OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1,Powercor 18/107,Powercor,14/12/2018,14/12/2018,,,-38.72969491,143.3768716,375 Blue Johanna Rd. Johanna,,CLC006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190531PWA_05 ,"Report received of a Pole mounted fuse box fire. Incident found during outage data review.
There was no ground fire, no reported injuries or third party property damage.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,237.3417206,95855,WEEA,WEEAPROINAH,,117.3,25.7,22.1
2,PowerCor 19/212,PowerCor,24/01/2020,1/24/20 0:00,43854,0.667361111,-38.754127,143.667405,"27 Pascoe St, Apollo Bay VIC 3233",30051538,CLC013,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_06 ,"Crossarm fire reported by inspector. On arrival crew found bottom crossarm burnt off. There was no ground fire, no re[ported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.690627098,94842,YCTY,CAPE OTWAY,,129.4,26.9,21.8
3,Powercor 18/143,Powercor,23/01/2019,23/01/2019,,,-38.71601151,143.7296732,"5750 GREAT OCEAN ROAD,PETTICOAT CREEK,VIC,3233",,CLC001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190531PWA_07 ,"Report from customer of pole fire .
Possibly lighning strike but not confirmed.
22kv crossarm burnt of at one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,16.30639458,95855,WEEA,WEEAPROINAH,,12.6,28.4,25.6
4,Ausnet 17/107,Ausnet,20/02/2018,2/20/18 16:39,43151.69375,43151.69375,-38.66914062,145.61589,"18 SPEAR STREET, CAPE PATERSON VIC 3995",2810983,WGI33,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1,0.2,232491,20180221SPN_02,Customer's tree branch rubbed through overhead service cable.,,7.62,0,Non forest,Non forest,6,6,0,25.97776413,95881,YWON,WONTHAGGI,,1.2,27,20.8
5,Ausnet 17/109,Ausnet,23/02/2018,2/23/18 21:57,43154.91458,43154.91458,-38.703816,145.81919,"90 JUPITER BOULEVARD, VENUS BAY VIC 3956",2804943,WGI14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232547,20180226SPN_02,The root cause not determined but considered to be an overheated connection at FOLCB.,,7.62,0,Non forest,Non forest,6,6,0,9.772949219,95881,YWON,WONTHAGGI,,1.2,27,20.8
6,Ausnet 18/98,Ausnet,1/02/2019,2/1/19 19:02,43497.79306,43497.79306,-38.69985998,146.04701,"225 CORNWALLS ROAD, FISH CREEK VIC 3959",2023994,FTR22,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190204SPN_02,"Customer contacted AusNet advising they had fluctuating volts, fault crew was dispatched and, upon arrival, found a candling ELF fuse tube. Fuse replaced and supply restored. No evidence of ground fire",,7.62,0,Non forest,Non forest,6,6,0,84.49146271,95881,YWON,WONTHAGGI,,20.3,26,21.4
7,Ausnet 19/115,Ausnet,27/01/2020,1/27/20 13:04,43857.54444,43857.54444,-38.83021798,146.131519,"31 ENNISVALE AVENUE, SANDY POINT VIC 3959",2021773,FTR21,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200128SPN_02,Plausible cause is a combination of corroded connection that resulted in an overheated onnection.,,7.62,0,Non forest,Non forest,6,6,0,9.999527931,94893,YWLP,WILSONS PROM,,129.4,26.9,21.8
8,Ausnet 19/181,Ausnet,28/06/2020,6/28/20 17:34,44010.73194,44010.73194,-38.69908098,146.10889,"25 WORFOLKS ROAD, FISH CREEK VIC 3959",2024170,FTR21,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20200629SPN_06,22kv BA fuse failed to eject.,,7.62,0,Non forest,Non forest,6,6,0,96.63624573,95881,YWON,WONTHAGGI,,30.8,14.9,7.6
9,Ausnet 18/109,Ausnet,9/02/2019,2/9/19 17:08,43505.71389,43505.71389,-38.83242899,146.132582,"11 TRELAWNY AVENUE, SANDY POINT VIC 3959",2021646,FTR22,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1,VERY HIGH,1,1,,20190211SPN_03,Pole mounted Fused Mains Box has failed and melted resulting in pole fire. Cause of failure unknown. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,9.870897293,94893,YWLP,WILSONS PROM,,20.3,26,21.4
10,Ausnet 18/138,Ausnet,10/03/2019,3/10/19 4:30,43534.1875,43534.1875,-38.79874735,146.2204817,"195 PATERSON ROAD, YANAKIE VIC 3960",2027889,FTR22,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190312SPN_03,Conductor has detached from insulator at pole. 35-45km/h winds in the area. Conductor found hanging approx. 3m from ground height. Small vegetation in vicinity of conductor and scorch marks on vegetation and grass fire approx. 100mx2m long. CFA attended t,,7.62,0,Non forest,Non forest,6,6,0,20.96995354,94893,YWLP,WILSONS PROM,,14.6,24.8,15.9
11,Ausnet 17/99,Ausnet,12/02/2018,2/12/18 21:58,43143.91528,43143.91528,-38.649047,146.219527,"5 JACKSONS ROAD, FOSTER VIC 3960",2024724,FTR21,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,LOW-MODERATE,0.2,0.2,232394,20180213SPN_01,A possum made contact with live HV on transformer which resulted in a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,28.63091278,95830,YRMX,YARRAM CFA,,1.2,27,20.8
12,Ausnet 16/79,Ausnet ,16/01/2017,1/16/17 18:35,42751.77431,42751.77431,-38.65242601,146.325796,,2014374,FTR12,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,High,0.5,0.5,226065,20170117SPN_01,A tractor with a mowing unit attached contacted a 3-wire  overhead service cable which broke and fell to the ground causing sparks resulting in a small grass fire.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,59.33969879,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4
13,Ausnet 19/22,Ausnet,6/07/2019,7/6/19 19:40,43652.81944,43652.81944,-38.67224601,146.692631,"15 VICTORIA STREET, PORT ALBERT VIC 3971",2624442,FTR23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_02,Candled EDO HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,0.176311001,95830,YRMX,YARRAM CFA,,52.8,15,7.7
14,Powercor 18/272,Powercor,29/05/2019,29/05/2019,,,-38.48841555,142.7010807,784 CHILDERS COVE ROAD THE COVE 3268,,WBL012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190531PWA_03 ,"Vic Fire reports a pole fire at 784 Childers Cove Rd The Cove.
Crew attended to find that EDO fuse on 22kV substation  had mal-operated.",,7.62,0,Non forest,Non forest,6,6,0,27.54994965,94837,YWBL,WARRNAMBOOL AWS,,63.5,17.8,7.6
15,Powercor 16/138,Powercor,11/02/2017,2/11/17 0:00,42777,0.418055556,-38.532611,142.774687,,30136052,WBL012,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12800,20170213PWA_01,Customer reported small ground fire at the incident location. On arrival the crew found a fuse box had caught fire and melted which started a ground fire burning a small patch of grass in road reserve. Extinguished by customer (volunteer firefighter).  Ar,,7.62,0,Non forest,Non forest,6,6,0,57.2183342,94837,YWBL,WARRNAMBOOL AWS,,47,25.9,20.5
16,PowerCor 19/30,PowerCor,8/08/2019,8/8/19 0:00,43685,0.328472222,-38.602023,143.000879,"2549 C164, Port Campbell VIC 3269, Australia",32056249,TRG003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190814PWA_02 ,"A passer-by reported a pole on fire at the incident location. Upon arrival a Powercor crew found a melted fuse box on the pole. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,22.93631935,95855,WEEA,WEEAPROINAH,,64.3,14.5,10
17,PowerCor 19/213,PowerCor,25/01/2020,1/25/20 0:00,43855,0.661805556,-38.57136,142.902977,"Dairy -Dunbars Rd, Heytesbury Lower 3268 (approx 1km sth of Curdievale -Port Campbell Rd)",32056642,TRG005,Low voltage AC (<1kV),Rural Long, - connector / termination,single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200207PWA_11 ,"Fire emergency services reported a pole & ground fire at incident address. On arrival crew found a 20 x 30 mtr grass fire. On examination of substation it was determined that fire was caused by a ""hot"" joint on the substation 'b' phase.
There was no repor",,7.62,0,Non forest,Non forest,6,6,0,36.49097443,94837,YWBL,WARRNAMBOOL AWS,,129.4,26.9,21.8
18,Powercor 18/167,Powercor,2/10/2019,2/10/2019,,,-38.56623511,142.859915,"Lot 67B Old Peterborough Road, Peterborough",30251713,WBL012,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,Low-moderate,0.2,0.2,,20190211PWA_02 ,"CFA called regarding a grass fire at the above location involving our assets. 
The crew attended and found conductor damage due to a bird strike. conductor fell to ground causing a small ground fire.
The fire was approximately 50M X 30M.
There was no repo",,7.62,0,Non forest,Non forest,6,6,0,6.376041889,94837,YWBL,WARRNAMBOOL AWS,,27.7,21.3,18.8
19,Powercor 18/172,Powercor,16/02/2019,16/02/2019,,,-38.56814828,142.8595502,"Paddock off Old Peterborough Rd, 2.5km East of Great Ocean Rd.",30251712,WBL012,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,,20190219PWA_01 ,"A Powercor Fault crew patrolling following an outage, discovered a dead swan in a paddock, beside a downed HV conductor. The conductor falling on the ground resulted in two small grassfires of approx. 600m2 total in size on private property.
 The fire sel",,7.62,0,Non forest,Non forest,6,6,0,6.212238789,94837,YWBL,WARRNAMBOOL AWS,,20.3,26,21.4
20,Powercor 18/234,Powercor,16/04/2019,16/04/2019,,,-38.60039526,143.0011931,"2520 Cobden-Port Campbell Rd, Port Campbell 3269",,TRG003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190507PWA_02 ,CFA reported pole fire at incident location. On arrival crew found bird nest material in FOLCB had caught fire and melted the box and conductor insulation. Melted plastic fell to the ground but did not start a fire.,,7.62,0,Non forest,Non forest,6,6,0,22.87255669,95855,WEEA,WEEAPROINAH,,11.6,22,11.1
21,PowerCor 19/70,PowerCor,13/11/2019,11/13/19 0:00,43782,0.331944444,-38.496673,143.240377,"276 TOMAHAWK CREEK ROAD, SIMPSON VIC 3266",33035709,CDN001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200515PWA_05,"Person advised fuse box half way up pole has caught on fire, fuse box may need replacing, pole is near the dairy, cust and dairy, access ok. On arrival crew found leads fuse box had burn damaging leads. There was no ground fire, no reported injuries or th",,7.62,0,Non forest,Non forest,6,6,0,152.4828339,95855,WEEA,WEEAPROINAH,,60.8,21.8,20.4
22,PowerCor 19/319,PowerCor,26/06/2020,6/26/20 0:00,44008,0.961805556,-38.55485,143.214877,"590 or 712 CENTRE ROAD, COORIEMUNGLE 3268",30256933,COB011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20200629PWA_03 ,"CFA Reported fire. Crew attended and found customer pole mounted krone fuse box had burnt out, causing pole fire. No ground fire, shocks or injuries reported.",,7.62,0,Non forest,Non forest,6,6,0,98.31085205,95855,WEEA,WEEAPROINAH,,30.8,14.9,7.6
23,Powercor 16/207,Powercor,2/06/2017,6/2/17 0:00,42888,0.356944444,-38.58460607,143.1667471,,33035862,COB011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,13136,20170602PWA_01,Customer reports fire at junction box on pole. A crew attended and found a fuse box on a substation pole had overheated and caught fire. The resulting falling debris started a grass fire at the base of the pole of approx. 5m/Sq. Customer extinguished gras,,7.62,0,Non forest,Non forest,6,6,0,139.5601196,95855,WEEA,WEEAPROINAH,,21.4,14.9,7.2
24,PowerCor 19/176,PowerCor,9/01/2020,1/9/20 0:00,43839,0.697916667,-38.468464,143.3075,"856 Coradjil Rd, Simpson VIC 3266",31032683,CDN001,22kV AC,Rural Long, - surge diverter,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20200113PWA_02 ,"Crew were sectionalizing line to locate a feeder fault on CDN001. When restoring line, a lighting arrester failed on LIS-964946 ""HEYJILL 2"" S/S. The debris fell to the ground causing fire approximately 20m x 20m. The CFA and farmer assisted containing the",,7.62,0,Non forest,Non forest,6,6,0,157.6572418,95855,WEEA,WEEAPROINAH,,129.4,26.9,21.8
25,Powercor 16/63,Powercor,24/11/2016,11/24/16 0:00,42698,0.633333333,-38.546567,143.50573,,32064661,CLC006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,12610,20161206PWA_01,An employee doing a line condition audit found a crossarm had caught fire and self-extinguished at the incident location some time previous to the audit. The crossarm was listed as a P1 item and changed later that evening. There was no ground fire. No thi,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,183.4725647,95855,WEEA,WEEAPROINAH,,36.4,20.8,19.5
26,PowerCor 19/41,PowerCor,13/09/2019,9/13/19 0:00,43721,0.925,-38.548916,143.979699,"22 Francis Street, Lorne",30261511,CLC005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190920PWA_01 ,"Vicfire reported a pole fire at the incident location, on arrival the crew found a single phase FOLCB on the pole in front of the incident location address had overheated and caught fire. There was damage to wiring both up and down the pole, however there",,7.62,0,Non forest,Non forest,6,6,0,102.6755829,94846,AIRE,AIREYS INLET AWS,,51.4,17.8,14.5
27,PowerCor 19/51,PowerCor,4/10/2019,10/4/19 0:00,43742,0.388888889,-38.53781,143.975188,"46B Mountjoy Parade, Lorne VIC 3232, Australia",30273992,CLC005,Low voltage AC (<1kV),Rural Short, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191023PWA_05 ,"A customer called to report that on the previous night, the street light opposite No 50, was on fire, and that the lens fell on a truck, they also claim that they called 000 at the time, but no call was received by Powercor. On arrival the crew found the ",,7.62,0,Non forest,Non forest,6,6,0,10.5565834,94846,AIRE,AIREYS INLET AWS,,27.7,21.3,18.8
28,Powercor 16/183,Powercor,10/04/2017,4/10/17 0:00,42835,0.28125,-38.538977,143.97409,,30064045,CLC005,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12997,20170412PWA_02,"The Crew were dispatched to investigate a wires down and possible HVI incident in Grove Rd, Lorne. Attending crew found that a tree had fallen onto a span of 3-7/2.5 AAC HV conductor between Pole 488 (LIS-30400) and Pole 1 (LIS-29595). The HV then hit the",,7.62,0,Non forest,Non forest,6,6,0,20.15497589,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8
29,PowerCor 19/266,PowerCor,15/03/2020,3/15/20 0:00,43905,0.120138889,-38.465872,144.065173,20 Old Neuk Rd Moggs Creek,32070006,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200520PWA_08 ,Crew attending to an outage found   fuse carrier had burnt.,,7.62,0,Non forest,Non forest,6,6,0,14.16229343,94846,AIRE,AIREYS INLET AWS,,78.2,22.9,14.4
30,United 19/115,United,13/05/2020,5/13/20 0:00,43964,0.658634259,-38.47237664,144.8947479,"164 CAPE SCHANCK ROAD, CAPE SCHANCK VIC 3939",1312552,RBD21,22kV AC,Rural Short, - fuse (EDO fuse),two phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1405093,20200518UTD_01,"Crew replaced 10A EDO fuse at CAPE SCHANCK -ISO S/S B phase. Fuse had candled. SWER ACR RB7329 was opened by NCC to enable fuse change on the 22kV side of ACR. - fire report #6832, no ground fire. - ESV ref 13971860. LIS 1312552",,7.62,68,Melaleuca,Native forest,2,2,1,125.5344238,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3
31,United 19/97,United,20/02/2020,2/20/20 0:00,43881,0.423865741,-38.48418314,145.0304425,"92 THE ESPLANADE, FLINDERS VIC 3929",9864733,RBD21,22kV AC,Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,1382078,20200324UTD_01,"Crew replaced 31.5A PFF Rph including top and bottom connection rings which were damaged due to fuse not being latched correctly. No a HV ""fuse""sue - a HV connection issue",Extra low voltage DC (<120V ripple free),7.62,0,Non forest,Non forest,6,6,0,34.75336838,94898,CERB,CERBERUS AWS,,75.8,24.4,17.9
32,United 18/111,United,21/04/2019,4/21/19 0:00,43576,0.913530093,-38.47768873,144.9930862,"2080 BONEO ROAD, FLINDERS VIC 3929",1313131,DMA23,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,1285605,20190506UTD_02,"Top of pole broken and fell down, pole top fire extinguished by CFA on site. center ph dressing down insulator tracking onto x-arm caused fire due to dirt on insulator and light rain at the time. LIS 1313131",,7.62,0,Non forest,Non forest,6,6,0,51.96447754,94898,CERB,CERBERUS AWS,,11.6,22,11.1
33,United 16/85,United,27/03/2017,3/27/17 0:00,42821,0.798958333,-38.47773694,145.0238636,,1313402,DMA 23,22kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,5210,20170330UTD_03,"LIS # 1313402 - no fire visible when crew arrived on site, burnt pole top, insulators tracking caused pole to burn at eyebolts on centre phase, top of pole to be cut away and assets lowered, pole OK and does not require replacement -",,7.62,0,Non forest,Non forest,6,6,0,23.02778625,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8
34,Ausnet 19/36,Ausnet,23/08/2019,8/23/19 15:14,43700.63472,43700.63472,-38.50923898,145.292317,"3 STRADBROKE CRESCENT, SURF BEACH VIC 3922",2809385,WGI32,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190917SPN_01,"Upon arrival, the fault crew identified the ground at the base of the pole seemed to be smoking and there was a small burn mark on the ground at the base of the pole. The grass around the pole was brown. The ground was smouldering but there was no flame. ",,7.62,0,Non forest,Non forest,6,6,0,12.66367912,94892,RHYL,RHYLL AWS,,64.3,14.5,10
35,Ausnet 19/40,Ausnet,7/09/2019,9/7/19 20:37,43715.85903,43715.85903,-38.51139202,145.297433,"BRUCE AVENUE, SURF BEACH VIC 3922",2809410,WGI32,22kV AC,RURAL SHORT, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190917SPN_07,"Pole fire reported on transformer pole. 
Pole is a termination pole with a pole mounted transformer installed on the supply side of the pole. HV fuses were installed on the back of the pole with the centre phase connection between the fuse and the over he",,7.62,0,Non forest,Non forest,6,6,0,6.456336021,94892,RHYL,RHYLL AWS,,51.4,17.8,14.5
36,Ausnet 19/57,Ausnet,11/11/2019,11/11/19 10:41,43780.44514,43780.44514,-38.49703902,145.257654,"161 SMITHS BEACH ROAD, SMITHS BEACH VIC 3922",2808411,PHI12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20191111SPN_02,Candled HV BA Fuse on spur tee-off. No evidence of ground fire.,,7.62,0,Non forest,Non forest,6,6,0,32.99967957,94892,RHYL,RHYLL AWS,,60.8,21.8,20.4
37,Ausnet 18/159,Ausnet,12/04/2019,4/12/19 11:15,43567.46875,43567.46875,-38.50656602,145.283878,"2 DIXON STREET, SURF BEACH VIC 3922",2809076,PHI11,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190416SPN_02,Krone box has failed on the pole resulting in small ground fire (1mx1m) at base of the pole. Cause of failure unknown,,7.62,0,Non forest,Non forest,6,6,0,17.35976982,94892,RHYL,RHYLL AWS,,11.6,22,11.1
38,Ausnet 17/34,Ausnet,19/09/2017,9/19/17 8:32,42997.35556,42997.35556,-38.49296302,145.296825,"128 MCFEES ROAD, RHYLL VIC 3923",2805565,PHI11,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,NO FORECAST,0.1,0.1,230386,20171024SPN_01,vegetation contact,,7.62,0,Non forest,Non forest,6,6,0,20.07490349,94892,RHYL,RHYLL AWS,,46.7,17.8,12.6
39,Ausnet 16/53,Ausnet ,21/11/2016,11/21/16 10:18,42695.42917,42695.42917,-38.48215628,145.2052301,,2807007,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; copper),single phase,Otherwise started by a distribution system,HBRA only,1,Very high,1,1,225339,20161121SPN_01,HV overhead conductor broke and fell to the ground. A 5m x 10m shrub fire occurred. The CFA was called to extinguish the fire. HV fuse operated.,,7.62,0,Non forest,Non forest,6,6,0,31.00113869,94892,RHYL,RHYLL AWS,,36.4,20.8,19.5
40,Ausnet 16/58,Ausnet ,9/12/2016,12/9/16 9:47,42713.40764,42713.40764,-38.51079499,145.334234,,2800945,WGI31,22kV AC,RURAL SHORT, - guy wire,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225705,20161216SPN_01,Corroded stay wire helical termination failed at ground level on HV anchor pole (with single phase transformer) and flicked into HV droppers of transformer becoming alive on ground where small fire occurred.,,7.62,0,Non forest,Non forest,6,6,0,8.107130051,94892,RHYL,RHYLL AWS,,47.7,25.5,24
41,Ausnet 16/94,Ausnet ,13/02/2017,2/13/17 10:08,42779.42241,42779.42241,-38.469595,145.297199,,2805593,PHI11,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,226406,20170214SPN_02,"Possum on substation pole caused a flashover, shorted between phases, which resulted in the pole top being burnt through at the king bolt causing the HV conductors to fall into LV conductors.",,7.62,0,Non forest,Non forest,6,6,0,14.6527586,94892,RHYL,RHYLL AWS,,47,25.9,20.5
42,Ausnet 16/98,Ausnet ,15/02/2017,2/15/17 19:55,42781.82986,42781.82986,-38.50979849,145.227709,,2806401,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,Very high,1,1,226461,20170216SPN_04,Plastic silage pieces for hay bales was blown onto the nearby HV conductors causing the plastic silage to catch fire and fall to the ground starting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,43.43441391,94892,RHYL,RHYLL AWS,,47,25.9,20.5
43,Ausnet 19/50,Ausnet,24/10/2019,10/24/19 14:18,43762.59583,43762.59583,-38.52755298,145.446574,"3170 BASS HIGHWAY, ANDERSON VIC 3995",2800755,WGI23,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20191030SPN_01,A surge diverter has failed at Voltage Regulator site during REFCL stress testing resulting in ground fire which stopped at and was contained by the concrete bund. CFA attended site to extinguish the fire.  Damaged Voltage regulator removed from service a,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,51.97349548,94892,RHYL,RHYLL AWS,,27.7,21.3,18.8
44,Ausnet 16/55,Ausnet ,28/11/2016,11/28/16 3:50,42702.15972,42702.15972,-38.49968603,145.444879,,2803741,WGI23,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225484,20161128SPN_01,Operator advised upon arriving @ INCD-21401-s that he found a candled & hung-up Boric Acid  fuse. It was a 6A Boric Acid fuse and there was a light drizzle and mist at the time. The area is a high salt area which may have been a contributing factor for th,,7.62,0,Non forest,Non forest,6,6,0,2,94892,RHYL,RHYLL AWS,,36.4,20.8,19.5
45,Ausnet 16/64,Ausnet ,19/12/2016,12/19/16 17:57,42723.74793,42723.74793,-38.521948,145.387463,,2812439,WGI31,22kV AC,RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,225855,20161220SPN_01,AusNet Services' fault crew attended the site and discovered a small 6m x 4m fire had burnt out in relatively short green grass at the base of the concrete pole. The White Phase Ampact connector had failed at the top of the ACR line side isolator.No damag,,7.62,0,Non forest,Non forest,6,6,0,29.01395035,94892,RHYL,RHYLL AWS,,47.7,25.5,24
46,Ausnet 17/91,Ausnet,29/01/2018,1/29/18 5:35,43129.23264,43129.23264,-38.50828699,145.592468,"430 KOETSVELDT ROAD, RYANSTON VIC 3992",2809269,WGI22,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232174,20180130SPN_01,Pole mounted FOLCB caught fire. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,130.5173492,95881,YWON,WONTHAGGI,,73.6,27.2,23.9
47,Ausnet 18/21,Ausnet,7/07/2018,7/7/18 18:56,43288.78889,43288.78889,-38.51745701,145.797532,"770 OUTTRIM-LEONGATHA ROAD, OUTTRIM VIC 3951",596635,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,234278,20180821SPN_01,LV fuse box melted on pole LIS 596635 (cause unknown) resulting in small ground fire in the vacinity,,7.62,0,Non forest,Non forest,6,6,0,63.08440018,95881,YWON,WONTHAGGI,,22,14.8,8
48,Ausnet 17/31,Ausnet,5/09/2017,9/5/17 15:03,42983.62708,42983.62708,-38.56088802,145.713198,"590 INVERLOCH-KONGWAK ROAD, WATTLE BANK VIC 3995",5656096,WGI22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230177,20171023SPN_02,BA fuse candled.,,7.62,0,Non forest,Non forest,6,6,0,42.73750305,95881,YWON,WONTHAGGI,,46.7,17.8,12.6
49,Ausnet 17/141,Ausnet,21/03/2018,3/21/18 15:57,43180.66458,43180.66458,-38.51852697,145.72176,"105 KORUMBURRA-INVERLOCH ROAD, KONGWAK VIC 3951",2804133,WGI22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232941,20180322SPN_02,Tree fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.58852386,95881,YWON,WONTHAGGI,,24.6,24.9,16.6
50,Ausnet 17/142,Ausnet,21/03/2018,3/21/18 17:27,43180.72708,43180.72708,-38.59208602,145.797572,"6870 BASS HIGHWAY, POUND CREEK VIC 3996",5725063,LGA23,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,HBRA only,1,VERY HIGH,1,1,232938,20180326SPN_02,Flexible HV T-off dropper at 5725063 was blowing in strong wind and contacting base of insulator on steel x-arm & concrete pole causing arcing and burnt spiral dampers on conductors.,,7.62,0,Non forest,Non forest,6,6,0,41.34401703,95881,YWON,WONTHAGGI,,24.6,24.9,16.6
51,Ausnet 16/61,Ausnet ,14/12/2016,12/14/16 11:22,42718.47396,42718.47396,-38.63669801,145.710598,,2810182,WGI34,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225792,20170117SPN_06,HV centre phase conductor failed at bridge where it has signs of corrosion at pole 2810182 Toorak Rd Spur P8 falling to ground where small fire was noticed. Fire attended by CFA and extinguished. Very small grass fire in vicinity. Fire size 1m x 200mm in ,,7.62,0,Non forest,Non forest,6,6,0,12.86424255,95881,YWON,WONTHAGGI,,47.7,25.5,24
52,Ausnet 16/66,Ausnet ,22/12/2016,12/22/16 17:00,42726.70833,42726.70833,-38.57709602,145.683675,,2804984,WGI14,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225901,20170206SPN_07,Small fire in waist high dry grass 4x6m size. A loose connection on LV isolator was the cause of the fault. Crew repaired damaged LV isolator.,,7.62,0,Non forest,Non forest,6,6,0,32.90911484,95881,YWON,WONTHAGGI,,47.7,25.5,24
53,Ausnet 19/39,Ausnet,4/09/2019,9/4/19 8:40,43712.36111,43712.36111,-38.47793801,145.927489,"29 BEGG STREET, LEONGATHA VIC 3953",2003532,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20190917SPN_03,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,59.75299454,95854,ELLI,ELLINBANK,,51.4,17.8,14.5
54,Ausnet 19/48,Ausnet,16/10/2019,10/16/19 9:00,43754.375,43754.375,-38.54859999,145.943844,"18 KOONWARRA-INVERLOCH ROAD, KOONWARRA VIC 3954",2001276,LGA14,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20191017SPN_01,It appears that a small branch (around 1m long) fell onto one phase of the HV and was gradually blown along the span resulting in the branch ending up approximately 160m from the nearest trees. The O/H conductors transpose from horizontal to vertical cons,,7.62,0,Non forest,Non forest,6,6,0,64.44033813,95881,YWON,WONTHAGGI,,27.7,21.3,18.8
55,Ausnet 19/105,Ausnet,20/01/2020,1/20/20 8:51,43850.36875,43850.36875,-38.49223831,145.9934939,"30 Christoffersens Rd, Nerrena VIC 3953, Australia",2001124,LGA14,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200121SPN_03,Suspected lightning/storm impact.,,7.62,0,Non forest,Non forest,6,6,0,58.3680191,95854,ELLI,ELLINBANK,,129.4,26.9,21.8
56,Ausnet 18/31,Ausnet,7/08/2018,8/7/18 22:54,43319.95417,43319.95417,-38.47221202,145.949044,"43 TURNER STREET, LEONGATHA VIC 3953",2005194,LGA22,Low voltage AC (<1kV),RURAL SHORT, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234792,20180808SPN_01,Attending Fault crew found that the Active was disconnected and the it caught fire in head of light as a result of arching from moisture believed to be in the ballast.,,7.62,0,Non forest,Non forest,6,6,0,73.11489868,95854,ELLI,ELLINBANK,,49.4,15.1,10.1
57,Ausnet 18/66,Ausnet,17/12/2018,12/17/18 10:35,43451.44097,43451.44097,-38.51547981,145.9827497,"275 NERRENA HALL ROAD, NERRENA VIC 3953",2001171,LGA14,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20181218SPN_01,Animal induced - Possum on line,,7.62,0,Non forest,Non forest,6,6,0,88.4680481,95854,ELLI,ELLINBANK,,117.3,25.7,22.1
58,Ausnet 18/137,Ausnet,9/03/2019,3/9/19 19:36,43533.81685,43533.81685,-38.55822102,145.881293,"16 HUNTS ROAD, LEONGATHA SOUTH VIC 3953",2010501,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190312SPN_01,The fuse mains box on the pole appears to have melted resulting in 0.5m sq grassfire at base of the pole with melted plastic in the area around the burnt grass.  Pole has surface burns and transformer is covered in black soot. Pole still alight when crew ,,7.62,0,Non forest,Non forest,6,6,0,52.75762939,95881,YWON,WONTHAGGI,,14.6,24.8,15.9
59,Ausnet 17/24,Ausnet,2/08/2017,8/2/17 18:35,42949.77431,42949.77431,-38.476527,145.946517,"2 BAIR STREET, LEONGATHA VIC 3953",2003702,LGA22,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229563,20170803SPN_02,There were no visible causes for krone box failing.  Probable high customer volts or/and poor connection.,,7.62,0,Non forest,Non forest,6,6,0,90.37631226,95854,ELLI,ELLINBANK,,0,14.8,10.1
60,Ausnet 17/57,Ausnet,1/12/2017,12/1/17 3:39,43070.15208,43070.15208,-38.47790002,146.02073,"15 PORS ROAD, NERRENA VIC 3953",2008120,LGA14,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231499,20180115SPN_03,EDO fuse candled.,,7.62,0,Non forest,Non forest,6,6,0,116.7656708,95854,ELLI,ELLINBANK,,119.2,25,22.4
61,Ausnet 17/80,Ausnet,15/01/2018,1/15/18 17:08,43115.71389,43115.71389,-38.58679902,146.012339,"100 MCILWAINE STREET, MEENIYAN VIC 3956",2001927,LGA14,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,232036,20180116SPN_01,HV conductor on ground. Some signs of corrosion.,,7.62,0,Non forest,Non forest,6,6,0,63.72972488,95881,YWON,WONTHAGGI,,73.6,27.2,23.9
62,Ausnet 17/86,Ausnet,24/01/2018,1/24/18 20:19,43124.84653,43124.84653,-38.57606199,145.845697,"965 KOONWARRA-INVERLOCH ROAD, LEONGATHA SOUTH VIC 3953",2010941,LGA23,22kV AC,RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,232136,20180125SPN_01,Corroded and loose PG clamps on bridges lead to arcing.,,7.62,0,Non forest,Non forest,6,6,0,102.0382996,95881,YWON,WONTHAGGI,,73.6,27.2,23.9
63,Ausnet 17/164,Ausnet,14/05/2018,5/14/18 7:45,43234.32292,43234.32292,-38.50200302,145.955512,"50 CARMODYS ROAD, LEONGATHA SOUTH VIC 3953",2001147,LGA14,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,233540,20180515SPN_05,Corroded steel conductor broke at existing sleeve on conductor which fell to ground & burnt small area of grass on nature strip,,7.62,0,Non forest,Non forest,6,6,0,55.62442017,95854,ELLI,ELLINBANK,,72.2,17.6,7.3
64,Ausnet 16/113,Ausnet ,27/03/2017,3/27/17 11:21,42821.47293,42821.47293,-38.55822102,145.881293,,2010501,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1,Very high,1,1,227122,20170329SPN_02,A molten LV fuse carrier from a pole mounted FOLCB fell to the ground starting a small grass fire.  Cause unknown but likely high impedance connection of the inserted fuse carrier.,,7.62,0,Non forest,Non forest,6,6,0,52.75762939,95881,YWON,WONTHAGGI,,29.2,26.9,16.8
65,Ausnet 19/92,Ausnet,4/01/2020,1/4/20 23:31,43834.97986,43834.97986,-38.58998299,146.144767,"37 PEACHES ROAD, FOSTER NORTH VIC 3960",2027084,LGA13,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,VERY HIGH,1,1,,20200109SPN_04,cause lightning,,7.62,0,Non forest,Non forest,6,6,0,181.2420044,95854,ELLI,ELLINBANK,,129.4,26.9,21.8
66,Ausnet 19/129,Ausnet,15/02/2020,2/15/20 13:45,43876.57292,43876.57292,-38.4642885,146.0886066,"280 COULTERS ROAD, MARDAN VIC 3953",2010360,LGA13,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200225SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,214.2855835,95854,ELLI,ELLINBANK,,75.8,24.4,17.9
67,Ausnet 18/48,Ausnet,7/11/2018,11/7/18 17:15,43411.71875,43411.71875,-38.635416,146.112483,"778 WHITELAWS TRACK, BUFFALO VIC 3958",2024579,FTR21,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20181205SPN_02,Candling fuse.,,7.62,0,Non forest,Non forest,6,6,0,171.4165344,95881,YWON,WONTHAGGI,,69.6,22,19.8
68,Ausnet 18/161,Ausnet,15/04/2019,4/15/19 16:28,43570.68611,43570.68611,-38.51890061,146.1198663,"195 DOLLAR ROAD, DUMBALK VIC 3956",2005307,LGA13,22kV AC,RURAL LONG, - switch (FuseSaver),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190416SPN_04,Customer heard a loud noise in his paddock when he lost power to his house and noticed a small grass fire (1m x 2m). Customer proceeded to extinguish the fire and no emergency services attended. The fire was approx 8 meters west of pole 2005307 and no dam,,7.62,0,Non forest,Non forest,6,6,0,62.4902916,95854,ELLI,ELLINBANK,,11.6,22,11.1
69,Ausnet 17/52,Ausnet,28/11/2017,11/28/17 6:31,43067.27153,43067.27153,-38.55190147,146.126673,"20 BUTTERWORTHS ROAD, STONY CREEK VIC 3957",2013243,LGA13,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231444,20180111SPN_06,EDO fuse tube candled.,,7.62,0,Non forest,Non forest,6,6,0,78.59160614,95854,ELLI,ELLINBANK,,46.2,25.9,22.8
70,Ausnet 17/127,Ausnet,10/03/2018,3/10/18 9:34,43169.39861,43169.39861,-38.50689698,146.11756,"1315 MEENIYAN-MIRBOO NORTH ROAD, DUMBALK VIC 3956",2002195,LGA13,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (insulated),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,232793,20180313SPN_03,Damaged LV transformer leads cable.,,7.62,0,Non forest,Non forest,6,6,0,130.8997803,95854,ELLI,ELLINBANK,,24.6,24.9,16.6
71,Ausnet 18/32,Ausnet,15/08/2018,8/15/18 2:00,43327.08333,43327.08333,-38.64354998,146.492387,"50 CLARK ROAD, HEDLEY VIC 3967",573608,FTR12,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,NO FORECAST,0.1,0.1,234867,20180820SPN_06,"Tree fell over line causing conductor to break and fall to ground igniting fire in span between poles LIS573608 and LIS2608426.
Fire at t/off pole LIS2608424 from suspected conductor clashing as a result of tree twisting crossarm.",,7.62,0,Non forest,Non forest,6,6,0,21.29720879,95830,YRMX,YARRAM CFA,,49.4,15.1,10.1
72,Ausnet 17/60,Ausnet,8/12/2017,12/8/17 9:09,43077.38125,43077.38125,-38.63074174,146.3491461,"465 SILCOCKS HILL ROAD, TOORA NORTH VIC 3962",2014437,FTR12,12.7kV AC (SWER),RURAL LONG, - pole (wood),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231603,20180117SPN_02,Broken pole stay wire.,,7.62,0,Non forest,Non forest,6,6,0,216.2416992,95830,YRMX,YARRAM CFA,,119.2,25,22.4
73,Ausnet 17/138,Ausnet,19/03/2018,3/19/18 12:11,43178.50764,43178.50764,-38.60905085,146.4857098,327 Hedley Range Rd BINGINWARRA VIC 3966,2611459,FTR12,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,232913,20180320SPN_01,Tree fell into SWER conductor.,,7.62,0,Non forest,Non forest,6,6,0,200.8382568,95830,YRMX,YARRAM CFA,,24.6,24.9,16.6
74,Ausnet 16/85,Ausnet ,26/01/2017,1/26/17 9:57,42761.41458,42761.41458,-38.629913,146.503026,,2609024,FTR12,Low voltage AC (<1kV),RURAL LONG, - connection box,single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,High,0.5,0.5,226205,20170215SPN_01,A Fused Overhead Line Connector Box (FOLCB) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,29.70061111,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4
75,Ausnet 19/49,Ausnet,23/10/2019,10/23/19 0:59,43761.04097,43761.04097,-38.53348598,146.590013,"104 INGLES ROAD, DEVON NORTH VIC 3971",2624667,FTR12,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20191024SPN_01,FOLCB burnt due to wildlife shorting to ground .,,7.62,0,Non forest,Non forest,6,6,0,44.78824615,95830,YRMX,YARRAM CFA,,27.7,21.3,18.8
76,Ausnet 19/103,Ausnet,19/01/2020,1/19/20 15:59,43849.66597,43849.66597,-38.47812199,146.54688,"1 WHITELAWS TRACK, DEVON NORTH VIC 3971",2621400,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200121SPN_06,Candled fuse due to internal degradation.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,462.3471375,95830,YRMX,YARRAM CFA,,129.4,26.9,21.8
77,Ausnet 19/123,Ausnet,3/02/2020,2/3/20 10:32,43864.43889,43864.43889,-38.54845002,146.714541,"366 SOUTH GIPPSLAND HIGHWAY, YARRAM VIC 3971",2612575,FTR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200203SPN_02,Plausible cause is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,21.66131401,95830,YRMX,YARRAM CFA,,75.8,24.4,17.9
78,Ausnet 18/44,Ausnet,1/11/2018,11/1/18 8:04,43405.33611,43405.33611,-38.61256301,146.659426,"RANKIN STREET, ALBERTON VIC 3971",2608518,FTR23,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190827SPN_02,"Fused Mains box has burnt and melted on pole LIS2608518. Investigation conducted but inconclusive, unable to determine cause of failure.",,7.62,0,Non forest,Non forest,6,6,0,6.196344852,95830,YRMX,YARRAM CFA,,69.6,22,19.8
79,Ausnet 18/76,Ausnet,5/01/2019,1/5/19 23:27,43470.97759,43470.97759,-38.52580098,146.598284,"437 BOLGERS ROAD, DEVON NORTH VIC 3971",2624660,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190108SPN_02,fuse candling,,7.62,0,Non forest,Non forest,6,6,0,58.40481567,95830,YRMX,YARRAM CFA,,12.6,28.4,25.6
80,Ausnet 18/160,Ausnet,13/04/2019,4/13/19 20:40,43568.86111,43568.86111,-38.64419299,146.6719,"317 YARRAM-PORT ALBERT ROAD, LANGSBOROUGH VIC 3971",2608590,FTR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190416SPN_03,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,2.133933067,95830,YRMX,YARRAM CFA,,11.6,22,11.1
81,Ausnet 17/131,Ausnet,17/03/2018,3/17/18 16:00,43176.66667,43176.66667,-38.62492599,146.635143,"FEN FARM, 7890 SOUTH GIPPSLAND HIGHWAY, ALBERTON VIC 3971",2608311,FTR23,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,232875,20180319SPN_02,"Bird caused a flashover at pole, fell to ground and started a small grass fire.",,7.62,0,Non forest,Non forest,6,6,0,5.920051575,95830,YRMX,YARRAM CFA,,24.6,24.9,16.6
82,Ausnet 16/111,Ausnet ,15/03/2017,3/15/17 6:52,42809.28611,42809.28611,-38.58633501,146.559605,,2622133,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,High,0.5,0.5,226904,20170510SPN_02,Candled/burnt Boric Acid fuse tube. Boric Acid fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,33.70253754,95830,YRMX,YARRAM CFA,,29.2,26.9,16.8
83,PowerCor 19/278,PowerCor,5/04/2020,4/5/20 0:00,43926,0.760416667,-38.360141,141.405613," CA 8 Peacocks Road, Cape Bridgewater VIC 3305",30240886,PLD006,66kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20200407PWA_01,Powercor crew attending to outage in area  became aware of a pole fire on shared pole.,,7.62,0,Non forest,Non forest,6,6,0,20.32500076,94828,YPOD,PORTLAND AP AWS,,145.6,19.3,9.8
84,PowerCor 19/238,PowerCor,11/02/2020,2/11/20 0:00,43872,0.898611111,-38.280986,141.614754,"249 PRINCES HIGHWAY, BOLWARRA VIC 3305",32135413,PLD001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20200520PWA_02 ,Customer reports fuse hanging off pole. On arrival crew found a cross-arm had burnt at the EDO mounting position,,7.62,0,Non forest,Non forest,6,6,0,30.79630089,94828,YPOD,PORTLAND AP AWS,,75.8,24.4,17.9
85,PowerCor 19/298,PowerCor,22/05/2020,5/22/20 0:00,43973,0.673611111,-38.281338,141.615504,"249 Princes Hwy, Bolwarra 3305",31033424,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20200525PWA_02,"A tree clearing crew reported that a PTA (pole top assembly) had burnt off the pole at the incident location, P519X KRT-PLD No2 R. On arrival the crew found that a bridging insulator had caused a section of the top of the pole to be burnt. There was no gr",,7.62,0,Non forest,Non forest,6,6,0,29.26675034,94828,YPOD,PORTLAND AP AWS,,82.8,16.4,8.3
86,PowerCor 19/314,PowerCor,20/06/2020,6/20/20 0:00,44002,0.991666667,-38.338994,141.5989,"120 Blair Street, Portland",33060158,PLD004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200622PWA_03 ,"CFA reported a pole fire at the above address. The crew attended and found a faulted Krone box on the sub pole.  It had overheated and melted. No ground fire was involved.  CFA attended the incident. There was no ground fire, no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,16.90188026,94826,CPNE,CAPE NELSON AWS,,30.8,14.9,7.6
87,Powercor 18/222,Powercor,4/05/2019,4/05/2019,,,-38.28763344,141.5173133,"359 Foleys Rd, Gorae West.",,PLD003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very high,1,1,,20190408PWA_03 ,"Vicfire advised of grass fire caused by a large plantation gum tree falling across conductors.
