OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
On arrival crew found that  a large gum tree had fallen across SWER  conductors causing a grass fire
There was no reported injuries",,7.62,91,Hardwood plantation,Commercial plantation,4,4,1,61.29428864,94828,YPOD,PORTLAND AP AWS,,63.5,17.8,7.6
88,Powercor 16/112,Powercor,19/01/2017,1/19/17 0:00,42754,0.963194444,-38.336399,141.51643,,32134228,PLD006,12.7kV AC (SWER),Rural Short, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,High,0.5,0.5,12740,20170123PWA_03,Customers reported a loss of supply and a wire down following a lightning strike at the incident location. A crew attended that night and found the SWER 3/2.75SC had broken and was on the ground between P8 and P10 Logan S/L. The HV fuse at Logan P1 had bl,,7.62,0,Non forest,Non forest,6,6,0,70.00287628,94828,YPOD,PORTLAND AP AWS,,33.2,26.5,23.4
89,Powercor 16/116,Powercor,21/01/2017,1/21/17 0:00,42756,0.107638889,-38.372409,141.58595,,30240396,PLD006,22kV AC,Rural Short, - fuse (any other type),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,12771,20170131PWA_04,"Fire Comms reported a pole fire at the incident location. On arrival the crew found that a HV fuse barrel had failed to operate correctly and had candled. There was no ground fire, no reported third party damage or any injuries.",,7.62,0,Non forest,Non forest,6,6,0,42.17628098,94826,CPNE,CAPE NELSON AWS,,33.2,26.5,23.4
90,Powercor 16/146,Powercor,28/02/2017,2/28/17 0:00,42794,0.856944444,-38.354854,141.61412,,32135103,PLD005,22kV AC,Urban, - overhead conductor (bare; copper),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1,0.2,12848,20170302PWA_02,"A call was made to Powercor advising of a crane making contact with overhead High Voltage wires at the incident location. No contact details were provided. No injuries were reported.



When crews arrived on site they found that an ISO Marshalling timber ",,7.62,0,Non forest,Non forest,6,6,0,2.688355923,94826,CPNE,CAPE NELSON AWS,,47,25.9,20.5
91,Powercor 16/204,Powercor,12/05/2017,5/12/17 0:00,42867,0.282638889,-38.313719,141.52965,,32128364,PLD003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,13104,20170515PWA_01,"At 06:47hrs today, the customer reports no supply to premises. The smart meter shows a power outage at 01:25hrs this morning. A crew attended and found the fuse box on the substation pole had overheat and started a pole fire. The box, LV leads and LV eart",,7.62,0,Non forest,Non forest,6,6,0,50.56587982,94828,YPOD,PORTLAND AP AWS,,29.6,17.2,8.3
92,PowerCor 19/106,PowerCor,20/12/2019,12/20/19 0:00,43819,0.566666667,-38.3813744,142.228058,"31 Villiers St, Port Fairy 3284",31028939,KRT022,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191223PWA_03 ,Vic Fire reported wire down and sparking at incident address. When crews arrived they found a neutral screen Service wire had failed due to contact with a cust resp tree. A small ground  (lawn) fire 2m x 2m in size had started on the front lawn area and w,,7.62,0,Non forest,Non forest,6,6,0,6.892210007,94830,PTFA,PORT FAIRY AWS,,4.4,24.6,24.7
93,PowerCor 19/149,PowerCor,4/01/2020,1/4/20 0:00,43834,0.591666667,-38.307361,142.34816,"14 O'Gradys Lane, Koriot",33099459,KRT013,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200108PWA_05 ,CFA reported a ground fire at the above location. Powercor crew attended and found the ground fire had been started by faulted FOLCB. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,45.70140076,94832,90172,WARRNAMBOOL AP,,129.4,26.9,21.8
94,PowerCor 19/308,PowerCor,30/05/2020,5/30/20 0:00,43981,0.638888889,-38.295488,142.3687,"Stadium, High Street, KOROIT 3282 (76 High St, Koroit VIC 3282, Australia)",30271815,KRT013,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200602PWA_02 ,"Emergency services reported a pole fire at incident location. When crews arrived they found a HV insulated dropper lead to Pole type S/S ""High-King 42"" had failed and required replacement. No evidence or reports received of ground fire starts, injuries or",,7.62,0,Non forest,Non forest,6,6,0,59.20820999,94832,90172,WARRNAMBOOL AP,,82.8,16.4,8.3
95,Powercor 16/22,Powercor,22/07/2016,7/22/16 0:00,42573,0.452777778,-38.302446,142.30706,,33102370,KRT013,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12283,20160802PWA_05,"A Fault crew attending an outage found that an EDO fuse had operated at the incident location, however the barrel of the EDO fuse stayed in position without dropping down.  The barrel then caught fire.  There was no ground fire.  There were no reported in",,7.62,0,Non forest,Non forest,6,6,0,31.12796974,94832,90172,WARRNAMBOOL AP,,68.6,14.6,7.2
96,PowerCor 19/24,PowerCor,16/07/2019,7/16/19 0:00,43662,0.484722222,-38.359224,142.53905,"310 HORNE ROAD, WARRNAMBOOL VIC 3280",30241936,WBL005,12.7kV AC (SWER),Rural Short, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20190729PWA_01 ,"A customer reported a smoking pole at the incident location. The attended crew found that the pole had been burnt through some time ago and at this time it was smoking. The place made safe and repairs done. There was no ground fire or injuries.
This insul",,7.62,0,Non forest,Non forest,6,6,0,43.57041931,94837,YWBL,WARRNAMBOOL AWS,,52.8,15,7.7
97,PowerCor 19/124,PowerCor,30/12/2019,12/30/19 0:00,43829,0.458333333,-38.385855,142.607767,"14 Grauers Rd, Allansford VIC 3277.",32198150,WBL002,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_01 ,Vicfire reported  branch landed on conductors causing sparking and grass fire. On arrival crew reported small grass fire under line (1m*1m)  started by customer's tree branch contacting 22kV overhead conductors outside the incident address. Fire is out an,,7.62,0,Non forest,Non forest,6,6,0,14.68472958,94837,YWBL,WARRNAMBOOL AWS,,4.4,24.6,24.7
98,PowerCor 19/202,PowerCor,20/01/2020,1/20/20 0:00,43850,0,-38.385918,142.491587,"74 Barkly St, Warrnambool 3280",30544142,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200122PWA_03 ,"A customer reported to the fire brigade that a pole fire had occurred at the incident location. On arrival the crew found that following misty rain, the pole had burnt through at the eye bolt for the centre phase HV discs. There was no ground fire, and th",,7.62,0,Non forest,Non forest,6,6,0,3.659487963,94832,90172,WARRNAMBOOL AP,,129.4,26.9,21.8
99,PowerCor 19/292,PowerCor,12/05/2020,5/12/20 0:00,43963,0.725694444,-38.387896,142.48379,"2 Banyan Street, Warrnambool",30135617,WBL008,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200513PWA_02 ,"Report received of pole fire at incident location. On arrival a crew found a Krone box on fire. THere was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.38046074,94832,90172,WARRNAMBOOL AP,,82.8,16.4,8.3
100,Powercor 18/251,Powercor,26/04/2019,26/04/2019,,,-38.38591799,142.4915876,"74 Barkly st Warrnambool, vic 3280",,WBL008,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190701PWA_08 ,"Call from customer reporting pole fire outside 74 barkly st.
No ground fire, no injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,3.659487963,94832,90172,WARRNAMBOOL AP,,11.6,22,11.1
101,Powercor 18/270,Powercor,27/05/2019,27/05/2019,,,-38.3864745,142.4928226,58 BARKLY STREET  WARRNAMBOOL 3280 ,,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_02 ,CFA Comms reported pole fire. Attending crew found pole top had burnt  above HV strain cross arm and would require replacement in daylight. no customers impacted,,7.62,0,Non forest,Non forest,6,6,0,13.96088028,94832,90172,WARRNAMBOOL AP,,63.5,17.8,7.6
102,Powercor 16/31,Powercor,9/09/2016,9/9/16 0:00,42622,0.620138889,-38.311549,142.42934,,33100239,KRT031,22kV AC,Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12420,20160915PWA_01,"A reclose occurred on the KRT031 CB at 1441 on 9/9/16. The customer at the incident location called to report they had no supply. On arrival the crew found a blown HV fuse on the substation, with a crow lodged on the Guthrie guard. The customer later repo",,7.62,0,Non forest,Non forest,6,6,0,36.87778854,94832,90172,WARRNAMBOOL AP,,104.6,16.7,12.6
103,Powercor 16/82,Powercor,22/12/2016,12/22/16 0:00,42726,0.397916667,-38.372994,142.49273,,33099041,WBL002,Low voltage AC (<1kV),Rural Short,Public lighting,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12655,20161223PWA_04,"VicFire reported a streetlight pole on fire at the incident location. On arrival the crew found that a streetlight lantern mounted on a steel pole and bracket, had caught fire. There was no ground fire, no reported third party damage or any injuries. The ",,7.62,0,Non forest,Non forest,6,6,0,11.51406002,94832,90172,WARRNAMBOOL AP,,47.7,25.5,24
104,Powercor 16/192,Powercor,19/04/2017,4/19/17 0:00,42844,0.304861111,-38.370667,142.46329,,30137969,WBL006,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,13033,20170420PWA_04,VicFire reported a pole smouldering and a wire hanging low. A crew attended and found that a wooden Tee off cross arm on P44 Warrnambool West S/L had burnt thru at the bridging insulator and was hanging from the bridging conductor. The crew isolated the 2,,7.62,0,Non forest,Non forest,6,6,0,18.83608055,94832,90172,WARRNAMBOOL AP,,142.7,20.8,10.8
105,PowerCor 19/196,PowerCor,16/01/2020,1/16/20 0:00,43846,0.855555556,-38.293463,142.849086,"772 Princes Hwy, Garvoc",33098550,TRG004,22kV AC,Rural Short, - guy wire,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200120PWA_01,A crew patrolling following an outage found that at P1277 TRG-WBL Line (LIS-408458) the 66kV stay had parted at the helical termination. The stay contacted a HV conductor and the ground. A small grass fire of approx. 22m x 13m = 286m2 in size was found on,,7.62,0,Non forest,Non forest,6,6,0,101.5837021,94840,MORT,MORTLAKE AWS,,129.4,26.9,21.8
106,PowerCor 19/265,PowerCor,14/03/2020,3/14/20 0:00,43904,0.554166667,-38.3169,142.74683,"8559 Princes Hwy, Panmure 3265",32058973,TRG004,Low voltage AC (<1kV),Rural Short, - fuse (any other type),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200316PWA_04 ,"A customer called to advise that what he described as a ""capacitor"" had caught fire on his meter board. On arrival the crew found that one of the meter board fuses had overheated causing minor damage to the wooden meter board. There was no ground fire, no",,7.62,0,Non forest,Non forest,6,6,0,103.1987,94837,YWBL,WARRNAMBOOL AWS,,78.2,22.9,14.4
107,Powercor 16/206,Powercor,1/06/2017,6/1/17 0:00,42887,0.375,-38.3962399,142.6917493,,32194437,WBL002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,13131,20170601PWA_01 ,CFA reports a transformer fire at the above address. A crew attended and found a fuse box on a service pole had overheated and melted. The resulting falling debris started a grass fire at the base of the pole of approx. 1m/Sq. CFA attended and extinguishe,,7.62,0,Non forest,Non forest,6,6,0,49.14636993,94837,YWBL,WARRNAMBOOL AWS,,21.4,14.9,7.2
108,Powercor 18/40,Powercor,13/06/2019,6/13/19 0:00,43629,0.330555556,-38.46181109,142.9762632,"127 BROWNS ROAD, TIMBOON VIC 3268",33036205,TRG003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190819PWA_06 ,"A customer reported a HV cable on the ground at the incident location. Upon arrival, a crew found that a large tree fell on to HV conductor and the conductor on the ground and a service line. An inspector was called as passible back fed HVI. However no da",,7.62,0,Non forest,Non forest,6,6,0,94.20051575,94840,MORT,MORTLAKE AWS,,57.5,15.5,7.2
109,PowerCor 19/322,PowerCor,30/06/2020,6/30/20 0:00,44012,0.742361111,-38.336167,143.176136,"190 Thorntons Rd E, South Purrumbete VIC 3260",30046394,CDN001,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200715PWA_01,Following reports of no supply an EDO fuse was found burnt but hung up. There was no ground fire. Found during OMS data review.,,7.62,0,Non forest,Non forest,6,6,0,107.2123871,94845,YOLA,COLAC AP,,30.8,14.9,7.6
110,Powercor 17/293,Powercor,9/06/2018,6/9/18 0:00,43260,0.79375,-38.29407253,143.2206791,"540 Purrumbete Estate, Koallah.",32059366,CDN002,Low voltage AC (<1kV),Rural Long, - fuse (any other type),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,14144,20180612PWA_04,Vicfire reported a transformer fire at the incident location. On arrival the crew found that a 480V LV fuse box had burnt out at one end. There was no ground fire. There was no reported third party damage or any injuries.,,7.62,0,Non forest,Non forest,6,6,0,135.9925079,94845,YOLA,COLAC AP,,47.2,14.3,7.2
111,Powercor 18/163,Powercor,2/07/2019,2/07/2019,,,-38.3133657,143.3244522,2317 PRINCES HIGHWAY (near Craigs Lane) STONYFORD VIC 3260,31009370,CDN002,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,High,0.5,9.9,,20190208PWA_01 ,"Customer reported Transformer on pole has blown, making a ""cooking noise"" before it went off and is now quite dark and damaged at incident location. 
On arrival crew found one fuse blown and one hung up.
There was a small fire at the base of the pole (1 s",,7.62,0,Non forest,Non forest,6,6,0,155.3338165,94845,YOLA,COLAC AP,,52.8,15,7.7
112,Powercor 16/161,Powercor,14/03/2017,3/14/17 0:00,42808,0.526388889,-38.35248,143.351852,,32065090,CLC006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12922,20170321PWA_04,"A customer reported that the pole out front of their house was on fire at the incident location. On arrival the crew found that a fuse box on the substation pole had overheated, resulting in the box catching fire and dropping melted plastic and debris to ",,7.62,0,Non forest,Non forest,6,6,0,135.759903,94845,YOLA,COLAC AP,,29.2,26.9,16.8
113,Powercor 16/170,Powercor,27/03/2017,3/27/17 0:00,42821,0.45,-38.428651,143.57887,,33039891,CLC006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12933,20170328PWA_06,"Vic Fire reported a ground fire at the incident location. On arrival the crew found that a grassfire of approx. 1,000m2 in size had ignited beneath the 22kV conductors near Pole 115 of the Gellibrand Line. There was a reclose of the CLC006 feeder CB recor",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,286.941925,94845,YOLA,COLAC AP,,29.2,26.9,16.8
114,PowerCor 19/168,PowerCor,5/01/2020,1/5/20 0:00,43835,0.307638889,-38.437625,143.81143,"685 Division Road, Murroon",30052618,WIN011,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200115PWA_04 ,"CFA reported a pole fire in Division Road, Murroon. Crew attended and confirmed a crossarm fire on pole 2 Murroon Spur, no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,162.3089142,94845,YOLA,COLAC AP,,129.4,26.9,21.8
115,Powercor 16/43,Powercor,18/10/2016,10/18/16 0:00,42661,0.806944444,-38.346398,143.78383,,32062029,CLC007,Low voltage AC (<1kV),Rural Long, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12508,20161021PWA_04,The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage underground cable had faulted and showed signs of burning. Talking to the crew there was no ground fire. No third party damage or injury was reported. The ,,7.62,0,Non forest,Non forest,6,6,0,150.2120056,94845,YOLA,COLAC AP,,70.2,19.3,17.5
116,Powercor 16/118,Powercor,22/01/2017,1/22/17 0:00,42757,0.070138889,-38.398461,143.85294,,32065952,WIN011,22kV AC,Rural Long, - fuse (any other type),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12776,20170201PWA_05,"Fire Comms reported a pole fire at the incident location. On arrival the crew found that a HV fuse barrel had failed to operate correctly and had candled. There was no ground fire, no reported third party damage or any injuries.",,7.62,0,Non forest,Non forest,6,6,0,142.9255981,94845,YOLA,COLAC AP,,33.2,26.5,23.4
117,PowerCor 19/66,PowerCor,8/11/2019,11/8/19 0:00,43777,0.946527778,-38.411115,144.183168,"31 MURRAY STREET, ANGLESEA VIC 3230",32072743,WPD021,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200515PWA_04 ,"Calls received of supply failure at incident location. On arrival crew found EDO fuse burnt. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,10.37412739,94846,AIRE,AIREYS INLET AWS,,60.8,21.8,20.4
118,PowerCor 19/120,PowerCor,27/12/2019,12/27/19 0:00,43826,0.225694444,-38.31586,144.031103,"155 WORMBETE STATION ROAD, WURDIBOLUC VIC 3241",33040998,WIN022,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,High,0.5,9.9,,20200518PWA_09 ,Following supply failure crew found an edo fuse had hung up and burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,201.9217529,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7
119,PowerCor 19/121,PowerCor,28/12/2019,12/28/19 0:00,43827,0.791666667,-38.460421,144.105409,"12 Beach Rd, Aireys Inlet, 3231",31039147,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191230PWA_07 ,Customer reported service down the side of pole on fire. On arrival the crew found a single phase fuse box had burnt and caused a small fire that was quickly extinguished by locals and CFA who were on site. There was no reported injuries or third party pr,,7.62,0,Non forest,Non forest,6,6,0,41.28956223,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7
120,PowerCor 19/127,PowerCor,30/12/2019,12/30/19 0:00,43829,0.565972222,-38.423059,144.176866,"2A SIXTH AVENUE,ANGLESEA,VIC,3230",33041664,WPD021,Low voltage AC (<1kV),Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_04 ,Vicfire reported Transformer explosion - powerdown at this address. Crew attended to find ground fire under substation 5m*10m. The grass fire was extinguished by customer and CFA also attended. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,25.84105492,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7
121,PowerCor 19/300,PowerCor,22/05/2020,5/22/20 0:00,43973,0.442361111,-38.315,144.1699,"370 FLAXBOURNE ROAD,PARAPARAP,VIC,3240",32084233,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,,20200703PWA_04,EDO found burnt in half on ground. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,103.6041412,94846,AIRE,AIREYS INLET AWS,,82.8,16.4,8.3
122,PowerCor 19/304,PowerCor,26/05/2020,5/26/20 0:00,43977,0.813194444,-38.411728,144.166923,"55A Belton St, Anglesea 3230",30066251,WPD021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200527PWA_02 ,"Vicfire reported a pole fire at the incident location. On arrival the crew found that an LV fused mains box had overheated and failed.  The box dropped debris and melted plastic to the ground, but there was no ground fire. here was no other damage or inju",,7.62,0,Non forest,Non forest,6,6,0,56.66391373,94846,AIRE,AIREYS INLET AWS,,82.8,16.4,8.3
123,PowerCor 19/320,PowerCor,27/06/2020,6/27/20 0:00,44009,0.828472222,-38.407395,144.184883,"4 Noble St, Anglesea",30289267,WPD021,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200629PWA_05 ,"Vicfire Reported crossarm fire.  Crew attended and found pole mounted FSD glowing hot and melting, no pole fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.10069418,94846,AIRE,AIREYS INLET AWS,,30.8,14.9,7.6
124,Powercor 18/279,Powercor,6/06/2019,6/06/2019,,,-38.41107948,144.1848546,"14 Minifie Avenue, Anglesea",,WPD021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190607PWA_07 ,"Emergency Services reported a pole fire and a grass fire at the incident location.
On arrival the crew found that a 3 phase FOLCB had overheated and dropped hot debris to the ground, resulting in a small ground fire of less than 1 metre square at the base",,7.62,0,Non forest,Non forest,6,6,0,6.691833019,94846,AIRE,AIREYS INLET AWS,,57.5,15.5,7.2
125,Powercor 16/45,Powercor,27/10/2016,10/27/16 0:00,42670,0.482638889,-38.418203,144.17032,,30061324,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12537,20161108PWA_01,The fire brigade reported a pole fire at the incident location. On arrival the crew found that a 3 phase fused mains box controlling two underground services had overheated and caught fire. There was no ground fire or injuries.,,7.62,0,Non forest,Non forest,6,6,0,69.06679535,94846,AIRE,AIREYS INLET AWS,,70.2,19.3,17.5
126,Powercor 16/180,Powercor,9/04/2017,4/9/17 0:00,42834,0.93125,-38.402314,144.18583,,30065718,WPD014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13000,20170412PWA_05,"On Sunday evening, WPD014 tripped at the CB at the WBD Zone Substation. The Powercor control room notified the A/H Operator to investigate the cause. 
The operator patrolled and conducted some switching to isolated the problem, but could not locate the ex",,7.62,0,Non forest,Non forest,6,6,0,1.740084052,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8
127,Powercor 16/187,Powercor,12/04/2017,4/12/17 0:00,42837,0.1,-38.404789,144.19889,,33042041,WPD021,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,13001,20170413PWA_01,"On Wednesday morning, the crew were conducting some switching for operations. When they closed Switch 20175 (Angsew Spur), the crew noticed an explosion in the distance. They drove to investigate. Upon arrival, the crew found that transformer, Treatment W",,7.62,0,Non forest,Non forest,6,6,0,24.78718948,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8
128,Powercor 16/210,Powercor,17/06/2017,6/17/17 0:00,42903,0.727083333,-38.4280748,144.1733834,,32079086,WPD021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13184,20170627PWA_04 ,"CFA reported that a pole mounted fuse box was on fire at the incident location. On arrival the crew found that the fuse box had been on fire and insulation melted away. Melted plastic and debris fell to the ground but did not start a fire due to moisture,",,7.62,0,Non forest,Non forest,6,6,0,11.1978159,94846,AIRE,AIREYS INLET AWS,,21.4,14.9,7.2
129,PowerCor 19/42,PowerCor,14/09/2019,9/14/19 0:00,43722,0.254861111,-38.282773,144.401168,"291 BREAMLEA ROAD, CONNEWARRE VIC 3227",33045904,WPD024,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190916PWA_01 ,"A swan contacted the HV conductors at the incident location, causing one of the HV conductors to fall to the ground alive via back-feed. This situation resulted in several small grassfires, totaling less than 1m2 in total. The CFA attended, however the gr",,7.62,0,Non forest,Non forest,6,6,0,2.670577049,94857,GROV,GEELONG AP AWS,,51.4,17.8,14.5
130,PowerCor 19/289,PowerCor,29/04/2020,4/29/20 0:00,43950,0.458333333,-38.30722,144.3298,"240 Fischer Street, Torquay, 3228. (rear of property).",30346842,WPD022,Low voltage AC (<1kV),Rural Short, - LV pillar,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200430PWA_01 ,Report received of pillar fire at incident  location. On arrival crew found an lv pillar had been destroyed and small patch of burnt ground. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,36.1173439,94857,GROV,GEELONG AP AWS,,145.6,19.3,9.8
131,Powercor 16/53,Powercor,16/11/2016,11/16/16 0:00,42690,0.458333333,-38.282995,144.31525,,33106443,WPD022,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12554,20161116PWA_04,A customer reported loss of power to their residence near the incident location. On arrival the fault crew found that the FMJB mounted on the concrete pole had caught fire and burnt out at the incident location. The fire had self-extinguished. The crew re,,7.62,0,Non forest,Non forest,6,6,0,24.46115112,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5
132,Powercor 16/96,Powercor,1/01/2017,1/1/17 0:00,42736,0.708333333,-38.290318,144.309576,,33042148,WPD022,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12676,20170103PWA_02,Customer reported all supply fail at the incident location. On arrival the crew found an overheated fuse had melted through the box and fallen to the ground burning a small patch of grass. No injury or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,30.6955986,94857,GROV,GEELONG AP AWS,,33.2,26.5,23.4
133,Powercor 16/147,Powercor,2/03/2017,3/2/17 0:00,42796,0.026388889,-38.308851,144.26737,,32084185,WPD014,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1,4.6,12853,20170302PWA_06,Mike from CFA reported that a small grassfire had started around the base of a pole. He stated that a fuse had dropped down and started the fire. The CFA were onsite at the time of the report. Mike from CFA reported that a small grassfire had started arou,,7.62,0,Non forest,Non forest,6,6,0,61.5592804,94857,GROV,GEELONG AP AWS,,29.2,26.9,16.8
134,Powercor 16/189,Powercor,15/04/2017,4/15/17 0:00,42840,0.944444444,-38.33130092,144.3208668,,30319569,WPD032,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13022,20170419PWA_01,"The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. 
Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew mad",,7.62,0,Non forest,Non forest,6,6,0,23.86153984,94857,GROV,GEELONG AP AWS,,142.7,20.8,10.8
135,PowerCor 19/294,PowerCor,15/05/2020,5/15/20 0:00,43966,0.943055556,-38.282534,144.612332,"23 Albert St, Point Lonsdale",30071219,DDL012,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200518PWA_05,Report received of a pole fire in Albert st Point Lonsdale. On arrival the crew found  that an overheated FOLCB had resulted in a pole fire. Falling debris also resulted in a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,11.9757061,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3
136,United 19/26,United,9/08/2019,8/9/19 0:00,43686,0.372222222,-38.36921643,144.7772773,"22 HARLEIAN STREET, BLAIRGOWRIE VIC 3942",1304484,STO14,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1322158,20190821UTD_03,Pole fire at HV inter LV strain normal open point pole down lis 1304484. possible HVI HV fuse at RB0578 Open. ,Service lines,7.62,0,Non forest,Non forest,6,6,0,15.14319134,94898,CERB,CERBERUS AWS,,64.3,14.5,10
137,United 19/41,United,26/11/2019,11/26/19 0:00,43795,0.453136574,-38.32392566,144.7322357,"3572-3574 POINT NEPEAN ROAD, PORTSEA VIC 3944",1302728,STO22,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1355337,20191204UTD_01,CFA reported tree branch on fire but was out when crew arrived. Crew found tree branch resting on HV conductors. Private tree from 3568 Point Nep Rd. , - crossarm (wood),7.62,0,Non forest,Non forest,6,6,0,15.05648518,94857,GROV,GEELONG AP AWS,,60.8,21.8,20.4
138,United 19/55,United,21/12/2019,12/21/19 0:00,43820,0.493055556,-38.38753896,144.7894276,"11 DOROTHY STREET, RYE VIC 3941",1305665,STO21,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,1364062,20200114UTD_04,"Blue ph ampact connection to OH line at sub pole melted (LIS#1305665 - o/s 11 Dorothy St, Rye). Small fire evident at base of pole. approx 0.5m2. fire report 6829. fire started from molten metal dropping to ground. supply restored 1330. ", - transformer (indoor chamber mounted),7.62,0,Non forest,Non forest,6,6,0,12.58341599,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7
139,United 19/58,United,27/12/2019,12/27/19 0:00,43826,0.782071759,-38.39509654,144.8177516,"347 BROWNS ROAD, RYE VIC 3941",1315973,STO21,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,1364824,20200114UTD_07,"Pole lis 1315973 is ok.. no damage, just blackening from fire..Fire report 7041, unable to determine if fire was caused by our asset but as reclose and feeder and call to CFA was 4 minutes apart it appears likely cause is a bird", - measurement transformer (capacitive voltage transformer),7.62,0,Non forest,Non forest,6,6,0,5.023294926,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7
140,United 19/69,United,5/01/2020,1/5/20 0:00,43835,0.428657407,-38.33014366,144.7136143,"26 ELIZABETH ROAD, PORTSEA VIC 3944",1307150,STO13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366547,20200122UTD_06,"ELIZABETH AVE, LIS:1307150 HV LV Inter, 9 Shed insulators. Xarm requires replacement broken at strap bolt. fire report #7043 -ESV #13140653", - communications linear assets,7.62,0,Non forest,Non forest,6,6,0,6.808852196,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8
141,United 19/99,United,2/03/2020,3/2/20 0:00,43892,0.238981481,-38.36740156,144.8092503,"2549 POINT NEPEAN ROAD, RYE VIC 3941",1303874,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384438,20200310UTD_01,xarm fire at tee pole Pt Nepean rd tee to TAROOK WHITECLIFFS. Zinfra crew changed pole. Fire Ignition Report #7061. - lis 1303874,600V DC,7.62,68,Melaleuca,Native forest,2,2,1,11.11455154,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4
142,United 19/118,United,20/05/2020,5/20/20 0:00,43971,0.421944444,-38.42320731,144.8761306,"112 MAXWELL ROAD, FINGAL VIC 3939",1318609,STO14,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1406965,20200521UTD_01,"Punshon Maxwell S/S 2 HV fuses candled, R and W phase , single phase S/S ,P/P ,conc pole, 6K BA fuses, fire report and ESV to be notified. ESV Ref 14001255 - LIS = 1318609","Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",7.62,68,Melaleuca,Native forest,2,2,1,15.71781254,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3
143,United 19/120,United,6/06/2020,6/6/20 0:00,43988,0.467361111,-38.36571183,144.7592513,"42 CENTRAL AVENUE, BLAIRGOWRIE VIC 3942",1304267,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1412201,20200611UTD_01,A resident at number 45 Central Ave Blairgowrie advised she saw something on the pole on fire. On arrival the crew identified a fire damaged FOLCB outside # 42 Central Ave which they replaced - LIS 1304267,Started by lightning striking a distribution system or a part of a distribution system ,7.62,0,Non forest,Non forest,6,6,0,6.997094154,94898,CERB,CERBERUS AWS,,30.8,14.9,7.6
144,United 19/128,United,23/06/2020,6/23/20 0:00,44005,0.900694444,-38.32909305,144.7169452,"55 FRIMMELL WAY, PORTSEA VIC 3944",1307407,STO22,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1417207,20200629UTD_06,"3PH fmjb to UG supply (53 & 55 Frimmell Way) caught fire due to corrosion, caused 2 x 250amp din LV fuses to FRANKLIN PARKVILLE s/s on white/blue phase.  Damaged 2 wire service to 60 Frimmell Way repl.  Repaired 2 wire service to 58 Frimmell Way.  Service",4,7.62,0,Non forest,Non forest,6,6,0,8.975372314,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6
145,United 18/20,United,23/07/2018,7/23/18 0:00,43304,0.505856481,-38.31953425,144.7105129,"3804 POINT NEPEAN ROAD, PORTSEA VIC 3944",1307193,STO13,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1201097,20180725UTD_01,Tree was on fire as per CFA road side hv condcutor property boundary of 3804 & 3808 - lis#1307193 conductor  fire repot# 6826   council tree -no fire when crew arrived,,7.62,0,Non forest,Non forest,6,6,0,10.415308,94857,GROV,GEELONG AP AWS,,22,14.8,8
146,United 18/51,United,23/11/2018,11/23/18 0:00,43427,0.695833333,-38.32034846,144.7134928,"NEPEAN PLACE, PORTSEA VIC 3944",1307258,STO22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1239371,20181206UTD_05," Pole fire at LV x arm on pole Lis#1307258. P/N #1000687738   fire report #6725, also refer #1239371",,7.62,0,Non forest,Non forest,6,6,0,3.718715906,94857,GROV,GEELONG AP AWS,,69.6,22,19.8
147,United 18/62,United,15/01/2019,1/15/19 0:00,43480,0.357638889,-38.37762567,144.8064762,"58 PENINSULA AVENUE, RYE VIC 3941",1303949,STO14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1254645,20190115UTD_01,"HV inter x-arm needs to be changed, LIS# 1303949, fire start, fire report to be provided by crew, cause elements mist/fog ",,7.62,0,Non forest,Non forest,6,6,0,5.233681202,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6
148,United 18/80,United,6/02/2019,2/6/19 0:00,43502,0.920138889,-38.36791101,144.7695723,"MELBOURNE ROAD, BLAIRGOWRIE VIC 3942",1316290,STO21,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,1263429,20190214UTD_02,"T-off x-arm burnt through Melbourne Rd, cnr Kirkwood, LIS 1316290. HV conductor resting near LV. Splash marks on blue phase LV -",,7.62,0,Non forest,Non forest,6,6,0,9.883494377,94898,CERB,CERBERUS AWS,,20.3,26,21.4
149,United 18/87,United,25/02/2019,2/25/19 0:00,43521,0.966030093,-38.35604581,144.7584462,"2 LABUAN STREET, SORRENTO VIC 3943",1306287,STO13,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1269343,20190226UTD_02,White phase 15a BA fuse blown and HV ABC dropper from bottom fuse unit burnt out. (assumed molten metal caused ignition as small ground fire around base of pole (4m2).  LIS 1306287 Labuan-Hughes S/Stn,,7.62,0,Non forest,Non forest,6,6,0,9.345318794,94898,CERB,CERBERUS AWS,,20.3,26,21.4
150,United 18/92,United,2/03/2019,3/2/19 0:00,43526,0.362337963,-38.36077503,144.8871193,"1491 POINT NEPEAN ROAD, ROSEBUD VIC 3939",1301093,RBD22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1271001,20190304UTD_04,Mechanical failure of HV & LV x arms in Pt Nepean Rd RBD. see event 1271005  lis 1301093 & at 1301094 small fire started at base of pole  1X1 M. fire report being done by fault crew,,7.62,0,Non forest,Non forest,6,6,0,2.026944637,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9
151,United 18/106,United,31/03/2019,3/31/19 0:00,43555,0.762708333,-38.36161032,144.78071,"2811 POINT NEPEAN ROAD, BLAIRGOWRIE VIC 3942",1302637,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1279708,20190424UTD_01,REF TO# 1279731 no fire strat - xarm burnt through via consistant tracking on the 22Kv - replaced HV inter x-arm. Replaced burnt out 400a krone box LIS# 1302637 PN# 1000704256,,7.62,0,Non forest,Non forest,6,6,0,4.891262531,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9
152,United 18/113,United,26/04/2019,4/26/19 0:00,43581,0.318761574,-38.36115673,144.7816451,"2801 POINT NEPEAN ROAD, BLAIRGOWRIE VIC 3942",1302382,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1286296,20190510UTD_02,lis# 1302382 - point nepean rd 1 pole east of st johns wood.  opp 2801 Pt Nepean Rd Blairgowrie  Crossarm Fire at strap bolt,,7.62,0,Non forest,Non forest,6,6,0,0.898925304,94898,CERB,CERBERUS AWS,,11.6,22,11.1
153,United 18/116,United,17/05/2019,5/17/19 0:00,43602,0.861365741,-38.37526114,144.7740271,"31 MUNRO STREET, BLAIRGOWRIE VIC 3942",1304717,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,1292812,20190523UTD_02,replaced 3 phase folcb at pole end severely melted so lokely fire starts,,7.62,0,Non forest,Non forest,6,6,0,5.605446339,94898,CERB,CERBERUS AWS,,63.5,17.8,7.6
154,United 18/117,United,3/06/2019,6/3/19 0:00,43619,0.789502315,-38.36895392,144.7712022,"403 MELBOURNE ROAD, BLAIRGOWRIE VIC 3942",1316285,STO21,Low voltage AC (<1kV),Rural Short, - lamps (major road),single phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1298656,20190702UTD_01,At LIS # 1316285 there was a melted street light. needs replacement. street light isolated at the mains. See new TO # 1298672,,7.62,0,Non forest,Non forest,6,6,0,7.05103302,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2
155,United 18/120,United,7/06/2019,6/7/19 0:00,43623,0.332928241,-38.39502752,144.8035458,"30 COORAMINTA ROAD, RYE VIC 3941",1305535,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1300406,20190617UTD_01,"replaced 3ph FMB at lis # 1305535, Fire Report #6728, NST tested and left on",,7.62,0,Non forest,Non forest,6,6,0,21.98960495,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2
156,United 17/20,United,8/07/2017,7/8/17 0:00,42924,0.735023148,-38.33131965,144.7145417,298 HOTHAM ROAD PORTSEA,1307139,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5278,20170809UTD_02,"Cnr franklin & Hotham, lis # 1307139 replaced 3ph FMB and also replaced neutral LV pin and insulator, did ignite LV xarm but is ok, Fire Report # 02284",,7.62,0,Non forest,Non forest,6,6,0,17.61515236,94857,GROV,GEELONG AP AWS,,35.6,14.5,7.9
157,United 17/26,United,28/09/2017,9/28/17 0:00,43006,0.567523148,-38.35468433,144.7596427,8 TADJI STREET SORRENTO,1306299,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5314,20171003UTD_03,Fire Start @  lis # 1306299 LV ABC Inter Pole with a 3 phase  junction box located @ 6 Tadji St Sorrento Junction Box melted and caused a fire on top of the pole - debris on ground but no grass fire was involved,,7.62,0,Non forest,Non forest,6,6,0,5.981715202,94898,CERB,CERBERUS AWS,,46.7,17.8,12.6
158,United 17/35,United,24/11/2017,11/24/17 0:00,43063,0.287175926,-38.36836566,144.8717261,2 BROADWAY  CAPEL SOUND,1300184,RBD23,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5353,20171206UTD_01,"Copper to Al Ampact connection failed at LIS#1300184 strain pole Elizabeth cnr of Broadway, the preform connection at same location has failed and this let the HV conductor fall. ...HV conductor fell alive onto ground,   MFB reported flames 1-2 metres hig",,7.62,0,Non forest,Non forest,6,6,0,4.1408391,94898,CERB,CERBERUS AWS,,46.2,25.9,22.8
159,United 17/59,United,27/01/2018,1/27/18 0:00,43127,0.672453704,-38.3677738,144.8929704,221 EASTBOURNE ROAD ROSEBUD,1309970,RBD24,22kV AC,Urban, - surge diverter,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5412,20180129UTD_03,"Refer TE1141571, Crow at RDB24 fdr exit CHP RB0184 caused a small grass fire. Fire report#01687",,7.62,0,Non forest,Non forest,6,6,0,9.544910431,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9
160,United 17/107,United,26/03/2018,3/26/18 0:00,43185,0.566666667,-38.38231491,144.8320848,2 CRESTVIEW COURT RYE,1317970,STO23,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5502,20180329UTD_02,"Tracking at LV X-arm King Bolt, cause pole to break, HV swinging in the air - clashed, pole LSI#1317970. crew to replace pole with HV LV strain arm with bus fuse isols on LV. 12.5/12 pole.",,7.62,0,Non forest,Non forest,6,6,0,6.817730904,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
161,United 17/124,United,9/06/2018,6/9/18 0:00,43260,0.716238426,-38.33889793,144.730568,38 NORMANBY ROAD SORRENTO,1306940,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5562,20180612UTD_02,There was a fire at the fmb up the pole. no fire on the ground. crew replaced the FMB LIS # 1306940. Fire Report #  05305 ,,7.62,0,Non forest,Non forest,6,6,0,10.72908974,94857,GROV,GEELONG AP AWS,,47.2,14.3,7.2
162,United 17/128,United,19/06/2018,6/19/18 0:00,43270,0.1875,-38.35694016,144.7508052,1 KEATING AVENUE SORRENTO,1306410,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,5572,20180626UTD_03,"repl 2 x 3ph FMB's - lis 1306410 - fire report 2044 - nst all ok and supply left on affecting #2-6, 8 and 10 - fire out on arrival - poss salt corrosion",,7.62,0,Non forest,Non forest,6,6,0,25.04848289,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2
163,United 17/131,United,30/06/2018,6/30/18 0:00,43281,0.837106481,-38.38379534,144.7929433,10 CLEMATIS COURT RYE,1318371,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5582,20180710UTD_02,Repaired connections at FOLCB at pole end to house 24. repaired connection to service at num 22. Fire report at pole end. # 6762. LIS 1318371,,7.62,0,Non forest,Non forest,6,6,0,3.692331791,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2
164,United 16/48,United,22/11/2016,11/22/16 0:00,42696,0.514444444,-38.37209011,144.8873212,,1311762,RBD11,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5086,20161201UTD_01,Tree in nature strip on HV O/H in Allambi Crescent outside #8 adjacent to LIS# 1311762. No damage to assets. Tree was cut back by crew and supply restored from SCADA.,,7.62,0,Non forest,Non forest,6,6,0,7.000175953,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5
165,United 16/61,United,5/01/2017,1/5/17 0:00,42740,0.534965278,-38.37628916,144.7886154,,8831884,STO14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5131,20170109UTD_05,"501 AMI mtr caught fire at load tails, replaced mtr fire ign rep - LIS - 8831884",,7.62,0,Non forest,Non forest,6,6,0,7.833634377,94898,CERB,CERBERUS AWS,,33.2,26.5,23.4
