OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
166,United 16/78,United,5/03/2017,3/5/17 0:00,42799,0.633333333,-38.42237399,144.8868873,,1312279,RBD21,Low voltage AC (<1kV),Rural Short, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5189,20170309UTD_01,"Red phase had burnt out at fmb at pole and started small grass fire at base of pole,  due to loose connection, LIS 1312279.  Fre already extinguished by CFA  No damage to pole or other property, only grass at base of pole affected by fire. ",,7.62,0,Non forest,Non forest,6,6,0,9.006299973,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8
167,United 19/23,United,29/07/2019,7/29/19 0:00,43675,0.816666667,-38.31398563,145.1388042,"96 COOLART ROAD, TUERONG VIC 3915",1110660,HGS22,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1318437,20190808UTD_02,ABICARE N90 COOLART single phase S/Stn: Crew replaced 5 amp EDO on south side phase. Cause: HV fuse was candling and finally failed. Note: S/Stn pole has animal proofing installed., - overhead conductor (ABC),7.62,0,Non forest,Non forest,6,6,0,78.20947266,94898,CERB,CERBERUS AWS,,52.8,15,7.7
168,United 19/37,United,21/11/2019,11/21/19 0:00,43790,0.70375,-38.41283744,145.0139917,"389 TUCKS ROAD, SHOREHAM VIC 3916",1313635,DMA23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very High,1,1,1353670,20191122UTD_01,DMA23 tripped and reclosed DMA #2 22kV BUEL stage 2 operated. Fault traced to tree over HV at lis 1313635 Tucks Rd. Small fire started ESV advised ref#12847040 TUCKS LYNCROFT is isolated LV. , - pole (concrete),7.62,0,Non forest,Non forest,6,6,0,139.0184631,94898,CERB,CERBERUS AWS,,60.8,21.8,20.4
169,United 19/65,United,1/01/2020,1/1/20 0:00,43831,0.476516204,-38.3374001,144.9704605,"79 PIER STREET, DROMANA VIC 3936",1311099,DMA21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1365879,20200122UTD_01,"At lis 1317021.cut away la's at 2 x tx pier nepean, gibson beach and council pier. insert lv parralels for council pier as bearer burnt as a result of helium ballons into 22+66 fire report 7042 started a 1ms ground fire", - switch (earth),7.62,0,Non forest,Non forest,6,6,0,8.832578659,94898,CERB,CERBERUS AWS,,129.4,26.9,21.8
170,United 19/87,United,23/01/2020,1/23/20 0:00,43853,0.28412037,-38.39871921,144.9395027,"33A BROWNS ROAD, MAIN RIDGE VIC 3928",8831401,RBD12,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,Very High,1,1,1372960,20200124UTD_01,"replaced 3 phase fmb on service pole, caught fire, fire report no 01981. box supplying no 35. nst passed and left on ncia. ESV REF# 13241384 - lis 8831401",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,132.3295898,94898,CERB,CERBERUS AWS,,129.4,26.9,21.8
171,United 19/91,United,13/02/2020,2/13/20 0:00,43874,0.371863426,-38.35232844,144.9177508,"769 POINT NEPEAN ROAD, ROSEBUD VIC 3939",1309797,DMA21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1379761,20200218UTD_04,"Tree private in #769 Point Nepean Rd, UE responsible, LIS#1309797 and LIS#1309796. Wph and Bph conductor damage - wrap-ons fitted, FIRE Report #1982 completed by onsite crew. Clashing on 22Kv from Pole LIS#13017011 2 bays to pole LIS#13017013.",11kV AC,7.62,0,Non forest,Non forest,6,6,0,2.072663069,94898,CERB,CERBERUS AWS,,75.8,24.4,17.9
172,United 19/104,United,17/03/2020,3/17/20 0:00,43907,0.510451389,-38.37464693,145.0514026,"101 STANLEYS ROAD, RED HILL SOUTH VIC 3937",1318468,DMA13,22kV AC,Urban, - fuse (boric acid),two phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,1389174,20200409UTD_02,RPh BA at RB0510 was found broken in 1/2 with obvious signs of candling... Replaced barrell... LIS#1318468... 1Ph supply.,single wire earth return (SWER),7.62,44,Eucalypt Medium Open,Native forest,2,2,1,122.9722748,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4
173,United 19/116,United,14/05/2020,5/14/20 0:00,43965,0.571597222,-38.30921163,145.0697715,"166 FOXEYS ROAD, TUERONG VIC 3915",1105620,MTN32,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1405386,20200518UTD_02,"A HV fuse at ""Ellerina P5-Junction"" s/stn has candled.S/S is fully animal proofed. Fire report #6841 - no ground fire start - ESV ref 13971883 - LIS 11056203 Crew replaced a  6 Amp BA on White phase.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,90.61672974,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3
174,United 18/25,United,10/08/2018,8/10/18 0:00,43322,0.76494213,-38.45717003,144.9900876,"2150 MORNINGTON-FLINDERS ROAD, FLINDERS VIC 3929",1314698,DMA23,22kV AC,Rural Short, - dropper / bridge,single phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1207722,20180929UTD_01,LIS - 1314698. Its actually on MTN Flinders RD and Boyds. Its not at Frank Flinders. Damage high up on pole. Transformer needs to be replaced. 1single ph 50kva pole mount. feeding 2 customer - no fire on arrival - cct dropper blackened only. PM # 10006688,,7.62,0,Non forest,Non forest,6,6,0,99.51803589,94898,CERB,CERBERUS AWS,,49.4,15.1,10.1
175,United 18/42,United,16/10/2018,10/16/18 0:00,43389,0.394444444,-38.46266555,144.9945972,"2216 MORNINGTON-FLINDERS ROAD, FLINDERS VIC 3929",8827247,DMA23,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,1227570,20181018UTD_03,"HV fuse candelled... to open and replace..LIS 8827247 ""MTN Flind  P7 - Boyds""",,7.62,0,Non forest,Non forest,6,6,0,94.35932922,94898,CERB,CERBERUS AWS,,24.9,21.4,19.2
176,United 18/65,United,24/01/2019,1/24/19 0:00,43489,0.354166667,-38.37777435,145.1403683,"8 LUXTON DRIVE, SOMERS VIC 3927",1107139,HGS23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very High,1,1,1257480,20190124UTD_01,UE responsible gum tree branch broken and resting on the HV OHC at LUXTON 1 SANDY POINT s/s. SSummer Auditor (Brett)witnessed Flames on branch whilst it was resting on the OHC. LIS 1107139,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,14.99989414,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6
177,United 18/96,United,4/03/2019,3/4/19 0:00,43528,0.137719907,-38.30837567,145.0323299,"OLD MOOROODUC ROAD, DROMANA VIC 3936",1104930,DMA24,66kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,1271429,20190306UTD_03,REF TO# 1271428 -report of fire start by cfa see event 1271429. Patrol found bark on DMA 24 centre ph at lis 1104930. Old Moorooduc rd  After emergency switching bark removed and appears to have significant burn marks.  MTN-DMA 66kv line in on same pole. ,,7.62,0,Non forest,Non forest,6,6,0,32.9227562,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9
178,United 18/97,United,5/03/2019,3/5/19 0:00,43529,0.044756944,-38.33520466,144.976384,"PALM GROVE, DROMANA VIC 3936",8825277,DMA21,66kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1271730,20190308UTD_01,"Sleeve let go at  Heales RD & Pt Nepean Rd Dromana. This caused the conductor to clash LIS#8825277 Seacombe and Pen link freeway,starting a small grass fire. Fire Ignition report 04453, Photos Taken.",,7.62,0,Non forest,Non forest,6,6,0,5.035502434,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9
179,United 18/100,United,19/03/2019,3/19/19 0:00,43543,0.516666667,-38.33340017,145.0192425,"675 DUNNS CREEK ROAD, DROMANA VIC 3936",1307507,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,Low-moderate,0.2,0.2,1275359,20190321UTD_01,"Truck pulled down Hv O/H ex Tee off conductors on private property LIS#1307507.. Can isolate spur via L/L/C's for repair. Tip truck has brought down HV conductors, HV to be repaired, SUB VINEYARD BITTERN isolated, Winery left off supply whilst repairs und",,7.62,0,Non forest,Non forest,6,6,0,30.65650177,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9
180,United 18/101,United,25/03/2019,3/25/19 0:00,43549,0.6375,-38.35311369,145.0249464,"31 BOWRINGS ROAD, RED HILL VIC 3937",1308142,DMA13,22kV AC,Urban, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very High,1,1,1277685,20190328UTD_04,"Also ref TBL 1277502. Fire start whisper sent.  High wind brought down council tree in Bald Hills Nature Reserve fell on HV line sparking grass fire, fire report #6962, photos sent to NCC Dispatch. NSR, 2 subs off for duration of repairs, damage bw lis  1",,7.62,0,Non forest,Non forest,6,6,0,187.674881,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9
181,United 18/103,United,25/03/2019,3/25/19 0:00,43549,0.742581019,-38.328302,144.9737447,"2 NEPEAN HIGHWAY, DROMANA VIC 3936",8825074,DMA14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1277811,20190328UTD_02,"Refer # 1277759 HV crossarm broken at LIS#8825074. Pole + xarm fire, fire report #02543. crew replaced pole lis#8825074.",,7.62,0,Non forest,Non forest,6,6,0,4.022881985,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9
182,United 18/108,United,3/04/2019,4/3/19 0:00,43558,0.351550926,-38.37004636,145.0071546,"241 Arthurs Seat Rd, Red Hill",9863702,DMA15,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,1280756,20190416UTD_06,"LIS 9863702, opp 241 Arthurs Seat Rd, Crew insp pole, no damage to pole, grass fire at base of pole (approx 40m sq), fire caused by possum.  Fire out when crew arrived/MFB on site.  Fire report #02045.",,7.62,0,Non forest,Non forest,6,6,0,220.7240448,94898,CERB,CERBERUS AWS,,11.6,22,11.1
183,United 17/43,United,22/12/2017,12/22/17 0:00,43091,0.181377315,-38.34886758,144.9428668,13 BAYVIEW ROAD MCCRAE,8825718,RBD13,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5375,20171222UTD_01,"a 150W Lantern on pole lis-8825718 Ccaught fire in Bayview Rd, McCrae",,7.62,0,Non forest,Non forest,6,6,0,105.2017212,94898,CERB,CERBERUS AWS,,119.2,25,22.4
184,United 17/49,United,12/01/2018,1/12/18 0:00,43112,0.165671296,-38.38687608,144.9312517,69 CARRATHOOL AVENUE ROSEBUD,1311457,RBD12,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5396,20180112UTD_04,"EDO fuse tube candled, replaced 10a fuse and tube on the white phase, ncf. fire report #6623",,7.62,0,Non forest,Non forest,6,6,0,95.98451996,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9
185,United 17/67,United,14/02/2018,2/14/18 0:00,43145,0.410578704,-38.30694315,145.0301981,231 NEPEAN HIGHWAY DROMANA,1103402,DMA24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very high,1,1,5440,20180226UTD_01,"A Tree has fallen on to HV, caused grass fire at lis # 1103402, no damage to UE assets, Fire Report #6723",,7.62,0,Non forest,Non forest,6,6,0,21.99007607,94898,CERB,CERBERUS AWS,,1.2,27,20.8
186,United 17/74,United,26/02/2018,2/26/18 0:00,43157,0.587858796,-38.40434763,144.936449,74 HYSLOPS ROAD BONEO,1308857,RBD12,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,5446,20180301UTD_02,"Pole fire reported. lis#1308857, Auditor on site. Burning at the king bolt.",,7.62,0,Non forest,Non forest,6,6,0,118.9876099,94898,CERB,CERBERUS AWS,,1.2,27,20.8
187,United 17/87,United,9/03/2018,3/9/18 0:00,43168,0.341203704,-38.381844,145.124276,5 YORK AVENUE BALNARRING,1106688,HGS23,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5523,20180501UTD_03,"Private tree rubbed through service and caught fire approx 2sqm on ground replaced grey twisted service that had rub thru on cust tree, LIS - 1106688, tree cut back",,7.62,0,Non forest,Non forest,6,6,0,23.71496964,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
188,United 17/89,United,17/03/2018,3/17/18 0:00,43176,0.339594907,-38.37424632,145.090305,35 STANLEYS ROAD MERRICKS,1108223,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Severe,2,2,5484,20180320UTD_02,"Tree on OHC , lis1108223 tee ex MT0227 spur. ACR open to L/O S/E/F 50a. Tree inside #31 Stanleys Rd",,7.62,0,Non forest,Non forest,6,6,0,56.93214035,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
189,United 17/96,United,18/03/2018,3/18/18 0:00,43177,0.560011574,-38.34652685,144.9556019,12 BRACKEN RIDGE DROMANA,1306759,DMA13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Severe,2,2,5487,20180321UTD_01,CFAadvised that live line is whipping around on the ground causing grass spot fires-  refer details on f tbl 1162842….LIS 1306759,,7.62,0,Non forest,Non forest,6,6,0,110.8995132,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
190,United 17/98,United,18/03/2018,3/18/18 0:00,43177,0.722337963,-38.40357899,145.0696199,"3670 FRANKSTON-FLINDERS RD, MERRICKS",9648679,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Severe,2,2,5489,20180322UTD_01,"Large tree failed and brought down HV, 100m2 grass fire, LIS 9648679",,7.62,0,Non forest,Non forest,6,6,0,41.98132706,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
191,United 17/102,United,22/03/2018,3/22/18 0:00,43181,0.844803241,-38.38299737,144.9229263,20 WAKOOL AVENUE ROSEBUD,1311483,RBD12,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5495,20180326UTD_02,"Replaced OH single phs service, cut cust tree clear, tested and left on. Started small fire half sq meter, already put out, service had rubbed through on tree,   fire start fire report 6825. LIS# 1311483.",,7.62,0,Non forest,Non forest,6,6,0,63.75104523,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
192,United 17/110,United,14/04/2018,4/14/18 0:00,43204,0.433842593,-38.3740642,145.1253735,3045 FRANKSTON-FLINDERS ROAD BALNARRING,1105857,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,5556,20180608UTD_02,"Reported as tree on fire by CFA,  Tree removed from the overhead. Tree out side 3045 Frankston Flind Rd Balnarring",,7.62,0,Non forest,Non forest,6,6,0,26.99831009,94898,CERB,CERBERUS AWS,,19,21.8,10.9
193,United 17/111,United,14/04/2018,4/14/18 0:00,43204,0.455960648,-38.33859004,145.1220067,230 MYERS ROAD BALNARRING,3440979,HGS23,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very high,1,1,5557,20180608UTD_03,"Cust reporting that tree branch on lines is currently on fire - Private tree branch has been taken off overhead conductors, no damage to UE assets/no follow up required, lis 3440979,",,7.62,0,Non forest,Non forest,6,6,0,95.57994843,94898,CERB,CERBERUS AWS,,19,21.8,10.9
194,United 17/114,United,8/05/2018,5/8/18 0:00,43228,0.336805556,-38.31848984,144.9871602,"90 MARINE DRIVE, SAFETY BEACH",8825005,DMA14,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5536,20180514UTD_01,Pole fire at MARINE PRESCOTT s/s pole to be replaced under EAP. LIS 8825005,,7.62,0,Non forest,Non forest,6,6,0,4.539415359,94898,CERB,CERBERUS AWS,,72.2,17.6,7.3
195,United 17/116,United,9/05/2018,5/9/18 0:00,43229,0.972175926,-38.33849453,144.9696554,2 FRIEDA STREET DROMANA,1317512,DMA13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5538,20180517UTD_03,"crew found a HV xarm fire at pole Lis#1317512, and replaced it under EAP. PM notif# 1000651866",,7.62,0,Non forest,Non forest,6,6,0,13.0001545,94898,CERB,CERBERUS AWS,,72.2,17.6,7.3
196,United 16/30,United,25/09/2016,9/25/16 0:00,42638,0.828726852,-38.37384467,145.1212141,,1108209,MTN32,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5028,20160927UTD_01,"At Ftn-Flinders Rd Balnarring , replaced 3ph FMB and j/box, rehashed 3 ph U/G to #3080, fire report # 6582, lis # 1108209",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,21.77526665,94898,CERB,CERBERUS AWS,,104.6,16.7,12.6
197,United 16/40,United,3/11/2016,11/3/16 0:00,42677,0.41875,-38.36277886,145.0744494,,1107312,MTN32,22kV AC,Rural Short, - overhead conductor (ABC),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,5067,20161104UTD_02,Linesman witnessed flame on LIS# 1107312 . The fire started on restoration of supply from a planned shutdown on the connection to the HV droppers which the linesman suspects were disturbed during the works.,,7.62,0,Non forest,Non forest,6,6,0,113.9990005,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5
198,United 16/58,United,24/12/2016,12/24/16 0:00,42728,0.504884259,-38.40071361,144.9949184,,1313961,DMA23,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,5120,20161228UTD_04,lis: 1313961 - replaced blue phs ipc clamp for u/g supply - all ok now. - small grass fire - approx 1 sq meter at base of pole,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,185.3230133,94898,CERB,CERBERUS AWS,,47.7,25.5,24
199,United 16/82,United,15/03/2017,3/15/17 0:00,42809,0.749513889,-38.37834921,144.9253499,,1311305,RBD12,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5198,20170317UTD_02,o/s #5 Goolgowie - lis 1311305. Fire ignition on the ground to some trees. fire was out on arrival by CFA. Crew replaced a red ph copper to ally d on the LV from the red ph transformer lead (Murawa Goolgowie s/s ) to the main. ,,7.62,0,Non forest,Non forest,6,6,0,75.00699615,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8
200,United 19/89,United,31/01/2020,1/31/20 0:00,43861,0.995833333,-38.37692325,145.1488222,"307 SANDY POINT ROAD, SOMERS VIC 3927",1108966,HGS23,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1,Severe,2,2,1375847,20200204UTD_04,"MT7722 opened auto reclosed and held, cause was the Blue phase BA fuse unit at MT512 which failed and burnt the bottom contact off; which started a 1m2 ground fire. Fire report 9607. ",Low voltage AC (<1kV),7.62,0,Non forest,Non forest,6,6,0,17,94898,CERB,CERBERUS AWS,,129.4,26.9,21.8
201,Ausnet 19/179,Ausnet,27/06/2020,6/27/20 1:38,44009.06806,44009.06806,-38.45403599,145.246774,"24 JENNER AVENUE, COWES VIC 3922",2806004,PHI13,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200629SPN_04,Krone box caught fire due to electrical breakdown.,,7.62,0,Non forest,Non forest,6,6,0,10.7220211,94892,RHYL,RHYLL AWS,,30.8,14.9,7.6
202,United 18/33,United,9/09/2018,9/9/18 0:00,43352,0.783333333,-38.33755045,145.1750543,"16 SUDHOLZ STREET, BITTERN VIC 3918",8823764,HGS23,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216829,20180916UTD_06,Repl UG fuse boxes #11 and 14 Sudholz at lis 8823764 -fire was out on arrival - 3ph fuse box at #14 shorted and cause fire at pole - poss loose connection,,7.62,0,Non forest,Non forest,6,6,0,24.55733109,94898,CERB,CERBERUS AWS,,19,17.2,14.6
203,United 18/34,United,11/09/2018,9/11/18 0:00,43354,0.845706019,-38.28407165,145.1886625,"FRANKSTON-FLINDERS ROAD, HASTINGS VIC 3915",1105560,HGS33,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,No forecast,0.1,0.1,1217573,20180929UTD_04,"LIS#= 1105560 - due to an earlier animal fault on ACR 7521, HV conductors clashed started small grass fire, 6mtrs sq approx. Fire report filled out #05633.",,7.62,0,Non forest,Non forest,6,6,0,6.072034836,94898,CERB,CERBERUS AWS,,19,17.2,14.6
204,United 18/43,United,16/10/2018,10/16/18 0:00,43389,0.853472222,-38.31662618,145.1940554,"42 SALMON STREET, HASTINGS VIC 3915",1109493,HGS32,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1227966,20181018UTD_04,"LIS 1109493, 22kV HV strain/LV term pole, caught on fire due to tracking/salt air, burnt behind LV arm/kingbolt, tracking marks down pole to LV arm.Fire contained to upper section of pole/xarm only.",,7.62,0,Non forest,Non forest,6,6,0,2.405930996,94898,CERB,CERBERUS AWS,,24.9,21.4,19.2
205,United 18/50,United,21/11/2018,11/21/18 0:00,43425,0.890868056,-38.36562048,145.2015613,"COOK ROAD, HMAS CERBERUS VIC 3920",8826921,HGS31,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1238816,20181206UTD_06,"large cypress hedge on defense land growing close to HV.  LIS# 8826921 to LIS# 1110586  branch has burnt through & has been removed by fire crew, tree clearers on site assessing any further follow up required.",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,8.371703148,94898,CERB,CERBERUS AWS,,69.6,22,19.8
206,United 18/64,United,18/01/2019,1/18/19 0:00,43483,0.65037037,-38.30012811,145.1535819,"265A HODGINS ROAD, HASTINGS VIC 3915",1106008,HGS23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),single phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,High,0.5,0.5,1255946,20190211UTD_06,EIV advised 1540pm. new mter required. damage appears to be caused by lightning. Closest LIS 1106008,,7.62,0,Non forest,Non forest,6,6,0,47.16740417,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6
207,United 18/119,United,6/06/2019,6/6/19 0:00,43622,0.695752315,-38.38294267,145.1702766,"46 SANDY POINT ROAD, SOMERS VIC 3927",1108920,HGS21,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1300276,20190702UTD_02,Centre phase (White) BA fuse unit damaged. F/Path side (Red phase) BA fuse blown. MT0513 LIS (1108920) is open and LLC's lifted on East side (fuse units). BA fuse had candled. ,,7.62,0,Non forest,Non forest,6,6,0,16.83831406,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2
208,United 17/76,United,28/02/2018,2/28/18 0:00,43159,0.466377315,-38.30758879,145.1794736,184 HIGH STREET HASTINGS,1110404,HGS32,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,5449,20180301UTD_04,Council tree branch cracked and fell onto HV in tee to High-Tavern S/S.  Small grass fire started underneath approx 2 square metres. CFA had already put out when crew arrived. LIS#1110404. Fire ignition report # 6724. ,,7.62,0,Non forest,Non forest,6,6,0,15.83176231,94898,CERB,CERBERUS AWS,,1.2,27,20.8
209,United 17/127,United,16/06/2018,6/16/18 0:00,43267,0.272280093,-38.35817488,145.1624864,1 WELLINGTON ROAD BITTERN,1107245,HGS23,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,5566,20180619UTD_01,"LIS#1107245   Single phase sub , footpath fuse candling. replace 6 amp edo",,7.62,0,Non forest,Non forest,6,6,0,14.46287823,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2
210,United 16/20,United,22/07/2016,7/22/16 0:00,42573,0.697916667,-38.3093736,145.145655,,1110545,HGS22,Low voltage AC (<1kV),Rural Short, - underground service cable (residential),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,4981,20160725UTD_02,It was reported that tight bandit tape compressed LV ABC and the shorted - Linesman witness flame on cable,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,50.51785278,94898,CERB,CERBERUS AWS,,68.6,14.6,7.2
211,United 16/28,United,21/09/2016,9/21/16 0:00,42634,0.226736111,-38.36491708,145.2037747,,8826905,HGS31,Low voltage AC (<1kV),Rural Short, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5030,20161006UTD_01,CFA advised pole lis # 8826905 correct address is  216 Stony point rd - isolated and replaced 150w sodium street light ,,7.62,0,Non forest,Non forest,6,6,0,9,94898,CERB,CERBERUS AWS,,104.6,16.7,12.6
212,Ausnet 16/44,Ausnet ,21/10/2016,10/21/16 5:47,42664.24097,42664.24097,-38.45331202,145.26164,,2805771,PHI13,22kV AC,URBAN, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224867,20161024SPN_02,"HV fuse at substation has hung-up/candled. The substation fuse was a 6A Boric Acid fuse that had candled, no fire, but well on the way to burning out.",,7.62,0,Non forest,Non forest,6,6,0,2.000020981,94892,RHYL,RHYLL AWS,,70.2,19.3,17.5
213,Ausnet 16/108,Ausnet ,10/03/2017,3/10/17 17:28,42804.72778,42804.72778,-38.45619993,145.2422452,,2803645,PHI13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226862,20170406SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,20.70450783,94892,RHYL,RHYLL AWS,,29.2,26.9,16.8
214,Ausnet 19/35,Ausnet,19/08/2019,8/19/19 11:57,43696.49792,43696.49792,-38.39955761,145.5373509,"1395 BASS HIGHWAY, GRANTVILLE VIC 3984",2802989,LLG13,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190821SPN_07,"A faults crew was called to a pole fire and, upon arrival, the crew found an FOLCB that had caught fire. No evidence of ground fire. The FOLCB was completely destroyed and it was not possible to determine the cause of the failure and subsequent fire due t",,7.62,0,Non forest,Non forest,6,6,0,15.86089516,94892,RHYL,RHYLL AWS,,64.3,14.5,10
215,Ausnet 19/160,Ausnet,27/04/2020,4/27/20 11:23,43948.47431,43948.47431,-38.45758601,145.474965,"40 DWYER ROAD, BASS VIC 3991",2803195,LLG13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200506SPN_01,Possible cause is salt air corrosion and moisture inside fuse holder.,,7.62,0,Non forest,Non forest,6,6,0,10,94892,RHYL,RHYLL AWS,,145.6,19.3,9.8
216,Ausnet 19/90,Ausnet,2/01/2020,1/2/20 15:54,43832.6625,43832.6625,-38.41218902,145.808235,"305 KORUMBURRA-BENA ROAD, KORUMBURRA VIC 3950",2009391,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200110SPN_01,Lightning at pole.,,7.62,0,Non forest,Non forest,6,6,0,276.9694519,95854,ELLI,ELLINBANK,,129.4,26.9,21.8
217,Ausnet 19/120,Ausnet,1/02/2020,2/1/20 2:46,43862.11528,43862.11528,-38.36581599,145.670409,"6525 SOUTH GIPPSLAND HIGHWAY, LOCH VIC 3945",2000595,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200202SPN_03,Plausible cuases are age and humidity.,,7.62,0,Non forest,Non forest,6,6,0,72.71247101,95881,YWON,WONTHAGGI,,75.8,24.4,17.9
218,Ausnet 19/127,Ausnet,12/02/2020,2/12/20 9:38,43873.40139,43873.40139,-38.37626199,145.705594,"90 LOCH-WONTHAGGI ROAD, LOCH VIC 3945",2007693,LLG12,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200212SPN_05,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,178.5405731,95854,ELLI,ELLINBANK,,75.8,24.4,17.9
219,Ausnet 19/167,Ausnet,29/05/2020,5/29/20 20:20,43980.84722,43980.84722,-38.32371102,145.671473,"960 YANNATHAN ROAD, NYORA VIC 3987",2006256,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200601SPN_01,"Crew arrived onsite and found Burnt off BA tube at Lis NO 2006256 
top half of tube laying on the ground the other half still in the holder 
Note no evidence of fire on the ground , Tube had burnt marks where it had come in half. It was an older deteriate",,7.62,0,Non forest,Non forest,6,6,0,120.9075241,95854,ELLI,ELLINBANK,,82.8,16.4,8.3
220,Ausnet 19/171,Ausnet,5/06/2020,6/5/20 12:49,43987.53403,43987.53403,-38.46033702,145.81729,"100 SCOTT AND FAHEYS ROAD, KORUMBURRA VIC 3950",2006290,LGA12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20200605SPN_01,"Crew arrived onsite and found blown 6 K BA fuse at Scott ESTATE Pole 1  LIS  no 2006290 - fuse had candle showing burn marks 
crew advised CEOT of findings 
Crew inspected the sight no fire on the ground and no cause found",,7.62,0,Non forest,Non forest,6,6,0,251.6174164,95881,YWON,WONTHAGGI,,30.8,14.9,7.6
221,Ausnet 18/82,Ausnet,16/01/2019,1/16/19 15:11,43481.63264,43481.63264,-38.45265604,145.7394604,"490 ANDERSONS INLET ROAD, BENA VIC 3946",2008210,LGA23,22kV AC,RURAL LONG, - pole (wood),three phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190117SPN_01,"The tie on the insulator has failed, possibly due to a lightning strike based on evidence of black charring on the insulator. The conductor has dropped and come in to contact with the pole, burning through the pole causing the top section to fail and fall",,7.62,0,Non forest,Non forest,6,6,0,178.2950897,95881,YWON,WONTHAGGI,,12.6,28.4,25.6
222,Ausnet 18/102,Ausnet,5/02/2019,2/5/19 12:35,43501.52431,43501.52431,-38.445898,145.754206,"50 JAMES ROAD, BENA VIC 3946",2007971,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190207SPN_01,Candled fuse and no evidence of ground fire. Fuse replaced,,7.62,0,Non forest,Non forest,6,6,0,194.2194519,95881,YWON,WONTHAGGI,,20.3,26,21.4
223,Ausnet 18/176,Ausnet,25/06/2019,6/25/19 10:14,43641.42639,43641.42639,-38.45618299,145.70063,"1 TWITES ROAD, BENA VIC 3946",2008545,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20190626SPN_01,Fault crew attended and found LV fuse box had failed and melted. LV U/G cable had also suffered damage at the fuse box. Suspected bad connections at the LV Fuse box which resulted in fire.,,7.62,0,Non forest,Non forest,6,6,0,198.010849,95881,YWON,WONTHAGGI,,57.5,15.5,7.2
224,Ausnet 17/117,Ausnet,28/02/2018,2/28/18 17:15,43159.71875,43159.71875,-38.43328199,145.792271,"200 BENA ROAD, KORUMBURRA VIC 3950",2006456,LGA12,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,232627,20180301SPN_01,A tall tree fell into a HV line.,,7.62,0,Non forest,Non forest,6,6,0,156.7475891,95854,ELLI,ELLINBANK,,1.2,27,20.8
225,Ausnet 17/130,Ausnet,17/03/2018,3/17/18 13:40,43176.56944,43176.56944,-38.461774,145.643854,"1415 LOCH-WONTHAGGI ROAD, GLEN ALVIE VIC 3979",2008155,LGA23,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,SEVERE,2,2,232874,20180417SPN_01,Faulty substation transformer resulted in EDO fuse operation with one EDO fuse hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,233.4846649,95881,YWON,WONTHAGGI,,24.6,24.9,16.6
226,Ausnet 19/89,Ausnet,1/01/2020,1/1/20 7:49,43831.32569,43831.32569,-38.45334499,145.993974,"19 CRIGHTONS ROAD, KOOROOMAN VIC 3953",2008257,LGA13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200109SPN_03,Candled HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,75.53878021,95854,ELLI,ELLINBANK,,129.4,26.9,21.8
227,Ausnet 19/161,Ausnet,28/04/2020,4/28/20 9:31,43949.39653,43949.39653,-38.29370598,145.836971,"25 MOUNTAIN VIEW ROAD, MOUNTAIN VIEW VIC 3988",2005050,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200429SPN_01,Candling fuse.,,7.62,0,Non forest,Non forest,6,6,0,128.7818451,95854,ELLI,ELLINBANK,,145.6,19.3,9.8
228,Ausnet 18/65,Ausnet,17/12/2018,12/17/18 6:34,43451.27361,43451.27361,-38.31452099,145.908804,"172 FERNDALE-STRZELECKI ROAD, FERNDALE VIC 3821",2005124,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190111SPN_05,Candled EDO fuse. Replaced fuse and restored supply.,,7.62,0,Non forest,Non forest,6,6,0,216.9075317,95854,ELLI,ELLINBANK,,117.3,25.7,22.1
229,Ausnet 17/50,Ausnet,26/11/2017,11/26/17 10:00,43065.41667,43065.41667,-38.43363499,146.037148,"105 STRZELECKI HWY, BOOROOl VIC 3953",2002447,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231401,20171220SPN_04,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,72.78773499,95854,ELLI,ELLINBANK,,46.2,25.9,22.8
230,Ausnet 18/33,Ausnet,15/08/2018,8/15/18 9:00,43327.375,43327.375,-38.28181198,146.198839,"206 SAVIGES ROAD, THORPDALE VIC 3835",2203664,MOE21,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,235039,20180827SPN_01,Tree fell into and brought down overhead conductors starting a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,250.6929321,95854,ELLI,ELLINBANK,,49.4,15.1,10.1
231,Ausnet 18/114,Ausnet,17/02/2019,2/17/19 10:55,43513.45486,43513.45486,-38.29695647,146.1345056,"411 CHILDERS-THORPDALE ROAD, THORPDALE VIC 3835",2207436,MOE32,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190218SPN_03,Rusted 3/12 Steel conductor broke mid span at the steel sleeve between poles LIS2207435 and LIS2207436 resulting in a small ground fire. Only one conductor of the 3phase circuit broke. One dead cow found in the vacinity of the wood pole.,,7.62,0,Non forest,Non forest,6,6,0,372.4061279,95854,ELLI,ELLINBANK,,20.3,26,21.4
232,Ausnet 17/23,Ausnet,2/08/2017,8/2/17 5:40,42949.23611,42949.23611,-38.28701899,146.190735,"1159 MORWELL-THORPDALE ROAD, THORPDALE VIC 3835",2207558,MOE31,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229555,20170803SPN_01,Defective dropper.,,7.62,0,Non forest,Non forest,6,6,0,251.8535004,95854,ELLI,ELLINBANK,,0,14.8,10.1
233,Ausnet 16/77,Ausnet ,10/01/2017,1/10/17 18:03,42745.75208,42745.75208,-38.46063898,146.24706,,2721123,MWT14,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,Low-moderate,0.2,0.2,226011,20170220SPN_02,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,202.5939941,94891,YLTV,LATROBE VALLEY,,33.2,26.5,23.4
234,Ausnet 16/114,Ausnet ,2/04/2017,4/2/17 7:50,42827.32639,42827.32639,-38.398482,146.15867,,2021888,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,227320,20170403SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,227.6456451,95854,ELLI,ELLINBANK,,142.7,20.8,10.8
235,Ausnet 16/125,Ausnet ,28/06/2017,6/28/17 9:19,42914.38819,42914.38819,-38.38405102,146.114968,,2002648,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,No forecast,0.1,0.1,228816,20170817SPN_02,Candled/burnt switch,,7.62,0,Non forest,Non forest,6,6,0,202.1894226,95854,ELLI,ELLINBANK,,21.4,14.9,7.2
236,Ausnet 19/126,Ausnet,10/02/2020,2/10/20 16:10,43871.67361,43871.67361,-38.39620601,146.360414,"805 WHITELAWS TRACK, YINNAR SOUTH VIC 3869",2627005,MWL25,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200211SPN_02,The root cause is fallen tree.,,7.62,0,Non forest,Non forest,6,6,0,233.087738,94891,YLTV,LATROBE VALLEY,,75.8,24.4,17.9
237,Ausnet 19/154,Ausnet,2/04/2020,4/2/20 7:21,43923.30625,43923.30625,-38.408794,146.302823,"55 FOX AND FANCKES ROAD, BOOLARRA SOUTH VIC 3870",2623514,MWL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200402SPN_01,A mechanical failure of the conductor.,,7.62,0,Non forest,Non forest,6,6,0,140.0015564,94891,YLTV,LATROBE VALLEY,,145.6,19.3,9.8
238,Ausnet 18/103,Ausnet,6/02/2019,2/6/19 7:13,43502.30069,43502.30069,-38.35185402,146.382427,"610 JUMBUK ROAD, YINNAR SOUTH VIC 3869",2614576,MWT31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,LOW-MODERATE,0.2,0.2,,20190207SPN_03,"Hazardous tree branch which was outside the clearance space: Bifurcated, Semi Mature Euc sp (H16m, DBH 700mm), has faulted at a point 1.7m from ground level and fallen onto HV conductors. Point of failure was on rear side of leader (non-line side/Sth side",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,162.970459,94891,YLTV,LATROBE VALLEY,,20.3,26,21.4
239,Ausnet 18/126,Ausnet,2/03/2019,3/2/19 8:09,43526.33958,43526.33958,-38.35212002,146.437611,"205 LINDNERS ROAD, JEERALANG JUNCTION VIC 3840",2616504,MWT31,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,VERY HIGH,1,1,,20190304SPN_07,Candled HV EDO fuse only and no evidence of ground fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,454.7514648,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9
240,Ausnet 17/102,Ausnet,14/02/2018,2/14/18 10:03,43145.41875,43145.41875,-38.32415399,146.460266,"36 DUSTING ROAD, HAZELWOOD SOUTH VIC 3840",2614828,MWT24,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1,VERY HIGH,1,1,232416,20180215SPN_01,Cause is possibly due to corrosion,,7.62,0,Non forest,Non forest,6,6,0,232.112793,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8
241,Ausnet 19/173,Ausnet,13/06/2020,6/13/20 22:47,43995.94931,43995.94931,-38.330476,146.580062,"342 OLD CALLIGNEE ROAD, CALLIGNEE VIC 3844",2605584,TGN23,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20200615SPN_03,"Crew arrived onsite found candled EDO fuse 6K EDO fuse Lis 2605584 Richie Pole 3 Single phase 10 KVA transformer 
No Fire on the ground - Fuse tube burnt only - cause Possum (TGN23FDR)",,7.62,0,Non forest,Non forest,6,6,0,341.8684387,94891,YLTV,LATROBE VALLEY,,30.8,14.9,7.6
242,Ausnet 18/136,Ausnet,9/03/2019,3/9/19 19:10,43533.79861,43533.79861,-38.30758101,146.541212,"43 TRARALGON-BALOOK ROAD, TRARALGON SOUTH VIC 3844",2605225,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,,20190312SPN_02,"Semi mature Eucalypt located on creek bank 4m from HV line, has had branch fail at union 10m from ground level and fall onto HV conductors. The union shows signs of minor decay which would not have been visible from a ground based assessment. Signs of fir",,7.62,0,Non forest,Non forest,6,6,0,95.80607605,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9
243,Ausnet 17/55,Ausnet,29/11/2017,11/29/17 16:05,43068.67014,43068.67014,-38.294636,146.597665,"55 WHITELAWS TRACK, CALLIGNEE VIC 3844",2605775,TGN23,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,231480,20171130SPN_02,Bird flew into EDO fuse unit on concrete pole resulting in a flashover and deceased bird.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,243.2569427,94891,YLTV,LATROBE VALLEY,,46.2,25.9,22.8
244,Ausnet 17/143,Ausnet,21/03/2018,3/21/18 17:36,43180.73333,43180.73333,-38.37994401,146.531906,"2225 TRARALGON CREEK ROAD, KOORNALLA VIC 3844",2605374,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,232942,20180322SPN_03,During extreme winds a large tree fell into the single phase overhead HV conductors.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,165.4221802,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6
245,Ausnet 19/176,Ausnet,24/06/2020,6/24/20 17:32,44006.73056,44006.73056,-38.42743385,146.8235875,"1003 CARRAJUNG-WOODSIDE ROAD, WOODSIDE NORTH VIC 3874",2611451,FTR23,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20200626SPN_02,Fuse failed to eject. fuse was replaced and supply restored.,,7.62,0,Non forest,Non forest,6,6,0,92.45231628,95830,YRMX,YARRAM CFA,,30.8,14.9,7.6
246,Ausnet 17/146,Ausnet,24/03/2018,3/24/18 11:00,43183.45833,43183.45833,-38.41418296,147.1091987,"295 COSTELLOS ROAD, GIFFARD VIC 3851",2504316,SLE31,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232998,20180507SPN_04,Burnt Boric Acid HV fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,12.61167049,94907,YMES,SALE,,24.6,24.9,16.6
247,PowerCor 19/250,PowerCor,26/02/2020,2/26/20 0:00,43887,0.240972222,-38.136232,141.618848,"Outside 58 Barclay St, Heywood",32125133,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200302PWA_01 ,"Customer reported seeing flames coming from top of pole and sparks falling to the ground into paddock. On arrival, the crew identified the centre phase bridging insulator has burnt through the pole. No ground fire was evident (wet ground), no damage to pr",,7.62,0,Non forest,Non forest,6,6,0,29.68460083,94824,HEY,HEYWOOD,,75.8,24.4,17.9
248,PowerCor 19/251,PowerCor,1/03/2020,3/1/20 0:00,43891,0.411111111,-38.136635,141.6767,40  Prices lane. Homerton,30556949,PLD001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200302PWA_02 ,"Customers reported Low volts, motors not running properly, lights are dimming, attending crew found HV earth (ISO) damaged and pole base burnt. pole required replacement",,7.62,0,Non forest,Non forest,6,6,0,32.11146927,94824,HEY,HEYWOOD,,78.2,22.9,14.4
249,PowerCor 19/276,PowerCor,3/04/2020,4/3/20 0:00,43924,0.3125,-38.123617,141.637191,14 Bell St Heywood,3026900,PLD003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200406PWA_01 ,"A powercor crew attending a fault located a pole fire at the incident location. The pole was half burnt through at the crossarm brace position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,28.45306969,94824,HEY,HEYWOOD,,145.6,19.3,9.8
250,PowerCor 19/317,PowerCor,25/06/2020,6/25/20 0:00,44007,0.645833333,-38.277724,141.641718,"8582 Princes Hwy, Allestree VIC 3305",30308761,PLD001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20200629PWA_01 ,"Customer reporting was driving and noticed asset on powerpole was on fire. On arrival crew advised  junction box has caused small fire which has self extinguished. There was no ground fire, no reported injuries or third party property damage",,7.62,0,Non forest,Non forest,6,6,0,6.086841106,94828,YPOD,PORTLAND AP AWS,,30.8,14.9,7.6
251,Powercor 16/132,Powercor,29/01/2017,1/29/17 0:00,42764,0.497916667,-38.269089,141.67384,,30148494,PLD001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1,Very High,1,1,12763,20170130PWA_03,"At 11:57am the PLD001, TYRENDARRA P493R ACR tripped to lockout, interrupting supply to 521 accounts. Shortly after, Powercor received a call from Vic Fire advising of a fire at the base of a pole in Snapper Point Rd. When LSA crews arrived they found a fa",,7.62,0,Non forest,Non forest,6,6,0,2.984297037,94824,HEY,HEYWOOD,,33.2,26.5,23.4
