OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
252,Powercor 16/149,Powercor,3/03/2017,3/3/17 0:00,42797,0.363888889,-38.21431,141.71377,,32135590,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12854,20170303PWA_01,"VicFire reported a fire start at the incident location. A crew attended and found a pole fire had occurred at P16 Translator S/L. A fire had starts at the head of the pole, burning thru the pole at the king bolt. The cross arm released from the pole and t",,7.62,0,Non forest,Non forest,6,6,0,159.5962067,94824,HEY,HEYWOOD,,29.2,26.9,16.8
253,Powercor 16/151,Powercor,5/03/2017,3/5/17 0:00,42799,0.440972222,-38.256798,142.44117,,32198619,KRT012,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12895,20170320PWA_04,"The CFA reported a pole fire at the incident location. On arrival the crew found that the pole had burnt through under the king bolt, attached to the crossarm for the HV fuses. The pole was severely damaged and almost burnt through. This could have caused",,7.62,0,Non forest,Non forest,6,6,0,77.71737671,94837,YWBL,WARRNAMBOOL AWS,,29.2,26.9,16.8
254,PowerCor 19/114,PowerCor,22/12/2019,12/22/19 0:00,43821,0.525694444,-38.143941,142.985337,"120 CRUICKSHANKS ROAD, GLENORMISTON NORTH VIC 3265",30042218,TRG001,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_07 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,140.4739075,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7
255,Powercor 16/26,Powercor,8/08/2016,8/8/16 0:00,42590,0.389583333,-38.240499,142.91585,,30042402,TRG004,Low voltage AC (<1kV),Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12340,20160822PWA_02,CFA reported pole fire at the incident location. On arrival the crew found that a low voltage connection had overheated and caught fire resulting in damage to the connector. There was no ground fire. There were no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,136.3312988,94840,MORT,MORTLAKE AWS,,69.4,15.9,10.1
256,PowerCor 19/92,PowerCor,3/12/2019,12/3/19 0:00,43802,0.208333333,-38.272516,143.151567,"259 Count Boundary Rd East, Camperdown",30149131,CDN002,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20191209PWA_02 ,"Pole fire reported by Vicfire at incident location. Crew confirmed pole fire. Burn marks around crossarm straps only. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,192.5143585,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7
257,PowerCor 19/118,PowerCor,25/12/2019,12/25/19 0:00,43824,0.995833333,-38.186745,143.186213,"460 Chocolyn Rd, Camperdown 3260",30047237,CDN004,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_04 ,Vic Fire reported a pole fire at the incident address. When crews arrived they found a FOLCB on substation pole had failed resulting in a equip fire and small (9x2m) grd fire. CFA crews extinguished the fire. No injuries or property damage was reported.,,7.62,0,Non forest,Non forest,6,6,0,147.8046875,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7
258,PowerCor 19/237,PowerCor,11/02/2020,2/11/20 0:00,43872,0.541666667,-38.152608,143.237087,"1260 Camperdown-Lismore Rd, Camperdown (Kariah)",32059880,CDN004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200212PWA_06 ,A customer called to report a pole fire and a wire down at the incident location. On arrival the crew found a HV wooden termination cross arm on the substation pole had burnt off. There was a small 5 sq m grass fire. There was no reported injuries or thir,,7.62,0,Non forest,Non forest,6,6,0,169.5518188,94845,YOLA,COLAC AP,,75.8,24.4,17.9
259,Powercor 18/233,Powercor,16/04/2019,16/04/2019,,,-38.14558581,143.629669,"1992 Colac Ballarat Road, Beeac",30052273,CLC003,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20190418PWA_02,"A customer called concerned about a tree branch that had fallen onto the High Voltage conductors and started a fire.   On arrival the crew found that a tree branch had fallen and contacted the HV conductors and then onto the ground.
This caused a ground f",,7.62,0,Non forest,Non forest,6,6,0,120.8353958,94845,YOLA,COLAC AP,,11.6,22,11.1
260,Powercor 18/288,Powercor,7/06/2019,6/7/19 0:00,43623,0.659027778,-38.21420267,143.5453496,115 WARRION HILL ROAD WARRION VIC 3249,30054866,CLC003,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190717PWA_03 ,Hung up fuse reported by customer,,7.62,0,Non forest,Non forest,6,6,0,143.3545532,94845,YOLA,COLAC AP,,57.5,15.5,7.2
261,Powercor 16/65,Powercor,25/11/2016,11/25/16 0:00,42699,0.444444444,-38.255678,143.63156,,30050973,CLC003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12583,20161128PWA_01,The property owner reported a blown fuse and the line on the ground at the incident location. A crew attended and found 1 phase of a Single phase HV line on the ground and 1 HV fuse at the Tee Off blown. A tree branch had fallen across the conductor and b,,7.62,0,Non forest,Non forest,6,6,0,123.3673096,94845,YOLA,COLAC AP,,36.4,20.8,19.5
262,Powercor 16/107,Powercor,15/01/2017,1/15/17 0:00,42750,0.455555556,-38.263653,143.55611,,30054319,CLC003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12722,20170117PWA_02,"A farmer reported that a small grassfire had started on his property. He stated that a nearby pole had been sparking, smoking and glowing orange. The farmer believed this pole was the likely cause of the fire. A crew was dispatched to investigate the inci",,7.62,0,Non forest,Non forest,6,6,0,124.2898636,94845,YOLA,COLAC AP,,33.2,26.5,23.4
263,Powercor 16/179,Powercor,8/04/2017,4/8/17 0:00,42833,0.569444444,-38.095742,143.68786,,32062880,CLC003,22kV AC,Rural Long, - fuse (any other type),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,13007,20170413PWA_04,"Customer reported Transformer appears to have flames coming out of top of it. On arrival crew crew found that HV fuse had candled. There was no evidence of ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,115.9964066,94845,YOLA,COLAC AP,,142.7,20.8,10.8
264,Powercor 16/200,Powercor,3/05/2017,5/3/17 0:00,42858,0.299305556,-38.254967,143.61215,,32061990,CLC003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13068,20170504PWA_01,"REC reports a line had fallen and resulted in a fire start. CFA in attendance. A crew attended and found 1ph on a 3ph HV line had broken and fallen on to a tree below, causing the tree to smoulder. There was no ground fire start. The crew isolated the lin",,7.62,0,Non forest,Non forest,6,6,0,121.5509415,94845,YOLA,COLAC AP,,29.6,17.2,8.3
265,PowerCor 19/215,PowerCor,29/01/2020,1/29/20 0:00,43859,0.65625,-38.171272,144.14168,"1781 Barrabool Rd, Gnarwarre 3221",33041740,WPD011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200207PWA_07 ,Powercor received customer reports of no supply. Additional reports were also received of a fire at the incident location. When crews arrived they found a vehicle accident with a HV pole had occurred resulting in pole failure and coming to ground together,,7.62,0,Non forest,Non forest,6,6,0,178.5497589,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8
266,PowerCor 19/229,PowerCor,9/02/2020,2/9/20 0:00,43870,0.529166667,-38.152787,144.163531,13 Nobles road Gnarwarre,33104059,WPD011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20200210PWA_01,"Pine tree fell into during strong easterly wind, igniting trees and causing a small grass fire of approximately 10 by 6 metres. Some damage to 2 sections of farm fencing. No injuries",,7.62,0,Non forest,Non forest,6,6,0,93.92412567,94857,GROV,GEELONG AP AWS,,75.8,24.4,17.9
267,PowerCor 19/286,PowerCor,20/04/2020,4/20/20 0:00,43941,0.948611111,-38.260408,144.200121,"MUNGARA, 475 HUNTS ROAD, PARAPARAP VIC 3240",33045623,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200520PWA_13 ,Crew responding to an outage  found that a fuse had hung up and burnt.,,7.62,0,Non forest,Non forest,6,6,0,68.87398529,94857,GROV,GEELONG AP AWS,,145.6,19.3,9.8
268,Powercor 18/103,Powercor,13/12/2018,13/12/2018,,,-38.09405839,144.2160187,325 BOOLEY ROAD GHERINGHAP 3331,,GL015,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190613PWA_11 ,"Candled EDO fuse (fire). 
Incident found during outage data review.
No ground fire.",,7.62,0,Non forest,Non forest,6,6,0,82.09846497,94857,GROV,GEELONG AP AWS,,117.3,25.7,22.1
269,PowerCor 19/108,PowerCor,20/12/2019,12/20/19 0:00,43819,0.859722222,-38.181751,144.437895,"105 Whitehorse Rd, Moolap 3224",30064947,GLE024,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,Severe,2,2,,20191223PWA_05 ,Fire brigade reported pole fire and grass fire and incident address. When crews arrived confirmed a LV UG service cable on Transformer pole had failed at the connection box. There was a small 4 square spot fire at the base of the pole. There was no report,,7.62,0,Non forest,Non forest,6,6,0,10.25230122,94857,GROV,GEELONG AP AWS,,4.4,24.6,24.7
270,PowerCor 19/109,PowerCor,20/12/2019,12/20/19 0:00,43819,0.840972222,-38.155113,144.311147,"230 Scenic Rd, Highton 3216",32086978,GL021,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20191223PWA_06 ,"Fire Brigade reported pole fire at incident address. When crews arrived they found a small grass fire 4m2, had started due to a loose connection on a LV fused bus isol.  No injury or property damage was reported.",,7.62,0,Non forest,Non forest,6,6,0,83.22133636,94857,GROV,GEELONG AP AWS,,4.4,24.6,24.7
271,PowerCor 19/297,PowerCor,19/05/2020,5/19/20 0:00,43970,0.791666667,-38.195132,144.356697,"30 Grove Rd, Marshall VIC 3216, Australia",31013080,GLE013,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20200521PWA_01 ,Customers called in to report a conductor brought down by tree branch. The crew attended and confirmed all 3 phases had been brought down by a tree branch. There was a small burn mark on the ground next to the conductors. There was no reported injuries or,,7.62,0,Non forest,Non forest,6,6,0,9.103451729,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3
272,PowerCor 19/302,PowerCor,24/05/2020,5/24/20 0:00,43975,0.338888889,-38.098957,144.32289,"UNIT 3 89 ROLLINS ROAD, BELL POST HILL VIC 3215",30070328,GL015,Low voltage AC (<1kV),Rural Long, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200525PWA_07 ,A fault crew attended an all supply failure at the incident location. On arrival the crew found that a meter board fuse had overheated and burnt a small area of the meter board. There was no other fire or damage reported.,,7.62,0,Non forest,Non forest,6,6,0,68.19672394,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3
273,PowerCor 19/305,PowerCor,26/05/2020,5/26/20 0:00,43977,0.752083333,-38.11491,144.322409,"1 Rowe St, Hamlyn Heights 3215",32069696,GL013,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200527PWA_03 ,"A customer and Vicfire both reported a fire on a pole at the incident location. On arrival the crew found that an LV FSD isolator had overheated and caught fire.  There was no ground fire, other damage or injuries reported.",,7.62,0,Non forest,Non forest,6,6,0,69.63854218,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3
274,PowerCor 19/316,PowerCor,24/06/2020,6/24/20 0:00,44006,0.813194444,-38.18175,144.433712,"455 Bellarine Highway, Moolap.",31011250,GLE024,Low voltage AC (<1kV),Rural Short, - fuse (any other type),single phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20200625PWA_01,"Customer reported smoldering meterboard, no visible flames. On arrival crew found a powercor fuse on the meter board had overheated and caught fire. Meter board slightly burnt and fuse melted. There was no ground fire, no reported injuries or third party ",,7.62,0,Non forest,Non forest,6,6,0,7.138845921,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6
275,Powercor 18/96,Powercor,12/08/2018,12/08/2018,,,-38.17118804,144.3233726,"2 HARRISON COURT, HIGHTON ,VIC,3216",,WPD011,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_04 ,"Pole top fire due to service line failure.
Incident found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,24.42078018,94857,GROV,GEELONG AP AWS,,49.4,15.1,10.1
276,Powercor 18/108,Powercor,16/12/2018,16/12/2018,,,-38.14661037,144.3526892,242 LATROBE TERRACE GEELONG WEST 3218,,GCY014,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_12 ,"Cross arm fire due to leakage current.
Incident found during outage data review.
No ground fire.",,7.62,0,Non forest,Non forest,6,6,0,24.76630402,94857,GROV,GEELONG AP AWS,,117.3,25.7,22.1
277,Powercor 18/195,Powercor,15/03/2019,15/03/2019,,,-38.18085669,144.3479993,"97 FRANCIS STREET, BELMONT VIC 3216",,GLE012,22kV AC,Urban, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190528PWA_01 ,"Report received of possum flashover which in turn ignited pole top
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.24206161,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9
278,Powercor 18/213,Powercor,29/03/2019,29/03/2019,,,-38.11485744,144.3543302,"Cnr Mackey St & Princes Hwy, Geelong.",31012241,GB031,22kV AC,Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20190402PWA_02 ,"Vicfire called to report a pole hit by lightning, conductors down and a grass fire at the incident location. On arrival the crew found that a cross-arm fire had occurred on the 66kV cross arm, causing the 66kV conductors to fall on the 22kV conductors, wh",,7.62,0,Non forest,Non forest,6,6,0,15.91228962,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9
279,Powercor 18/225,Powercor,4/08/2019,4/08/2019,,,-38.16155291,144.3444575,"406 Pakington St, NEWTOWN  (sth of Rutland St)",32087669,GL022,22kV AC,Urban, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190409PWA_04 ,"Powercor received a report from Vic FIre of an explosion and pole on fire in Pakington St.
When crews arrived they found a possum had shorted across the HV switch. 
This resulted in some grass igniting on the pole which had  grown up the pole along the ea",,7.62,0,Non forest,Non forest,6,6,0,20.29584122,94857,GROV,GEELONG AP AWS,,64.3,14.5,10
280,Powercor 18/264,Powercor,13/05/2019,13/05/2019,,,-38.17063183,144.3423133,"BELMONT PRIMARY SCHOOL, 51 MT PLEASANT ROAD, BELMONT VIC 3216",,GCY023,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190514PWA_06 ,"Belmont Primary School advises top of pole is on fire, pole is located directly at front of the school and at school crossing.

Powercor crew arrived to find a fuse switch disconnect (FSD) device had overheated and caught fire. The Fire brigade had exting",,7.62,0,Non forest,Non forest,6,6,0,35.80596542,94857,GROV,GEELONG AP AWS,,63.5,17.8,7.6
281,Powercor 16/35,Powercor,23/09/2016,9/23/16 0:00,42636,0.379861111,-38.184605,144.36657,,33040421,GLE012,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12456,20160927PWA_01,"A customer reported a transformer on fire at the incident location. Upon arrival, the Powercor crew found that an overheated FSD ignited and the fire self-extinguished. The crew made the place safe and repairs done. There were no injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,8.561350822,94857,GROV,GEELONG AP AWS,,104.6,16.7,12.6
282,Powercor 16/58,Powercor,21/11/2016,11/21/16 0:00,42695,0.772222222,-38.262839,144.39713,,30063270,WPD024,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very High,1,4.6,12569,20161122PWA_02,"customer called to report tree branch on line sparking and on fire at the incident location. Powercor crew found multiple small burnt patches on ground, self-extinguished caused by branch falling on line and small pieces falling to the ground alight (larg",,7.62,0,Non forest,Non forest,6,6,0,11.53539276,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5
283,Powercor 16/59,Powercor,21/11/2016,11/21/16 0:00,42695,0.729166667,-38.15096,144.36597,,32076201,GCY012,Low voltage AC (<1kV),Urban, - overhead service conductor (commercial / industrial),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,12570,20161122PWA_03,VicFire called to report sparking wires caused a grass  fire at the incident location.  Powercor crew found a tree branch had fallen on a 2 wire bare service causing it to spark which ignited a small tree near the line. Fire was approx.. 1m x 1.5m. Tree w,,7.62,0,Non forest,Non forest,6,6,0,22.46770859,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5
284,Powercor 16/60,Powercor,21/11/2016,11/21/16 0:00,42695,0.705555556,-38.132047,144.26651,,32084337,GL012,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Very High,1,4.6,12568,20161122PWA_01,A Powercor employee called to report a fire start at the base of our pole after noticing CFA activity at the incident location. A reclose was recorded on the feeder prior to this and may have been a lightning strike in the vicinity of the switch pole. Upo,,7.62,0,Non forest,Non forest,6,6,0,32.37435532,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5
285,Powercor 16/88,Powercor,25/12/2016,12/25/16 0:00,42729,0.656944444,-38.165895,144.31355,,32083825,WPD013,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,12665,20161229PWA_08,"VicFire advised of a wire down with Arcing and sparking.  Attending crew found service cable had parted in span and supply end had been brushing against cable guard on pole, and had ignited a small ground fire. There was no injuries or third property dama",,7.62,0,Non forest,Non forest,6,6,0,64.12576294,94857,GROV,GEELONG AP AWS,,47.7,25.5,24
286,Powercor 16/113,Powercor,19/01/2017,1/19/17 0:00,42754,0.93125,-38.251225,144.24818,,32079759,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12741,20170123PWA_04,"A customer reported a grass fire at the base of a pole at the incident location. On arrival the crew found that an LV fuse box overheated, causing it to drop debris to the ground, resulting in a small grassfire of approx. 15m x 3m = 45m2 on the road reser",,7.62,0,Non forest,Non forest,6,6,0,46.58180618,94857,GROV,GEELONG AP AWS,,33.2,26.5,23.4
287,PowerCor 19/26,PowerCor,19/07/2019,7/19/19 0:00,43665,0.741666667,-38.25939097,144.5348672,"3 Lowe Street, Ocean Grove",33043236,DDL011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_02 ,"A customer saw sparks coming from pole with streetlight on it, first pole in Lowe St. Power went off momentarily. A crew was dispatched to investigate. On arrival the crew identified a live HV conductor laying on the ground between P1 (LIS-7141) and P2 (L",,7.62,0,Non forest,Non forest,6,6,0,37.13196945,94857,GROV,GEELONG AP AWS,,52.8,15,7.7
288,PowerCor 19/245,PowerCor,21/02/2020,2/21/20 0:00,43882,0.408333333,-38.266671,144.660387,14 Hobson Street Queenscliff 3225,30288947,DDL012,22kV AC,Rural Short, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200225PWA_05 ,"MFB reported sparking wire. Crew found HV centre phase cable head termination failed at LA bracket, made safe, minimal fire damage on ground. No reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,11.67236423,94857,GROV,GEELONG AP AWS,,75.8,24.4,17.9
289,PowerCor 19/306,PowerCor,26/05/2020,5/26/20 0:00,43977,0.745833333,-38.257927,144.521429,"29 Field St N, Ocean Grove 3226",32076059,DDL011,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200527PWA_04 ,"MFB Communications reported a pole fire at the incident location. On arrival the crew found that a transformer LV isolator overheated, causing the attached lead insulation to catch fire, melt and fall to the ground.  There were no reported injuries, groun",,7.62,0,Non forest,Non forest,6,6,0,24.30137444,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3
290,PowerCor 19/311,PowerCor,12/06/2020,6/12/20 0:00,43994,0.269444444,-38.277435,144.489848,"11 Jasper Ave, Barwon Heads 3227",30072968,GLE013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200612PWA_02 ,Vicfire called to report a pole fire at the incident location. On arrival the crew found that the red phase connection of an FSD Krone box on the substation pole had overheated and burnt out. There was no ground fire or any reported injuries or other dama,,7.62,0,Non forest,Non forest,6,6,0,2.401895046,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6
291,PowerCor 19/324,PowerCor,5/06/2020,6/5/20 0:00,43987,0.795138889,-38.253993,144.559182,"21-29 Ocean Grand Dr, Ocean Grove VIC 3226, Australia",32080289,DDL024,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200715PWA_02,Report of pole top fire. On arrival crew found a PF fuse has candled. There was no ground fire. Incident found during oms data review.,,7.62,0,Non forest,Non forest,6,6,0,30.05672073,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6
292,Powercor 18/273,Powercor,30/05/2019,30/05/2019,,,-38.12468714,144.6644846,"122 SIMSON STREET,PORTARLINGTON,VIC,3223",,DDL013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190606PWA_08 ,"Vicfire reported a pole fire. 
Attending crew found that a LV switch disconnector had failed
There was no ground fire , no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,13.18319893,94854,YMAV,AVALON AWS,,63.5,17.8,7.6
293,Powercor 18/280,Powercor,30/03/2019,30/05/2019,,,-38.27103197,144.5192342,"45 Osborne Street, Ocean Grove",,DDL023,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190611PWA_01 ,"Crew were dispatched to incident following reports transformer and pole were on fire. The fire brigade were also enroute.
Upon arrival, the crew identified a 2 wire neutral screened service to 45 Osborne St had burnt at the pole junction box. 
The wire fe",,7.62,0,Non forest,Non forest,6,6,0,7.383246899,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9
294,Powercor 16/121,Powercor,23/01/2017,1/23/17 0:00,42758,0.640277778,-38.147464,144.60444,,30065422,DDL021,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12786,20170127PWA_03,CFA fire investigator requested assistance to determine cause of grass fire. No fault / outage  reports had been received for a small grass fire that had occurred several days previously.  Attending crew lowered service cable to private pole to assist fir,,7.62,0,Non forest,Non forest,6,6,0,93.68287659,94854,YMAV,AVALON AWS,,33.2,26.5,23.4
295,Powercor 16/177,Powercor,5/04/2017,4/5/17 0:00,42830,0.068055556,-38.181143,144.51353,,32076029,DDL014,66kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,High,0.5,0.5,12981,20170406PWA_03,Customers reported an outage and also a car impacting into a pole at  Corryule Rd Curlewis. Upon arrival the crew found that the car hit the 22/66kV intermediate pole. The driver was taken to hospital with non-life threatening injuries. The broken pole wa,,7.62,0,Non forest,Non forest,6,6,0,43.19014359,94857,GROV,GEELONG AP AWS,,142.7,20.8,10.8
296,Powercor 18/122,Powercor,31/12/2018,31/12/2018,,,-38.16825329,144.7159113,"12 First Ave, St Leonards",,DDL013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_14 ,"Transformer LV isolator burnt off causing small burn marks at base of pole.
Incident found during outage data review.
Small ground fire 0.1 sqm",,7.62,0,Non forest,Non forest,6,6,0,6.170924187,94854,YMAV,AVALON AWS,,117.3,25.7,22.1
297,United 19/27,United,9/08/2019,8/9/19 0:00,43686,0.474479167,-38.21487456,145.1163628,"280 ERAMOSA ROAD W, MOOROODUC VIC 3933",1103528,MTN22,22kV AC,Rural Short, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,No forecast,0.1,0.1,1322299,20190903UTD_01,Severe storm high winds at time of outage . Large tree thru HV ABC 257 Eramosa Rd.  cHV ABC & LV ABC damaged between MT7286 ERAMOSA RD & MT7287 ERAMOSA RD.(5 Bays) and a small fire start on ground, - overhead service conductor (residential),7.62,0,Non forest,Non forest,6,6,0,55.42489243,94879,CRAN,CRANBOURNE,,64.3,14.5,10
298,United 19/28,United,25/08/2019,8/25/19 0:00,43702,0.992951389,-38.14020799,145.1271099,"15 FLETCHER ROAD, FRANKSTON VIC 3199",8819028,FTN11,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1327197,20190828UTD_03,"isolated at base of pole, new 250w HPS required, traffic control required to replace, refer #1327197", - overhead service conductor (commercial / industrial),7.62,0,Non forest,Non forest,6,6,0,7.097137928,94879,CRAN,CRANBOURNE,,64.3,14.5,10
299,United 19/44,United,4/12/2019,12/4/19 0:00,43803,0.333148148,-38.27576359,145.0133682,"46 GLENISLA DRIVE, MOUNT MARTHA VIC 3934",1103211,DMA24,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1358310,20191213UTD_01,Found White Phase HV EDO with black marks on tube. Suspect fuse hung up and possibly candled. Fire report No 7023 completed. No cause found. LBRA area - no fire present - LIS 1103211, - capacity balancing units,7.62,0,Non forest,Non forest,6,6,0,54.53133774,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7
300,United 19/53,United,20/12/2019,12/20/19 0:00,43819,0.720833333,-38.15949108,145.1091449,"38 BRUARONG CRESCENT, FRANKSTON SOUTH VIC 3199",3315975,FSH13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,1363600,20200117UTD_01,"replaced white phase LV krone box isolator and blade which was arcing and sparking , this caused a grass fire @ pole lis # 3315975 approx 1m x 1m  - fire report # 08002notification  # 1000739449 Reported to ESV - (Cody) @ 20:10 hrs 20/1/219 ESV Ref # 1303", - transformer (ground outdoor mounted),7.62,0,Non forest,Non forest,6,6,0,34.50800705,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7
301,United 19/54,United,20/12/2019,12/20/19 0:00,43819,0.738888889,-38.18638134,145.0900761,"129 MOUNT ELIZA WAY, MOUNT ELIZA VIC 3930",3313700,FSH12,Low voltage AC (<1kV),Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20200218UTD_01,Replaced red phase burnt out IPC Connection @ the transformer -There is a report in regards to a object falling onto a car o/s 129 MT Eliza Way Mt Eliza   there is no car on arrival but sebesequent claim confirmed a fire start, - measurement transformer (current transformer),7.62,0,Non forest,Non forest,6,6,0,77.00954437,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7
302,United 19/56,United,21/12/2019,12/21/19 0:00,43820,0.999756944,-38.13732767,145.1239161,"377 NEPEAN HIGHWAY, FRANKSTON VIC 3199",3308817,FTN22,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1364161,20200114UTD_05,"TX LV Krone Box has melted (red phase contact failed, however it shorted to white phase.).  Outage to substation to replace krone box. Fire Report #6830 - smal fire started nature strip area 1/2 metre square, crew have sent photos to dispatch. LIS 3308817", - transformer (any other type),7.62,0,Non forest,Non forest,6,6,0,7.575683594,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7
303,United 19/80,United,15/01/2020,1/15/20 0:00,43845,0.968159722,-38.2081109,145.1010151,"38 EUMERALLA GROVE, MOUNT ELIZA VIC 3930",3313495,MTN22,22kV AC,Rural Short, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1370130,20200204UTD_02,FS0857 EUMERALLA ROAD has failed.MFB on site due to smoke coming from switch. Suspect damaged by earlier lightning strike at Eumaralla Banool s/s. Fire report # 6767. PM 1000741380. Switch replaced. Lis=3313495, - lamps (minor road),7.62,0,Non forest,Non forest,6,6,0,96.61819458,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8
304,United 19/85,United,20/01/2020,1/20/20 0:00,43850,0.911655093,-38.19949679,145.1041934,"13 BELLBIRD ROAD, MOUNT ELIZA VIC 3930",3311834,FSH12,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371880,20200205UTD_04,"crew replaced HV/LV strain arms, . Lower LV x-arm and lowered/ replaced HV x-arm. New #5 HV Stay. Cut burnt pole top off. No ground fire damage observed. LIS=3311834", - earth / earthing,7.62,0,Non forest,Non forest,6,6,0,128.975174,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8
305,United 19/109,United,15/04/2020,4/15/20 0:00,43936,0.769444444,-38.21143965,145.0505739,"6-8 KALIMNA DRIVE, MORNINGTON VIC 3931",1100802,MTN35,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1397340,20200427UTD_05,"CFA advise approx halfway down pole was on fire, but now out. LV Isolator krone box melted suspect due to corrosion & loose connection. 1/2 sqm  fire at base of pole fire report #6831 LIS 1100802",,7.62,0,Non forest,Non forest,6,6,0,40.48684311,94898,CERB,CERBERUS AWS,,145.6,19.3,9.8
306,United 19/110,United,17/04/2020,4/17/20 0:00,43938,0.766666667,-38.15199951,145.1333286,"7 MCMAHONS ROAD, FRANKSTON VIC 3199",3306626,FTS-FTN,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1398177,20200427UTD_01,"ESV report #13834428 Fire report #6965 - Confirmed fire start, Fire is on pole, about 3M down from top of pole. Suspected cause maybe 66kV tracking as brown insulator appeared broken.  LIS 3306626",Negligible: no ground fire,7.62,0,Non forest,Non forest,6,6,0,30.0166111,94879,CRAN,CRANBOURNE,,145.6,19.3,9.8
307,United 19/111,United,22/04/2020,4/22/20 0:00,43943,0.400694444,-38.2002107,145.1162234,"58-62 ALLISON ROAD, MOUNT ELIZA VIC 3930",3315364,FSH12,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Low-moderate,0.2,0.2,1399254,20200427UTD_02,Customer tree branch at 62 Alison Rd fell through HV and was resting on LV when crew arrived. Branch removed under shutdown. No damage to HV/LV conductors.  20CFA had reported sparking and flames. LIS 3315364,Localised: less than 10 sq.m,7.62,0,Non forest,Non forest,6,6,0,146.0865021,94879,CRAN,CRANBOURNE,,145.6,19.3,9.8
308,United 18/27,United,18/08/2018,8/18/18 0:00,43330,0.060069444,-38.12605489,145.1300482,"45 BOONONG AVENUE, SEAFORD VIC 3198",3308283,FTN14,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1210065,20180828UTD_02,"LIS - 3308283, fire brigade leaving, fire out, disconnected street light for safety, s/l head burnt out, new head & globe req'd, Casey & Rod to attend over the weekend - replaced 80w sl head and rewired",,7.62,0,Non forest,Non forest,6,6,0,3,94879,CRAN,CRANBOURNE,,49.4,15.1,10.1
309,United 18/49,United,21/11/2018,11/21/18 0:00,43425,0.084722222,-38.13951093,145.1205585,"122 GOULD STREET, FRANKSTON VIC 3199",3309214,FTN14,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1238431,20181206UTD_04,"Confirmed fire start, krone box caught on fire, cause of ignition unknown. Crew cut clear abc and krone box in gould st at LIS# 33009214.",,7.62,0,Non forest,Non forest,6,6,0,5.100504875,94879,CRAN,CRANBOURNE,,69.6,22,19.8
310,United 18/55,United,14/12/2018,12/14/18 0:00,43448,0.741550926,-38.27549439,145.0243363,"14 GREENLAW CRESCENT, MOUNT MARTHA VIC 3934",1102908,DMA24,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1247316,20181227UTD_01,Cause was car into pole LIS# 1102908 in Greenlaw Cres. Wood pole with steel x-arm Inter /angle. HV conductor was knocked off insulator and made contact with Cypress tree and burnt 2 braches,,7.62,0,Non forest,Non forest,6,6,0,79.01327515,94898,CERB,CERBERUS AWS,,117.3,25.7,22.1
311,United 18/66,United,24/01/2019,1/24/19 0:00,43489,0.466469907,-38.1356372,145.1291189,"78 DANDENONG ROAD W, FRANKSTON VIC 3199",3308696,FTN14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1257579,20190125UTD_01,"3ph folcb at pole end, burnt out due to deterioration, tested ok & left on, lis 33008696,",,7.62,0,Non forest,Non forest,6,6,0,4.000000954,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6
312,United 18/84,United,15/02/2019,2/15/19 0:00,43511,0.524351852,-38.14959861,145.1151678,"NEPEAN HIGHWAY, FRANKSTON VIC 3199",8819481,FSH31,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1266284,20190220UTD_01,150W HP Sodium street light fire - LIS 8819481,,7.62,0,Non forest,Non forest,6,6,0,4.035638332,94879,CRAN,CRANBOURNE,,20.3,26,21.4
313,United 17/18,United,5/07/2017,7/5/17 0:00,42921,0.735416667,-38.25340555,145.0308708,31 CLARKES AVENUE MOUNT MARTHA,1102020,MTN31,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5261,20170724UTD_02,Fault crew arrived on site and found JB caught fire and damaged LV ABC Service connections - and 2 x bays of LV ABC @ lis 1102020 ,,7.62,0,Non forest,Non forest,6,6,0,32.1753006,94898,CERB,CERBERUS AWS,,35.6,14.5,7.9
314,United 17/19,United,6/07/2017,7/6/17 0:00,42922,0.206979167,-38.17652512,145.0808144,19 ROSSERDALE CRESCENT MOUNT ELIZA,3313863,FSH33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5277,20170809UTD_01,Fire brigade advised pole # L is 3313863 - LV FMB connection on fire. Crew repl a b/out 3 ph fmb aup the pole end.,,7.62,0,Non forest,Non forest,6,6,0,25.94041824,94879,CRAN,CRANBOURNE,,35.6,14.5,7.9
315,United 17/29,United,6/10/2017,10/6/17 0:00,43014,0.184849537,-38.17086225,145.1058408,22 HUMPHRIES ROAD MOUNT ELIZA,3314196,FSH13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5330,20171103UTD_01,"Cons crew on the way to replace burnt hv x-arm...poly/plastic insulators, LIS - 3314196 HV strain arm replaced cut off top of pole, chse up with James Q & Rod L for fire start report.",,7.62,0,Non forest,Non forest,6,6,0,77.76357269,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3
316,United 17/41,United,17/12/2017,12/17/17 0:00,43086,0.87380787,-38.18298406,145.0757396,14 KOORNALLA CRESCENT MOUNT ELIZA,3314469,MTN22,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5387,20180109UTD_01,Although fire was out when crew arrived the first call comments state flames were visable from a 3 phase FMB - Lis 3314469,,7.62,0,Non forest,Non forest,6,6,0,24.95092773,94879,CRAN,CRANBOURNE,,119.2,25,22.4
317,United 17/52,United,18/01/2018,1/18/18 0:00,43118,0.766863426,-38.24172083,145.0472616,253 DUNNS ROAD MORNINGTON,1100188,MTN31,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5401,20180122UTD_03,"burnt out connection at sub IKARA DUNNS blue phs, remade connection. LIS#1100188 - base of pole had burn marks Fire report 02285 Cause unknown, grass fire 4x2 mtrs.",,7.62,0,Non forest,Non forest,6,6,0,46.00515747,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9
318,United 17/60,United,28/01/2018,1/28/18 0:00,43128,0.442361111,-38.15925832,145.1092399,39A BRUARONG CRESCENT FRANKSTON SOUTH,3315978,FSH13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5422,20180205UTD_02,"400a fuses in krone box feeding ABC, crew looking for //'s. Burnt out krone box on pole. No fire on the ground. Fire incident report #02805 . Replaced the north circuit krone box and 3 x 315A din fuses.  LIS# 3315978.",,7.62,0,Non forest,Non forest,6,6,0,33.07652664,94879,CRAN,CRANBOURNE,,73.6,27.2,23.9
319,United 17/88,United,10/03/2018,3/10/18 0:00,43169,0.786423611,-38.25013008,145.0818425,945 MOOROODUC HIGHWAY MOOROODUC,1104826,MTN24,Low voltage AC (<1kV),Rural Short, - connection box,single phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,5473,20180313UTD_06,replcd 100amp fuse box due to burnt out box caused fire on the ground... fire report # 6761…..LIS 1104826,,7.62,0,Non forest,Non forest,6,6,0,52.91733932,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
320,United 17/99,United,19/03/2018,3/19/18 0:00,43178,0.895833333,-38.10340437,145.128545,48 RAILWAY PARADE SEAFORD,3306355,CRM33,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5492,20180322UTD_04,Top of HV / LV pole on fire at 2 way tee pole corner of Station St and Railway Pde in Seaford. Emergency switching to de-energise 22 kV conductors to allow Fire brigade to put out fire. Fire Report #6824.  LIS 3306355,,7.62,0,Non forest,Non forest,6,6,0,5,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6
321,United 17/101,United,21/03/2018,3/21/18 0:00,43180,0.546041667,-38.27465066,145.0290848,21 GREENFIELD WAY MOUNT MARTHA,1102825,DMA24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,5494,20180326UTD_01,Tree bought down HV ex HV fuses MT0042. LIS# 1102825 29 Greenfield rd. (5 doors down from Bay rd). 1 Bay of single phase HV on the ground. Repaired under AP.,,7.62,0,Non forest,Non forest,6,6,0,38.64115143,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6
322,United 17/125,United,12/06/2018,6/12/18 0:00,43263,0.283159722,-38.22045746,145.0408277,"67 BARKLY STREET, MORNINGTON",9833531,MTN21,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5568,20180626UTD_01,150w SL head burnt out. no flames visible. mfb on site. isolated SL pole# 9833531 at FMB on LIS# 1100704. head will require repalcement. TO# 1187484 raised for ace,,7.62,0,Non forest,Non forest,6,6,0,18.43121338,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2
323,United 17/129,United,25/06/2018,6/25/18 0:00,43276,0.548541667,-38.13611637,145.1289163,72 DANDENONG ROAD FRANKSTON,8818998,FTN14,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5595,20180720UTD_02,"Customer reported ""power pole on fire, half way up pole"" Replaced 3ph FMB feeding p2p U/g to #68,  ,lis # 8818998, ",,7.62,0,Non forest,Non forest,6,6,0,4.237055779,94879,CRAN,CRANBOURNE,,47.2,14.3,7.2
324,United 17/130,United,26/06/2018,6/26/18 0:00,43277,0.998611111,-38.25362426,145.057301,118 RACECOURSE ROAD MOUNT MARTHA,9751716,MTN24,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5581,20180710UTD_01,lis#9751716  Confirmed pole fire. Suspect HV insulators tracking. Pole burnt out and needs replacing. Fire report # 04449 per S Goodman.,,7.62,0,Non forest,Non forest,6,6,0,34,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2
325,United 16/25,United,25/08/2016,8/25/16 0:00,42607,0.933877315,-38.1456011,145.1207365,,8819378,FSH31,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5005,20160826UTD_02,"SL burnt out/caught on fire, cover missing, caused by moisture and salt/corrosion.  Loca SL head/350watt lantern LIS 8819378. ",,7.62,0,Non forest,Non forest,6,6,0,10.9348278,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1
326,United 16/31,United,1/10/2016,10/1/16 0:00,42644,0.972233796,-38.14638453,145.1291652,,8819096,LWN35,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5033,20161007UTD_02,Krone switch burntout. replaced. LIS# 8819096,,7.62,0,Non forest,Non forest,6,6,0,13.45845127,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5
327,United 16/36,United,15/10/2016,10/15/16 0:00,42658,0.594722222,-38.21600717,145.1240032,,1122093,MTN22,22kV AC,Rural Short, - overhead conductor (ABC),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,5046,20161019UTD_01,"HV ABC cable down from Switch pole LIS #1122093, eramosa rd west/moorooduc - Evidence of grass fire 2m x 6m area opp on road reserve - fire out on arrival",,7.62,0,Non forest,Non forest,6,6,0,54.89745331,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5
328,United 16/43,United,6/11/2016,11/6/16 0:00,42680,0.251412037,-38.13324092,145.1277404,,3308414,FTN21,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5073,20161111UTD_01,"Broken cross arm at NEW TOOYAL S/S. LIS 3308414. Crew confirmed xarm fire caused by tracking at xarm strap. replaced xarm, fuse units and HV droppers. fire report 00083",,7.62,0,Non forest,Non forest,6,6,0,2.472677231,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5
329,United 16/44,United,7/11/2016,11/7/16 0:00,42681,0.311527778,-38.24072113,145.0298121,,1102056,MTN31,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5075,20161114UTD_02,HV termination x-arm burnt through at x-arm strap bolt at FOOTWAY ESPLANADE S/S. LIS 1102056. Arm replaced under access permit. ,,7.62,0,Non forest,Non forest,6,6,0,23.39585876,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5
330,United 16/47,United,22/11/2016,11/22/16 0:00,42696,0.461840278,-38.12959013,145.129934,,3308361,FTN21,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5085,20161124UTD_01,"Replaced 3 ph FMB on lis # 3308361, cause overloaded, Fire Report # 01871, feeding FTN 4x4 and Light Commercial, tested and left on.",,7.62,0,Non forest,Non forest,6,6,0,2.472677231,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5
