OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
331,United 16/49,United,2/12/2016,12/2/16 0:00,42706,0.485416667,-38.10339542,145.127983,,3305954,CRM33,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5098,20161214UTD_02,"LIS - 3305954 LV bundles terminat at pole, services IPC have caught fire, no fire at ground level. ",,7.62,0,Non forest,Non forest,6,6,0,3.98848629,94879,CRAN,CRANBOURNE,,47.7,25.5,24
332,United 16/68,United,29/01/2017,1/29/17 0:00,42764,0.147847222,-38.21468573,145.1130176,,8831026,MTN22,22kV AC,Rural Short, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,Very high,1,1,5159,20170208UTD_02,A Possum seems to have bridhes between the steel crossarm and to bridging bar on the HV ABC interface igniting a fire on the Raychem coverfuseon the fuse unit at MT0102 LIS#8831026. ,,7.62,0,Non forest,Non forest,6,6,0,57.99993896,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4
333,United 16/73,United,13/02/2017,2/13/17 0:00,42779,0.381736111,-38.13215425,145.124585,,3309074,FTN14,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5171,20170214UTD_02,X arm fire at T pole lis 3309074 Nepean Hwy Allawah ave. CFA in attendance. HV Xarm replaced,,7.62,0,Non forest,Non forest,6,6,0,5.906672478,94879,CRAN,CRANBOURNE,,47,25.9,20.5
334,United 16/76,United,3/03/2017,3/3/17 0:00,42797,0.717847222,-38.11880199,145.1403546,,3304726,FTN25,Low voltage AC (<1kV),Urban, - lamps (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5190,20170306UTD_02,isolated supply to pe cell and watchman light - burnt out - fire ignition report 04562 lis 3304726 - ref to SL to follow - Luke Baxter has taken photos,,7.62,0,Non forest,Non forest,6,6,0,4.03102684,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8
335,United 19/20,United,1/07/2019,7/1/19 0:00,43647,0.486805556,-38.21878286,145.1723828,"1003 FRANKSTON-FLINDERS ROAD, SOMERVILLE VIC 3912",8822258,HGS22,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1308097,20190705UTD_01,Council Tree branch (undeclared area so UE) brought down HV in Ftn Flinders Rd on tee cond & caused sparking which caused approx 1m sq grass fire on O/H between LIS# PO-8822258. Fire report # 6565, - overhead conductor (bare; aluminium core steel reinforced),7.62,0,Non forest,Non forest,6,6,0,62.96238708,94879,CRAN,CRANBOURNE,,52.8,15,7.7
336,United 19/25,United,8/08/2019,8/8/19 0:00,43685,0.092361111,-38.27485641,145.1596546,"LOT 16 GERARDS WAY, TYABB VIC 3913",1112692,HGS22,22kV AC,Rural Short, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,No forecast,0.1,0.1,1321638,20190821UTD_02,"5kVA single phase Tx requires replacement ASAP on 8/8/19, Birds nest on Bushings has caught fire, at some stage and burnt bushings/2 x LV bushings cracked and broken.  Fire report 6828. HV/LV isolated and burnt birds next removed. ", - overhead conductor (insulated),7.62,0,Non forest,Non forest,6,6,0,59.41036606,94898,CERB,CERBERUS AWS,,64.3,14.5,10
337,United 19/52,United,17/12/2019,12/17/19 0:00,43816,0.547916667,-38.15891833,145.1541341,"42 LIPTON DRIVE, FRANKSTON VIC 3199",8819961,FSH22,Low voltage AC (<1kV),Urban, - underground service cable (residential),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1362369,20200114UTD_02,Pillar o/s 42 Lipton is blown up and requires repair. parralelling pillar on the n/strip.  supply.  Fire report number is 03823. Small fire in the garden bed approx 1 meter x 1 meter . Closest LIS 8819961, - transformer (pole mounted),7.62,0,Non forest,Non forest,6,6,0,59.94380951,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7
338,United 19/70,United,5/01/2020,1/5/20 0:00,43835,0.461631944,-38.12025126,145.1485218,"4 WINDOO STREET, FRANKSTON NORTH VIC 3200",3316011,FTN13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366559,20200122UTD_07,"Xarm fire in Windoo, Lis# 93316011, Grey fogs... SNumber 7 Windoo Frankston North   hv interxarm to be replaced.   ire report# 04457 - ESV 13116335", - communications network assets,7.62,0,Non forest,Non forest,6,6,0,11.9642849,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8
339,United 19/76,United,10/01/2020,1/10/20 0:00,43840,0.672800926,-38.11963152,145.1540915,"18 LINDSAY STREET, FRANKSTON NORTH VIC 3200",3309505,FTN13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1368166,20200204UTD_01,"Per MFB Lis# 3309505. Broken HV inter x-arm, LINDSAY cnr MORETON. LIS 3309505. Dropped onto HV t-off x-arm. (x-arm burnt through). O/S 18 LINDSAY ST FRANKSTON NORTH Po ESV advised (ref #13151279) - pole fire. \", - oil-filled circuit recloser (OCR),7.62,0,Non forest,Non forest,6,6,0,13.74333954,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8
340,United 19/125,United,15/06/2020,6/15/20 0:00,43997,0.074525463,-38.17299156,145.1871576,"240 WARRANDYTE ROAD, LANGWARRIN VIC 3910",8816167,FSH21,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,No forecast,0.1,0.1,1414449,20200629UTD_07,"CFA reported a branch failed and was resting on the HV conductors -and requested tree require to be cut prior to fire brigade extinguishing fire.   Crew arrived and cut tree branch clear, small branch was smoldering on ground - no fire start on the ground",1,7.62,0,Non forest,Non forest,6,6,0,86.70736694,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6
341,United 19/126,United,17/06/2020,6/17/20 0:00,43999,0.011412037,-38.20025004,145.2428202,"65 EVANS STREET, PEARCEDALE VIC 3912",3321507,LWN21,22kV AC,Rural Short, - dropper / bridge,single phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1415152,20200629UTD_03,"Customer at no.65 Evans St said he saw flames on transformer.  When the crew arrived they found a melted HV bushing cover caused by loose connection. They carried out repairs and replaced 6 k BA , Red phase. ",2,7.62,0,Non forest,Non forest,6,6,0,13.98500061,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6
342,United 19/127,United,22/06/2020,6/22/20 0:00,44004,0.706469907,-38.25880952,145.1818063,"4 CANNERY COURT, TYABB VIC 3913",9923466,HGS33,Low voltage AC (<1kV),Rural Short, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1416801,20200629UTD_04,"LV pillar box caught fire after 160amp cct breakers failed, replacement of pillar box and breakers R & W 250 amp LV  fuses blew at dist cabinet that feeds 5 Cannery ct Tyabb . ESV notified # 14201906  Small amount <0.5m of grass burnt.",3,7.62,0,Non forest,Non forest,6,6,0,22.37207985,94898,CERB,CERBERUS AWS,,30.8,14.9,7.6
343,United 19/129,United,27/06/2020,6/27/20 0:00,44009,0.792361111,-38.17602927,145.1901885,"262 WARRANDYTE ROAD, LANGWARRIN VIC 3910",3301774,FSH21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1418250,20200629UTD_05,"Customer reported that the Service fuse box on pole in front of property (enter off Anthoney's Lane) has caught fire. Crew arrived (no fire on arrival) and replaced a melted transformer FMB  at ""WARRANDYTE T44 NTH 2"" substation. ",5,7.62,0,Non forest,Non forest,6,6,0,78.52262115,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6
344,United 18/58,United,22/12/2018,12/22/18 0:00,43456,0.088518519,-38.25706508,145.1895977,"1510 FRANKSTON-FLINDERS ROAD, TYABB VIC 3913",1108044,HGS33,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1249550,20181227UTD_03,22kv insultor polymeric need to be replaced and also the LV tee off xarm fire report # 6827. LIS # 1108044. Pole missing 1/3 thickness at LV t off x arm.,,7.62,0,Non forest,Non forest,6,6,0,25.93245888,94898,CERB,CERBERUS AWS,,117.3,25.7,22.1
345,United 18/76,United,1/02/2019,2/1/19 0:00,43497,0.060416667,-38.1775636,145.165619,"250 ROBINSONS ROAD, LANGWARRIN VIC 3910",3310277,TBTS-FTS,66kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,1261024,20190211UTD_03," Also refer #1261039 per MFB, grass fire in area has damaged lis # 3310277 fire start whispir to be sent, Blue phase 66kv insul damaged causing leakage to base of pole small grass fire.",,7.62,0,Non forest,Non forest,6,6,0,80.71553802,94879,CRAN,CRANBOURNE,,20.3,26,21.4
346,United 18/86,United,25/02/2019,2/25/19 0:00,43521,0.836805556,-38.10607492,145.1722396,"44 OGRADYS ROAD, CARRUM DOWNS VIC 3201",8814069,FTN24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1269387,20190227UTD_02,Replcd white phase lv fused isolator 315 amp hrc white phase  fuse & copper lead to the mains had burnt out and caused a small 1m grass fire under pole  fire report # 6961 - O'Grady - Shearwater S/Stn lIS 8814069,,7.62,0,Non forest,Non forest,6,6,0,17.97267151,94879,CRAN,CRANBOURNE,,20.3,26,21.4
347,United 18/89,United,1/03/2019,3/1/19 0:00,43525,0.436805556,-38.23207747,145.1910593,"6 BUSHY COURT, SOMERVILLE VIC 3912",1109065,HGS33,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1270642,20190304UTD_03,HV PFF operation . Fuse malfunction broken PF causing small fire at base of pole crew taking photos & doing fire report rep# 6941. 1 ph sub LIS 1108611,,7.62,0,Non forest,Non forest,6,6,0,35.00012589,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9
348,United 18/95,United,3/03/2019,3/3/19 0:00,43527,0.76787037,-38.18609742,145.1733288,"120 BARRETTS ROAD, LANGWARRIN SOUTH VIC 3911",3321371,FSH32,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,Severe,2,2,1271399,20190306UTD_02,"Fire ignition report Number 6727, caused by sparks from melted folcb, small grass fire approx 1 mtr square. whispir sent - lis 3321371",,7.62,0,Non forest,Non forest,6,6,0,91.0001297,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9
349,United 18/109,United,4/04/2019,4/4/19 0:00,43559,0.390277778,-38.21888366,145.2414561,"Opposite 71 East Rd, Somerville",3300039,HGS33,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,1281179,20190429UTD_02,"Leaking oil from tx, and small grass fire started at base of pole, mfb have extinguished. 1m2 fire start. 5-6m2 of oil on ground. Fire repor# 02046  photo's taken and emailed. ",,7.62,0,Non forest,Non forest,6,6,0,7.000207424,94879,CRAN,CRANBOURNE,,11.6,22,11.1
350,Ausnet 18/77,Ausnet,9/01/2019,1/9/19 15:01,43474.62569,43474.62569,-38.11779501,145.267383,"39-45 CYRIL BEECHEY LANE, CRANBOURNE VIC 3977",509840,CRE32,22kV AC,URBAN, - insulators,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190111SPN_04,"Suspected 22kV insulator tracking through a pole stay rod resulting in pole top fire and failure of HV Strain structure, No evidence of ground fire.",,7.62,0,Non forest,Non forest,6,6,0,66.3791275,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6
351,Ausnet 18/167,Ausnet,24/04/2019,4/24/19 12:00,43579.5,43579.5,-38.22032602,145.31577,"470 WARNEET ROAD, WARNEET VIC 3980",517465,CRE33,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190426SPN_01,Candled 6k Boric Acid HV fuse,,7.62,0,Non forest,Non forest,6,6,0,7.595991135,94879,CRAN,CRANBOURNE,,11.6,22,11.1
352,United 17/28,United,5/10/2017,10/5/17 0:00,43013,0.446469907,-38.22376051,145.2495791,1 SOUTH BOUNDARY ROAD SOMERVILLE,9498509,HGS33,22kV AC,Rural Short, - guy wire,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,5317,20171012UTD_01,Appears Guy rod pulled out of log and guy wire contacted LA at MEALY STH BOUNDARY S/S LIS#9498509. Confirmed pole fire & CFA called. Fire Report # 04448 emailed  photos to NCC,,7.62,0,Non forest,Non forest,6,6,0,2.318221807,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3
353,United 17/73,United,22/02/2018,2/22/18 0:00,43153,0.829861111,-38.1319129,145.2221538,55 LYPPARDS ROAD LANGWARRIN,3312536,LWN21,Low voltage AC (<1kV),Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,5445,20180227UTD_01,"LV Bushing on Tx melted Small Grass fire .  Tx replaced under A/P   Fire report# 6821    LIS#3312536 , ",,7.62,0,Non forest,Non forest,6,6,0,59.00915146,94879,CRAN,CRANBOURNE,,1.2,27,20.8
354,United 17/90,United,17/03/2018,3/17/18 0:00,43176,0.592152778,-38.2275209,145.1594615,66 CLARENDON DRIVE SOMERVILLE,1112407,HGS22,22kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,5524,20180501UTD_04,"Passer by reported flames, sparking and acking from pole top. Tx + fuse units flashed over and have been replaced, system restored to normal.  LIS 1112407",,7.62,0,Non forest,Non forest,6,6,0,81.00058746,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6
355,United 17/97,United,18/03/2018,3/18/18 0:00,43177,0.595416667,-38.22775809,145.1915435,12 DROVERS LANE SOMERVILLE,1109045,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,5488,20180321UTD_02,Cause was private tree branch from number 14 Drovers Lane at LIS# 1109045. Damage: HV condctor on deck as above and to be repaired under A/P. Small grass fire started on site. ,,7.62,0,Non forest,Non forest,6,6,0,32.99983978,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6
356,United 17/104,United,24/03/2018,3/24/18 0:00,43183,0.4659375,-38.10737339,145.1530874,217R AUSTIN ROAD SEAFORD,3307951,FTN12,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5528,20180502UTD_02,"Tree branch on HV bushing, removed and replaced 16A PFF. lis 3307951. Bushing cover melted and cleaned up with new cover under EAP26809 I@15:55 C@16:05. Possom proofed.",,7.62,0,Non forest,Non forest,6,6,0,10.04726219,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6
357,United 17/109,United,12/04/2018,4/12/18 0:00,43202,0.001388889,-38.19215313,145.2068162,70 WEST ROAD LANGWARRIN SOUTH,3301177,HGS33,Low voltage AC (<1kV),Rural Short, - underground service cable (residential),two phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,Very high,1,1,5512,20180427UTD_05,"LIS# 3301177 - Pole only slight schorch marks, person had tied chain around pole to remove car from trailer, which damaged assets and caused a small fire- few square meters under base of pole,  fire report 03822",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,67.66444397,94879,CRAN,CRANBOURNE,,19,21.8,10.9
358,United 17/123,United,8/06/2018,6/8/18 0:00,43259,0.506041667,-38.25666394,145.1895883,1506 FRANKSTON-FLINDERS ROAD TYABB,1108046,HGS33,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5561,20180612UTD_01,"FRANKSTON-FLINDERS RD, LIS #1108046, 3 . Pole burning at the x-arm strap. Tracking down the pole from the top 22kV x-arm to the lighting bracket (below the LV) fire report # 00710",,7.62,0,Non forest,Non forest,6,6,0,26.18620872,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2
359,Ausnet 17/140,Ausnet,21/03/2018,3/21/18 12:42,43180.52917,43180.52917,-38.19275602,145.345799,"2470 SOUTH GIPPSLAND HIGHWAY, DEVON MEADOWS VIC 3977",517096,CRE33,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,232936,20180326SPN_01,A large tree branch fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,4.873086929,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6
360,Ausnet 17/167,Ausnet,19/06/2018,6/19/18 18:58,43270.79028,43270.79028,-38.22398701,145.313453,"23 KALLARA ROAD, WARNEET VIC 3980",517474,CRE33,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,234031,20180620SPN_01,Krone box failure resulting from overload,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,2.999432087,94879,CRAN,CRANBOURNE,,47.2,14.3,7.2
361,United 16/26,United,4/09/2016,9/4/16 0:00,42617,0.970138889,-38.17057505,145.2038319,,3301085,FSH21,Low voltage AC (<1kV),Rural Short, - connection box,two phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,5013,20160907UTD_01,"At 330 centre rd reports of a fire on pole o/s property, Crew attended and @ Lis 3301085 replaced 3w JB & 3w fmb for UG on serv pole. Possible loose connection",,7.62,0,Non forest,Non forest,6,6,0,86.04044342,94879,CRAN,CRANBOURNE,,104.6,16.7,12.6
362,United 16/34,United,10/10/2016,10/10/16 0:00,42653,0.158587963,-38.13464211,145.2284341,,9657245,LWN21,22kV AC,Rural Short, - capacity balancing units,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,5068,20161108UTD_01,CAP DNG-HASTINGS CRANBOURNE failed and caught fire. Fire brigade called to extinguish pole.  Lis # 9657245,,7.62,0,Non forest,Non forest,6,6,0,58.96764374,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5
363,United 16/50,United,3/12/2016,12/3/16 0:00,42707,0.378472222,-38.2225019,145.2449385,,9866573,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,5100,20161221UTD_01,"Conductor down - still sparking when crews arrived, burn marks on ground, no other grass ignition- Conductor on deck in the bay west of spur fuses (Lis 9866573) has burnt through splice. ",,7.62,0,Non forest,Non forest,6,6,0,5.89029789,94879,CRAN,CRANBOURNE,,47.7,25.5,24
364,United 16/65,United,23/01/2017,1/23/17 0:00,42758,0.436782407,-38.14706201,145.1443146,,3319689,LWN24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5148,20170124UTD_02,"MFB reported fire on pole top LIS 3319689, located in Ashelgh Ave, just north of Beach St burnt ipc on the blue phase to 95mil o/h service. -",,7.62,0,Non forest,Non forest,6,6,0,29.9998703,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4
365,United 16/87,United,3/04/2017,4/3/17 0:00,42828,0.840625,-38.1609109,145.2099988,,3312792,LWN23,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,5215,20170405UTD_01,Crew replaced a b ph service pole box which was also the tranny isolator. Fire report num is 04564. Whispir sent. LIS 3312792,,7.62,0,Non forest,Non forest,6,6,0,99.56848907,94879,CRAN,CRANBOURNE,,142.7,20.8,10.8
366,United 16/94,United,30/06/2017,6/30/17 0:00,42916,0.381122685,-38.1057932,145.1874009,,8814301,FTN23,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5259,20170721UTD_08,LV chrone box found burnt out at Woodvale-Strathearn S/Stn. S/Stn isolated LV and HV and customers restored via LV //s. krone box has been replaced and 315 amp fuses have been replaced on a all 3 phases lis# 8814301,,7.62,0,Non forest,Non forest,6,6,0,27.37915421,94879,CRAN,CRANBOURNE,,21.4,14.9,7.2
367,Ausnet 16/95,Ausnet ,13/02/2017,2/13/17 14:04,42779.58611,42779.58611,-38.21431702,145.318886,,517359,CRE33,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,Low-moderate,0.2,0.2,226409,20170214SPN_03,"Possum on 3 phase anchor pole caused a flashover, shorted between phases which resulted in a pole fire.",,7.62,0,Non forest,Non forest,6,6,0,3.66689992,94879,CRAN,CRANBOURNE,,47,25.9,20.5
368,Ausnet 19/144,Ausnet,13/03/2020,3/13/20 12:00,43903.5,43903.5,-38.14667201,145.458489,"40 HOBSON ROAD, RYTHDALE VIC 3810",516186,PHM22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,,20200313SPN_01,Caused due to wildlife (bird).,,7.62,0,Non forest,Non forest,6,6,0,6.020102978,94879,CRAN,CRANBOURNE,,78.2,22.9,14.4
369,Ausnet 18/94,Ausnet,31/01/2019,1/31/19 5:31,43496.22986,43496.22986,-38.27500402,145.572907,"280 MCDONALDS TRACK, LANG LANG VIC 3984",514128,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190131SPN_03,Candling HV fuse. Fuse replaced and supply restored. No evidence of ground fire,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,13.95594978,94892,RHYL,RHYLL AWS,,12.6,28.4,25.6
370,Ausnet 18/106,Ausnet,7/02/2019,2/7/19 15:36,43503.65,43503.65,-38.10992902,145.486285,"990 KOO WEE RUP ROAD, PAKENHAM VIC 3810",515966,PHM22,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190213SPN_04,HV cable on Blue phase of cable head pole has failed and burnt resulting in a ground fire. The insulation on the blue phase dropper appears to have degraded resulting in failure and subsequent fire.,,7.62,0,Non forest,Non forest,6,6,0,9.599747658,94879,CRAN,CRANBOURNE,,20.3,26,21.4
371,Ausnet 18/132,Ausnet,6/03/2019,3/6/19 15:30,43530.64583,43530.64583,-38.204393,145.563574,"25 SPENCERS ROAD, MONOMEITH VIC 3984",513165,LLG11,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190308SPN_02,Candled HV boric acid fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,13.00252438,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9
372,Ausnet 18/134,Ausnet,7/03/2019,3/7/19 12:34,43531.52361,43531.52361,-38.226409,145.541188,"180 EDENS ROAD, CALDERMEADE VIC 3984",513552,LLG11,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190326SPN_03,"Candled Boric Acid HV fuse identified. The fuse base appears to not have been installed correctly, connections were loose and no grease as per manufactures requirements. A technical bulletin is being prepared to highlight this issue and ensure this equipm",,7.62,0,Non forest,Non forest,6,6,0,6,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9
373,Ausnet 18/163,Ausnet,18/04/2019,4/18/19 10:28,43573.43611,43573.43611,-38.27664501,145.569487,"30 WATTLE COURT, LANG LANG VIC 3984",514134,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190418SPN_02,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,14.43743706,94892,RHYL,RHYLL AWS,,11.6,22,11.1
374,Ausnet 17/44,Ausnet,16/11/2017,11/16/17 18:33,43055.77292,43055.77292,-38.15196596,145.574133,"165 BUNYIP RIVER ROAD, NAR NAR GOON VIC 3812",512440,PHM33,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231255,20171117SPN_01,Burnt out pole junction box.,,7.62,0,Non forest,Non forest,6,6,0,11.98345184,94879,CRAN,CRANBOURNE,,46.2,25.9,22.8
375,Ausnet 17/101,Ausnet,14/02/2018,2/14/18 9:38,43145.40139,43145.40139,-38.22119371,145.5921678,"185 OBRIENS ROAD, BAYLES VIC 3981",513344,LLG11,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232492,20180307SPN_01,Large tree branch fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,13.9859581,95854,ELLI,ELLINBANK,,1.2,27,20.8
376,Ausnet 16/31,Ausnet ,2/09/2016,9/2/16 4:25,42615.18403,42615.18403,-38.24628598,145.566745,,513602,LLG11,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224049,20160906SPN_01,Emergency Authorities reported an alleged pole fire. When AusNet Services' fault crew arrived the CFA were on site. Allegedly only the LV leads and 3 phase fuse box (FOLCB) was burnt. The pole was a HV/LV wood substation pole.,,7.62,0,Non forest,Non forest,6,6,0,10.99983501,94879,CRAN,CRANBOURNE,,104.6,16.7,12.6
377,Ausnet 18/64,Ausnet,14/12/2018,12/14/18 9:33,43448.39792,43448.39792,-38.09447,145.72669,"33 ABECKETT ROAD, BUNYIP VIC 3815",522029,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20181219SPN_01,Unable to establish root cause,,7.62,0,Non forest,Non forest,6,6,0,74.99910736,95854,ELLI,ELLINBANK,,117.3,25.7,22.1
378,Ausnet 18/79,Ausnet,12/01/2019,1/12/19 18:22,43477.76528,43477.76528,-38.18559141,145.6622649,"5 HUMPHRIES ROAD, CATANI VIC 3981",513501,LLG11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190115SPN_03,"Tractor contacted single phase 22kV O/H conductors between Cam Poles #513501 & # 513508 while moving bales of hay across his paddock. 2 small grass fires resulted (which was put out by the customer) measuring 1.5x1.5m and 1mx1m (6.25m sq total)

Upon inve",,7.62,0,Non forest,Non forest,6,6,0,21.19996262,95854,ELLI,ELLINBANK,,12.6,28.4,25.6
379,Ausnet 18/95,Ausnet,31/01/2019,1/31/19 5:32,43496.23056,43496.23056,-38.172697,145.780522,"130 LYE AND DIXON ROAD, RIPPLEBROOK VIC 3818",2703396,WGL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,,20190131SPN_02,Tree impact - Caused by hazardous tree branch failure which was outside the clearance space. Eucalyptus ovata on western side of conductors located approximately 18m from the nearest conductor and approximately 80m from pole 2703397. Tree has evidence of ,,7.62,0,Non forest,Non forest,6,6,0,83.95908356,95854,ELLI,ELLINBANK,,12.6,28.4,25.6
380,Ausnet 17/58,Ausnet,2/12/2017,12/2/17 19:39,43071.81875,43071.81875,-38.13318602,145.736074,"105 KNIGHTS ROAD, LONGWARRY VIC 3816",2716128,WGL12,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231507,20180116SPN_02,Cause not identified but most likely due to high impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,32.80000305,95854,ELLI,ELLINBANK,,119.2,25,22.4
381,Ausnet 17/74,Ausnet,4/01/2018,1/4/18 13:29,43104.56181,43104.56181,-38.100634,145.744706,"260 COOK ROAD, LONGWARRY VIC 3816",2709198,WGL12,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,LOW-MODERATE,0.2,0.2,231845,20180111SPN_03,Bird caused a flashover at pole top.,,7.62,0,Non forest,Non forest,6,6,0,38.45530701,95854,ELLI,ELLINBANK,,73.6,27.2,23.9
382,Ausnet 17/75,Ausnet,4/01/2018,1/4/18 17:35,43104.73264,43104.73264,-38.16089801,145.613903,"215 NUMBER SEVEN DRAIN ROAD, CORA LYNN VIC 3814",512759,PHM33,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231839,20180214SPN_04,Burnt BA fuse tube / candled.,,7.62,0,Non forest,Non forest,6,6,0,15.50423813,95854,ELLI,ELLINBANK,,73.6,27.2,23.9
383,Ausnet 17/121,Ausnet,2/03/2018,3/2/18 2:57,43161.12292,43161.12292,-38.25158399,145.657987,"1060 WESTERNPORT ROAD, LANG LANG EAST VIC 3984",519170,LLG11,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232664,20180412SPN_01,Candled EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,33.08441544,95854,ELLI,ELLINBANK,,24.6,24.9,16.6
384,Ausnet 17/150,Ausnet,28/03/2018,3/28/18 8:44,43187.36389,43187.36389,-38.25158399,145.657987,"1060 WESTERNPORT ROAD, LANG LANG EAST VIC 3984",519170,LLG11,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,233053,20180508SPN_03,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,33.08441544,95854,ELLI,ELLINBANK,,24.6,24.9,16.6
385,Ausnet 16/24,Ausnet ,11/08/2016,8/11/16 9:44,42593.40556,42593.40556,-38.21155502,145.753448,,2718897,WGL13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,No forecast,0.1,0.1,223599,20160812SPN_01,HV fuse had candled/burnt,,7.62,0,Non forest,Non forest,6,6,0,97.64248657,95854,ELLI,ELLINBANK,,69.4,15.9,10.1
386,Ausnet 16/49,Ausnet ,7/11/2016,11/7/16 11:02,42681.45987,42681.45987,-38.10047098,145.742386,,2709203,WGL12,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,225057,20161108SPN_01,CFA reported trees on power lines and grass fire in area. Tree fell into overhead HV conductors causing the conductors to clash. The tree was between pole asset numbers 2709203 and 2709206 and was located in the road reserve.,,7.62,0,Non forest,Non forest,6,6,0,38.23069,95854,ELLI,ELLINBANK,,36.4,20.8,19.5
387,Ausnet 16/63,Ausnet ,17/12/2016,12/17/16 21:35,42721.89954,42721.89954,-38.18346298,145.780724,,2702476,WGL13,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1,Low-moderate,0.2,0.2,225834,20161219SPN_02,Hot metal from a loose LV connection on the pole for underground conductors appeared to have fallen to the ground. A 8m  x 7m ground fire was observed in the vicinity. No other damage.,,7.62,0,Non forest,Non forest,6,6,0,133.0616608,95854,ELLI,ELLINBANK,,47.7,25.5,24
388,Ausnet 16/119,Ausnet ,24/05/2017,5/24/17 5:53,42879.24514,42879.24514,-38.128072,145.754437,,2716082,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,No forecast,0.1,0.1,228037,20170531SPN_02,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,35.89867401,95854,ELLI,ELLINBANK,,29.6,17.2,8.3
389,Ausnet 19/130,Ausnet,16/02/2020,2/16/20 18:46,43877.78194,43877.78194,-38.13596999,146.053594,"782 DARNUM-SHADY CREEK ROAD, SHADY CREEK VIC 3821",2706945,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200217SPN_03,Plausible cuase is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,132.687439,95854,ELLI,ELLINBANK,,75.8,24.4,17.9
390,Ausnet 18/27,Ausnet,2/08/2018,8/2/18 0:28,43314.01944,43314.01944,-38.12412713,145.8454199,"33 HEARN STREET, DROUIN VIC 3818",2704071,WGL21,Low voltage AC (<1kV),RURAL LONG, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234718,20180809SPN_04,DOA attended the site in daylight hours. Light had not been fixed and there were very small burn marks on the ground with bits of melted plastic in the vicinity of the burnt areas. Unable to determine cause of street light failure.,,7.62,0,Non forest,Non forest,6,6,0,134.0198212,95854,ELLI,ELLINBANK,,49.4,15.1,10.1
391,Ausnet 18/59,Ausnet,9/12/2018,12/9/18 12:16,43443.51111,43443.51111,-38.107769,145.850184,"180 MAIN NEERIM ROAD, DROUIN VIC 3818",2717457,WGL21,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20181210SPN_02,Candling HV fuse on pole s/stn.,,7.62,0,Non forest,Non forest,6,6,0,100.5473328,95854,ELLI,ELLINBANK,,117.3,25.7,22.1
392,Ausnet 18/74,Ausnet,29/12/2018,12/29/18 21:21,43463.88958,43463.88958,-38.164617,145.907319,"27 CAMELOT COURT, WARRAGUL VIC 3820",2720623,WGL11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190111SPN_06,"Fault Crew attended and found a magpie had shorted across the BA Unit causing the fuse to candle.
Crew removed the bird and replaced the fuse.",,7.62,0,Non forest,Non forest,6,6,0,132.9438324,95854,ELLI,ELLINBANK,,117.3,25.7,22.1
393,Ausnet 17/32,Ausnet,7/09/2017,9/7/17 17:00,42985.70833,42985.70833,-38.10023199,146.032458,"1965 OLD SALE ROAD, SHADY CREEK VIC 3821",2706751,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,230207,20170912SPN_01,BA fuse candling,,7.62,0,Non forest,Non forest,6,6,0,183.3489075,95854,ELLI,ELLINBANK,,46.7,17.8,12.6
394,Ausnet 17/104,Ausnet,14/02/2018,2/14/18 20:15,43145.84375,43145.84375,-38.24132198,145.875583,"1729 LARDNERS TRACK, LARDNER VIC 3821",2705277,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,232421,20180215SPN_02,Tree branch fell into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,121.9151459,95854,ELLI,ELLINBANK,,1.2,27,20.8
395,Ausnet 17/116,Ausnet,28/02/2018,2/28/18 16:56,43159.70556,43159.70556,-38.24147399,145.885897,"54 MAXWELLS ROAD, LARDNER VIC 3821",2705329,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,232633,20180301SPN_04,In strong wind conditions a tree branch broke and fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,122.9882889,95854,ELLI,ELLINBANK,,1.2,27,20.8
396,Ausnet 17/137,Ausnet,18/03/2018,3/18/18 17:40,43177.73611,43177.73611,-38.21957499,145.977883,"906 BONA VISTA ROAD, GAINSBOROUGH VIC 3822",2705515,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,232881,20180319SPN_04,Tree into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,100.1012726,95854,ELLI,ELLINBANK,,24.6,24.9,16.6
397,Ausnet 19/65,Ausnet,25/11/2019,11/25/19 5:16,43794.21944,43794.21944,-38.21643101,146.257607,"2 DAPHNE DRIVE, MOE SOUTH VIC 3825",2202289,MOE31,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191125SPN_05,Candled HV Fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,295.5033875,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4
398,Ausnet 19/96,Ausnet,7/01/2020,1/7/20 9:38,43837.40139,43837.40139,-38.21623998,146.058257,"160 Loch St, Yarragon VIC 3823, Australia",2203214,MOE22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_08,HV fuse candled due to possum.,,7.62,0,Non forest,Non forest,6,6,0,90.14996338,95854,ELLI,ELLINBANK,,129.4,26.9,21.8
399,Ausnet 19/109,Ausnet,22/01/2020,1/22/20 5:21,43852.22292,43852.22292,-38.18456502,146.13013,"409 NORTH CANAL ROAD, TRAFALGAR VIC 3824",2202815,MOE22,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200123SPN_02,Fuse Candled.,,7.62,0,Non forest,Non forest,6,6,0,65.28276825,95854,ELLI,ELLINBANK,,129.4,26.9,21.8
400,Ausnet 19/113,Ausnet,24/01/2020,1/24/20 13:00,43854.54167,43854.54167,-38.174775,146.133718,"141 YULUNGAH ROAD, TRAFALGAR VIC 3824",2202060,MOE22,22kV AC,RURAL LONG, - transformer (pole mounted),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200204SPN_03,Transformer hit by lightning.,,7.62,0,Non forest,Non forest,6,6,0,71.84706879,95854,ELLI,ELLINBANK,,129.4,26.9,21.8
401,Ausnet 19/137,Ausnet,25/02/2020,2/25/20 14:34,43886.60694,43886.60694,-38.17973598,146.152326,"52 WHEELBARROW ROAD, TRAFALGAR VIC 3824",2203072,MOE22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200225SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,61.32649231,95854,ELLI,ELLINBANK,,75.8,24.4,17.9
402,Ausnet 18/88,Ausnet,25/01/2019,1/25/19 15:25,43490.64236,43490.64236,-38.17858501,146.27612,"21 DINWOODIE DRIVE, NEWBOROUGH VIC 3825",2207877,MOE31,22kV AC,RURAL LONG, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2,0.4,,20190125SPN_05,Candled fuse. Fuse replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,67.00139618,94891,YLTV,LATROBE VALLEY,,12.6,28.4,25.6
403,Ausnet 18/120,Ausnet,25/02/2019,2/25/19 19:29,43521.81181,43521.81181,-38.21097101,146.278029,"220 TWO MILE ROAD, HERNES OAK VIC 3825",2206528,MOE31,66kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190226SPN_02,"Semi-Mature Eucalyptus on embankment has failed 2m from ground level and fallen onto 66kv conductors on opposite side of road. White Rot present at site of tree failure, along with 2 x small Fungal Fruiting Bodies on back side of trunk. These would not ha",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,86.26306915,94891,YLTV,LATROBE VALLEY,,20.3,26,21.4
404,Ausnet 18/122,Ausnet,27/02/2019,2/27/19 9:55,43523.41319,43523.41319,-38.202379,146.067823,"1 NEAGLE STREET, YARRAGON VIC 3823",2202558,MOE22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190227SPN_02,Candled EDO fuse. No damage to pole and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,82.95936584,95854,ELLI,ELLINBANK,,20.3,26,21.4
405,Ausnet 17/94,Ausnet,31/01/2018,1/31/18 21:02,43131.87639,43131.87639,-38.22419198,146.061368,"1 SAND PIT ROAD, YARRAGON VIC 3823",2203792,MOE22,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232238,20180313SPN_04,Candled EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,143.7908936,95854,ELLI,ELLINBANK,,73.6,27.2,23.9
406,Ausnet 17/123,Ausnet,2/03/2018,3/2/18 20:03,43161.83542,43161.83542,-38.158266,146.235745,"L1 WALSHES ROAD, WESTBURY VIC 3825",2201653,MOE22,22kV AC,RURAL LONG, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232689,20180308SPN_03,Appears a bird caused a flashover between a HV conductor to a LA and a steel crossarm/concrete pole causing the bird to catch fire and resulting in a ground fire.,,7.62,0,Non forest,Non forest,6,6,0,78.99491882,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6
407,Ausnet 16/109,Ausnet ,13/03/2017,3/13/17 10:23,42807.43264,42807.43264,-38.12013999,146.269409,,2201134,MOE21,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226876,20170508SPN_01,A pole junction box failed causing it to catch on fire. A small patch of grass was burnt at base of the pole. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,58.38484192,94891,YLTV,LATROBE VALLEY,,29.2,26.9,16.8
408,Ausnet 19/61,Ausnet,21/11/2019,11/21/19 18:21,43790.76458,43790.76458,-38.17348173,146.2871063,"63 NORTHERN AVENUE, NEWBOROUGH VIC 3825",2208258,MOE13,22kV AC,RURAL SHORT, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,VERY HIGH,1,0.2,,20191122SPN_01,Currently under investigation. Lightning appears to have struck pole,,7.62,0,Non forest,Non forest,6,6,0,78.84010315,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4
409,Ausnet 19/64,Ausnet,22/11/2019,11/22/19 23:33,43791.98125,43791.98125,-38.128674,146.485899,"125 TROVATELLO PLACE, TYERS VIC 3844",2626341,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20191205SPN_02,Candled HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,210.5819397,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4
410,Ausnet 19/84,Ausnet,27/12/2019,12/27/19 14:30,43826.60417,43826.60417,-38.270772,146.43342,"340 TRAMWAY ROAD, HAZELWOOD NORTH VIC 3840",2616413,MWL24,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,,20200106SPN_02,bird contacted conductor,,7.62,0,Non forest,Non forest,6,6,0,88.43231201,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7
411,Ausnet 19/85,Ausnet,27/12/2019,12/27/19 14:30,43826.60417,43826.60417,-38.25434801,146.423493,"240 MONASH WAY, MORWELL VIC 3840",2626406,MWL24,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200113SPN_01,dead bird found on adjacent pole. Under investigation.,,7.62,0,Non forest,Non forest,6,6,0,71.82776642,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7
412,Ausnet 18/23,Ausnet,12/07/2018,7/12/18 20:19,43293.84675,43293.84675,-38.25379054,146.4744945,"440 FIRMINS LANE, HAZELWOOD NORTH VIC 3840",2615217,TGN23,22kV AC,RURAL SHORT, - insulators,three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,234390,20180713SPN_01,"Fault crew called to fault and small fire at Firmins lane Hazelwood. 
XLPE leads have been rubbing together at the gas switch causing one phase to rub through resulting in a fault to the earth screed of the other phase.  Shutdown organised for a construct",,7.62,0,Non forest,Non forest,6,6,0,93.95775604,94891,YLTV,LATROBE VALLEY,,22,14.8,8
413,Ausnet 18/133,Ausnet,6/03/2019,3/6/19 18:31,43530.77153,43530.77153,-38.23618599,146.39552,"163 PRINCES DRIVE, MORWELL VIC 3840",2618799,MWT11,22kV AC,RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190308SPN_03,"Cable fault has occured and cable has failed half way up the cable head resulting in pole fire. Cause of cable fault unknown.
No evidence of ground fire.",,7.62,0,Non forest,Non forest,6,6,0,81.55852509,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9
414,Ausnet 18/165,Ausnet,20/04/2019,4/20/19 17:03,43575.71042,43575.71042,-38.15684401,146.384906,"55 QUARRY ROAD, YALLOURN NORTH VIC 3825",2216241,MOE14,22kV AC,RURAL SHORT, - fuse (any other type),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190422SPN_05,"Bird has built nest on transformer which has caught fire resulting in a small ground fire. No asset damage identified other than melted bushing cover, burnt dropper at the bushing and flash marks on the transformer/pole. Follow up visit organised to fit a",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,101.9906235,94891,YLTV,LATROBE VALLEY,,11.6,22,11.1
415,Ausnet 17/62,Ausnet,13/12/2017,12/13/17 15:28,43082.64444,43082.64444,-38.19663702,146.325349,"Haunted Hills Road, Newborough VIC 3825",5614362,MOE31,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231688,20171214SPN_01,Loose fuse in LV fuse isolator.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,96.90216064,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4
416,Ausnet 17/66,Ausnet,18/12/2017,12/18/17 18:26,43087.76806,43087.76806,-38.20017799,146.316759,"3-7 HAUNTED HILLS ROAD, NEWBOROUGH VIC 3825",596942,MOE13,Low voltage AC (<1kV),RURAL SHORT, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231769,20171219SPN_03,Loose LV fuse hinge at pole.,,7.62,0,Non forest,Non forest,6,6,0,140.0003052,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4
417,Ausnet 17/85,Ausnet,23/01/2018,1/23/18 2:00,43123.08333,43123.08333,-38.23390102,146.292584,"60 YASMIN DRIVE, HERNES OAK VIC 3825",2208544,MOE31,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232114,20180123SPN_01,Burnt out LV fuse Mains box. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,307.5413818,94891,YLTV,LATROBE VALLEY,,73.6,27.2,23.9
418,Ausnet 17/103,Ausnet,14/02/2018,2/14/18 12:58,43145.54028,43145.54028,-38.25566502,146.489795,"582 FIRMINS LANE, HAZELWOOD NORTH VIC 3840",2577249,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,233532,20180511SPN_02,"private tree failed at root base (below ground) from extreme winds and brought down HV line.
Investigation confirms
•	Tree outside clearance space – span is compliant re vegetation – trunk was approximately 7 metres west of the nearest overhead conductors",,7.62,0,Non forest,Non forest,6,6,0,96.75662994,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8
419,Ausnet 17/118,Ausnet,28/02/2018,2/28/18 17:54,43159.74583,43159.74583,-38.13822501,146.294843,"200 PURVIS ROAD, TANJIL SOUTH VIC 3825",2210545,MOE14,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232631,20180301SPN_02,Tree fell into HV conductor during windy conditions.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,149.1930542,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8
