OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
420,Ausnet 17/139,Ausnet,19/03/2018,3/19/18 12:21,43178.51458,43178.51458,-38.20993036,146.3250955,Hernes Oak Vic 3825,7700545,MWTS-YPS1,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,232898,20180319SPN_08,HV conductor on ground.,,7.62,93,Mixed species plantation,Commercial plantation,4,4,1,99.23059082,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6
421,Ausnet 16/87,Ausnet ,5/02/2017,2/5/17 17:51,42771.74375,42771.74375,-38.248958,146.497107,,2623408,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,226292,20170206SPN_01,A large bird caused a flashover between a HV conductor and steel crossarm on a concrete pole resulting in electrocution and burning of the bird which fell to the ground starting a large  grass fire.,,7.62,0,Non forest,Non forest,6,6,0,90.00016785,94891,YLTV,LATROBE VALLEY,,47,25.9,20.5
422,Ausnet 19/82,Ausnet,25/12/2019,12/25/19 23:00,43824.95833,43824.95833,-38.18897701,146.561027,"3 NEFERTITI COURT, TRARALGON VIC 3844",2605832,TGN31,22kV AC,RURAL LONG, - surge diverter,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200106SPN_01,The cause of the incident was a loose connection on the cable head.,,7.62,0,Non forest,Non forest,6,6,0,53.44918442,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7
423,Ausnet 18/37,Ausnet,30/08/2018,8/30/18 17:57,43342.74792,43342.74792,-38.19936301,146.525548,"19 GARIBALDI STREET, TRARALGON VIC 3844",2603531,TGN43,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,235112,20180903SPN_06,The middle phase of the FSD unit has overheated and melted. Cause could not be determined. Melted plastic observed at the base of the pole but no evidence of fire,,7.62,0,Non forest,Non forest,6,6,0,65.26920319,94891,YLTV,LATROBE VALLEY,,49.4,15.1,10.1
424,Ausnet 18/53,Ausnet,16/11/2018,11/16/18 21:56,43420.91389,43420.91389,-38.19731899,146.525258,"45 LAFAYETTE STREET, TRARALGON VIC 3844",2603888,TGN43,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181205SPN_03,This is an older public light where the igniter or starter has failed causing a head fire. Failed head has been removed and replaced it with new.,,7.62,0,Non forest,Non forest,6,6,0,63.18370056,94891,YLTV,LATROBE VALLEY,,69.6,22,19.8
425,Ausnet 18/73,Ausnet,29/12/2018,12/29/18 20:16,43463.84501,43463.84501,-38.19449798,146.544842,"14 PETERKIN STREET, TRARALGON VIC 3844",2604877,TGN42,22kV AC,URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190111SPN_07,Suspected drizzle rain after the hot and dry days caused possum proofing to catch fire.,,7.62,0,Non forest,Non forest,6,6,0,38.02057648,94891,YLTV,LATROBE VALLEY,,117.3,25.7,22.1
426,Ausnet 18/155,Ausnet,29/03/2019,3/29/19 23:57,43553.99792,43553.99792,-38.18946698,146.555706,"27 STRATHCOLE DRIVE, TRARALGON VIC 3844",2613976,LLG12,22kV AC,RURAL SHORT, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20190403SPN_01,Light rain in the area at the time of the incident resulting in possible tracking causing the wooden HV x-arm to smoulder around where x-arm brace attached to the x-arm.  There was no damage to the HV conductors. Wood HV crossarm replaced with steel,,7.62,0,Non forest,Non forest,6,6,0,38.99628067,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9
427,Ausnet 17/18,Ausnet,1/07/2017,7/1/17 13:25,42917.55903,42917.55903,-38.09605401,146.549085,"19 HAKEA COURT, GLENGARRY NORTH VIC 3854",2602078,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,228880,20170824SPN_01,EDO fuse tube burnt off,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,142.7773895,94891,YLTV,LATROBE VALLEY,,35.6,14.5,7.9
428,Ausnet 17/70,Ausnet,27/12/2017,12/27/17 11:35,43096.48264,43096.48264,-38.13552302,146.557661,"675 TRARALGON-MAFFRA ROAD, GLENGARRY VIC 3854",2601158,TGN31,22kV AC,RURAL LONG, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,231820,20180102SPN_02,Bird strike,,7.62,0,Non forest,Non forest,6,6,0,39.12064743,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4
429,Ausnet 16/19,Ausnet ,16/07/2016,7/16/16 17:18,42567.72083,42567.72083,-38.180448,146.561885,,2607388,TGN11,22kV AC,RURAL SHORT, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,No forecast,0.1,0.1,222995,20160725SPN_02,Burnt grass area at base of switch TN212 in road reserve. Removed wire from the top of the switch which it seemed birds had used to make a nest.,,7.62,0,Non forest,Non forest,6,6,0,41.98813248,94891,YLTV,LATROBE VALLEY,,68.6,14.6,7.2
430,Ausnet 16/30,Ausnet ,29/08/2016,8/29/16 17:08,42611.71429,42611.71429,-38.18440033,146.561926,,2604178,TGN-MFA,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,223979,20160830SPN_01,"Fault crew called to fire at base of concrete HV pole 2604178 on the Traralgon Maffra Road, Traralgon. Grass fire area burnt was approximately 25 x 15 metres in size. 66kV feeder had 1 reclose, on supply when the crew arrived. 2 burnt crows found at base ",,7.62,0,Non forest,Non forest,6,6,0,47.48377228,94891,YLTV,LATROBE VALLEY,,69.4,15.9,10.1
431,Ausnet 19/58,Ausnet,21/11/2019,11/21/19 14:30,43790.60417,43790.60417,-38.13797402,146.793418,"ROSEDALE-HEYFIELD ROAD, ROSEDALE VIC 3847",2600780,TGN41,22kV AC,RURAL LONG, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,VERY HIGH,1,1,,20191122SPN_04,Blown surge arrester on pole 2600780 and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,41.15493774,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4
432,Ausnet 19/140,Ausnet,26/02/2020,2/26/20 22:02,43887.91806,43887.91806,-38.24199999,146.792034,"42 FEELYS ROAD, WILLUNG VIC 3847",2611076,TGN41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200227SPN_04,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,109.0109558,94891,YLTV,LATROBE VALLEY,,75.8,24.4,17.9
433,Ausnet 18/25,Ausnet,19/07/2018,7/19/18 21:08,43300.88068,43300.88068,-38.15155389,146.7882064,"17 PRINCE STREET, ROSEDALE VIC 3847",5643756,TGN41,Low voltage AC (<1kV),RURAL LONG, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234530,20190827SPN_04,P/L fitting has failed and melted. on pole. Failed P/L fitting removed and replaced with new. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,16.2786026,94891,YLTV,LATROBE VALLEY,,22,14.8,8
434,Ausnet 16/48,Ausnet ,6/11/2016,11/6/16 22:59,42680.95813,42680.95813,-38.15077261,146.7823565,,5643747,TGN41,Low voltage AC (<1kV),RURAL LONG, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225046,20161107SPN_02,Streetlight head was reported on fire out the front of 93 Princes st Rosedale. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,17.67699814,94891,YLTV,LATROBE VALLEY,,36.4,20.8,19.5
435,Ausnet 19/75,Ausnet,16/12/2019,12/16/19 21:46,43815.90694,43815.90694,-38.12253802,147.081174,"1 STEVENS STREET, SALE VIC 3850",2503175,SLE31,66kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_05,Bird (pelican) few into line.,,7.62,0,Non forest,Non forest,6,6,0,7.049892902,94907,YMES,SALE,,4.4,24.6,24.7
436,Ausnet 19/134,Ausnet,22/02/2020,2/22/20 21:51,43883.91042,43883.91042,-38.10951509,147.0661527,"JACK RYANS IRISH BAR, 154 RAYMOND STREET, SALE VIC 3850",2501996,SLE11,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200224SPN_01,Possible over heated connection due to blown glone and no timing mechanism on ignitors (earlier models of HPS lights). Most likely due to the capacitor or the ballast igniting over and over resulting in overheating.,,7.62,0,Non forest,Non forest,6,6,0,13.16389847,94907,YMES,SALE,,75.8,24.4,17.9
437,Ausnet 17/25,Ausnet,3/08/2017,8/3/17 19:50,42950.82639,42950.82639,-38.180781,147.090092,"10 ANDREWS ROAD, LONGFORD VIC 3851",2505283,SLE31,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229580,20170807SPN_01,"On arrival - fault crew observed candling BA on SL245 LIs No 2505283, 
Nil fire damage to ground.
Note blown EDO fuse also at Sub pole LIS 1614360 WELLINGTON COBB SUB.
Cause of Fault determined to be defective Surge Divertor on Wellington Cobb Substation.",,7.62,0,Non forest,Non forest,6,6,0,70.99235535,94907,YMES,SALE,,0,14.8,10.1
438,Ausnet 17/65,Ausnet,18/12/2017,12/18/17 16:19,43087.67986,43087.67986,-38.13425569,147.0954394,Sale Common Nature Reserve,1613390,SLE-LFD 66kV,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231768,20171219SPN_02,An Eagle caused a flashover to earth on a 66kV pole structure.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,3.799308062,94907,YMES,SALE,,119.2,25,22.4
439,Ausnet 16/78,Ausnet ,12/01/2017,1/12/17 12:46,42747.53194,42747.53194,-38.123077,147.080431,,2503205,MWTS-SLE,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226009,20170111SPN_01,A very large bird (an Eagle) landed on a concrete pole with steel crossarms (dual circuit 66kV lines and a single circuit 22 kV line angle type structure) and made contact with a 66kV conductor (and believed to the steel crossarm) resulting in electrocuti,,7.62,0,Non forest,Non forest,6,6,0,6.374817848,94907,YMES,SALE,,33.2,26.5,23.4
440,Ausnet 16/27,Ausnet ,22/08/2016,8/22/16 17:30,42604.72917,42604.72917,-38.19031765,147.2718572,,5744973,SLE31,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223842,20160823SPN_01,Ground fire reported at base of pole.Fire area of 1 sq. metre. Found burnt out Krone Box.,,7.62,0,Non forest,Non forest,6,6,0,10.00785732,94907,YMES,SALE,,69.4,15.9,10.1
441,PowerCor 19/261,PowerCor,10/03/2020,3/10/20 0:00,43900,0.545833333,-37.947753,141.368619,Cnr of Johnsons Rd and Balds Rd Winnap 3304,30095338,PLD003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,,20200311PWA_01 ,"A tree harvester cut down a tree branch on to SWER line. On arrival, a Powercor fault crew found that the tree branch on the conductors and small ground fire about 10 Sqm.  The crew made the place safe.",,7.62,0,Non forest,Non forest,6,6,0,61.43246841,95840,DARX,DARTMOOR AWS,,78.2,22.9,14.4
442,PowerCor 19/273,PowerCor,20/03/2020,3/20/20 0:00,43910,0.572916667,-37.923903,141.275299," 28 Ascot St, Dartmoor VIC 3304",30089487,PLD003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200323PWA_02 ,"Vic fire reported smoldering  pole at incident location. ON arrival crew found a crossarm has burnt through. The fire self extinguished. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,32.60289001,95840,DARX,DARTMOOR AWS,,78.2,22.9,14.4
443,Powercor 16/23,Powercor,2/07/2016,7/2/16 0:00,42575,0.772222222,-37.923163,141.2754,,30089503,PLD003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,12289, 20160803PWA_02,A  customer reported a small fire at the top of a pole. On arrival the attending crew found that a fire had burnt  and significantly damaged substation pole Dartmoor town 18. There was no evidence of ground fire identifiable.  There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,35.89730835,95840,DARX,DARTMOOR AWS,,68.6,14.6,7.2
444,Powercor 18/258,Powercor,24/07/2016,7/24/16 0:00,,,-37.92856227,141.8469822,597 WALLACEDALE-BYADUK ROAD WALLACEDALE 3303,30087598,HTN002,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190501PWA_06 ,"customer reports earth is burning where it meets the pole.
Crew attended site to find SWER earth getting very hot near base of pole. Appears to have ignited a small grass fire about 0.5m2.",,7.62,0,Non forest,Non forest,6,6,0,68.5324173,95829,HAMI,HAMILTON RESEARCH STATION,,68.6,14.6,7.2
445,Powercor 16/140,Powercor,16/02/2017,2/16/17 0:00,42782,0.074305556,-37.932188,142.4948,,30042625,TRG002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12973,20170405PWA_02,Pole fire reported at Pole 261 Penshurst spur Line. Crossarm burnt through at insulator.,,7.62,0,Non forest,Non forest,6,6,0,170.0939941,94840,MORT,MORTLAKE AWS,,47,25.9,20.5
446,PowerCor 19/268,PowerCor,16/03/2020,3/16/20 0:00,43906,0.563194444,-38.009425,142.813616,"1513 Mortlake-Ararat Rd, Mortlake 3272",32061459,TRG002,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200317PWA_02 ,"At 13:31 the Woorndoo P84 ACR went to lockout. While patrolling, the fault crew found that the HV conductors wrapped together between poles 140-140E Woorndo line. Line appears to have been struck by an unknown vehicle. The fault current at the ACR  caused",,7.62,0,Non forest,Non forest,6,6,0,143.9759979,94840,MORT,MORTLAKE AWS,,78.2,22.9,14.4
447,Powercor 16/44,Powercor,25/10/2016,10/25/16 0:00,42668,0.575,-38.07638,142.87063,,32060489,TRG002,12.7kV AC (SWER),Rural Long, - fuse (any other type),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12522,20161027PWA_03,A customer reported that she had heard a loud bang and had seen sparks from across the road at the incident location. On arrival the crew found that a large dead pine tree had fallen onto the 12.7kV SWER conductor and eventually caused the conductor to br,,7.62,0,Non forest,Non forest,6,6,0,140.2566986,94840,MORT,MORTLAKE AWS,,70.2,19.3,17.5
448,Powercor 16/163,Powercor,15/03/2017,3/15/17 0:00,42809,0.588888889,-38.014901,143.25154,,32055045,CDN004,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1,4.6,12888,20170316PWA_02,Vic Fire reported a ground fire at the incident location. On arrival the crew found that a large grassfire of approx. 8ha in size had ignited near Cable Head Pole 210 of the Lismore Line. There was a reclose of the P113 Lismore Line ACR at 2:01pm. Inspect,,7.62,0,Non forest,Non forest,6,6,0,157.2089996,94840,MORT,MORTLAKE AWS,,29.2,26.9,16.8
449,PowerCor 19/284,PowerCor,14/04/2020,4/14/20 0:00,43935,0.614583333,-38.01327,143.481988,"3200 Foxhow Rd, Berrybank.",30049834,CDN004,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200416PWA_01,A customer called to report a service wire broken mid-span and a small grass fire. On arrival the crew found that a grey service cable had ruptured mid span and fallen to the ground. The live end of the service cable ignited a small grass fire of around 4,,7.62,0,Non forest,Non forest,6,6,0,141.8872223,94845,YOLA,COLAC AP,,145.6,19.3,9.8
450,PowerCor 19/313,PowerCor,17/06/2020,6/17/20 0:00,43999,0.363194444,-37.983446,143.490822,3538 Foxhow-Berrybank Road Berrybank 3323,30049762,CDN004,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200618PWA_01 ,"GRAINCORP OPERATIONS reported pole on fire and wire down. Crew found a damaged pole due to a pole fire, needs to be replaced, There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,163.6835327,94845,YOLA,COLAC AP,,30.8,14.9,7.6
451,PowerCor 19/115,PowerCor,23/12/2019,12/23/19 0:00,43822,0.309027778,-38.011526,143.972782,"19 Tolson st, Shelford vic 3329",31034200,GL012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_08 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,103.3858643,94863,SHEO,SHEOAKS AWS,,4.4,24.6,24.7
452,Powercor 16/30,Powercor,8/09/2016,9/8/16 0:00,42621,0.263888889,-37.967441,144.1308,,30068949,GL015,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12406,20160913PWA_02 ,"A customer reported a small flame on the middle of cross arm at the incident location.   On arrival the crew found that an EDO fuse had operated. And they also found evidence of smouldering, however the barrel of the EDO fuse stayed in position without dr",,7.62,0,Non forest,Non forest,6,6,0,164.788559,94863,SHEO,SHEOAKS AWS,,104.6,16.7,12.6
453,Powercor 16/108,Powercor,15/01/2017,1/15/17 0:00,42750,0.311805556,-37.953527,144.09349,,31012957,GL015,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12721,20170117PWA_01,System Controller reported that Lethbridge P179 ACR had operated with a nearby grassfire being attended to by CFA shortly after (identified on Vic Emergency website). A crew and operator was dispatched to investigate the cause. Attending crew found steel ,,7.62,0,Non forest,Non forest,6,6,0,201.1235199,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4
454,Powercor 16/124,Powercor,25/01/2017,1/25/17 0:00,42760,0.780555556,-37.940925,144.09581,,30249584,GL015,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12783,20170127PWA_01,Powercor received of a wire down  and possible ground fire.  On arrival the crew found both phases of the HV overhead line  had broken and fallen to ground. A grass fire of some 150 x 300m occurred  on roadside and private farm land. No fencing or other 3,,7.62,0,Non forest,Non forest,6,6,0,217.7178345,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4
455,PowerCor 19/21,PowerCor,10/07/2019,7/10/19 0:00,43656,0.904166667,-38.0765,144.369227,292 -296 Princes Highway Corio 3214,30268929,FNS021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20190809PWA_01,"Pole fire reported at incident location. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,8.219356537,94854,YMAV,AVALON AWS,,52.8,15,7.7
456,PowerCor 19/55,PowerCor,31/10/2019,10/31/19 0:00,43769,0.634722222,-38.037505,144.356199,"520 BACCHUS MARSH ROAD, LARA VIC 3212",33044700,FNS011,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200501PWA_02 ,"Following on from supply outage crew found hung up burnt edo fuse. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.92608261,94854,YMAV,AVALON AWS,,27.7,21.3,18.8
457,PowerCor 19/184,PowerCor,11/01/2020,1/11/20 0:00,43841,0.6875,-38.038311,144.419604,"Outside 110 and 100 Coonawarra Drive, Avalon 3212",32085621,FNS032,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200114PWA_01 ,The crew were dispatched to a ground fire and blown transformer at the incident location. On arrival the crew found a 10kva transformer had failed causing debris to fall to the ground igniting grass below. Oil had also fallen to ground below. There was so,,7.62,0,Non forest,Non forest,6,6,0,14.0297184,94854,YMAV,AVALON AWS,,129.4,26.9,21.8
458,PowerCor 19/259,PowerCor,8/03/2020,3/8/20 0:00,43898,0.564583333,-37.967869,144.300831,"Poultry Farm, 415 Carrs Rd, Anakie 3213",30312074,CRO013,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200310PWA_02 ,Powercor received a call from Vic Fire advising of wires down and a fire start at the incident address. When crews arrived they found an excavator being driven on the property had contacted the HV overhead conductor resulting in conductor damage to all th,,7.62,0,Non forest,Non forest,6,6,0,93.57465363,94854,YMAV,AVALON AWS,,78.2,22.9,14.4
459,PowerCor 19/295,PowerCor,17/05/2020,5/17/20 0:00,43968,0.826388889,-38.074,144.3587,"120 Bacchus Marsh Rd, Corio VIC 3214, Australia",35207919,FNS011,Low voltage AC (<1kV),Rural Short, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200703PWA_03,Public light fire. No gorund fire.,,7.62,0,Non forest,Non forest,6,6,0,13.20254421,94854,YMAV,AVALON AWS,,82.8,16.4,8.3
460,PowerCor 19/321,PowerCor,28/06/2020,6/28/20 0:00,44010,0.488888889,-37.955752,144.303094,"415 CARRS ROAD,ANAKIE,VIC,3213",30312072,CRO013,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200629PWA_06 ,"Customer reported flames and smoke coming from pole on his property, farm has lost supply. Crew found a HV lead on the sub pole had burnt out and required replacing.",,7.62,0,Non forest,Non forest,6,6,0,103.854538,94854,YMAV,AVALON AWS,,30.8,14.9,7.6
461,Powercor 18/248,Powercor,26/04/2019,26/04/2019,,,-38.06698676,144.3589691,214 Baccush Marsh Service Rd Corio,,FNS011,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190508PWA_03 ,Vic Fire reported a pole fire at the service road of this  incident location. The attended crew made the site safe and repairs arranged,,7.62,0,Non forest,Non forest,6,6,0,15.67516327,94854,YMAV,AVALON AWS,,11.6,22,11.1
462,Powercor 18/284,Powercor,22/06/2019,22/06/2019,,,-38.07394855,144.3090141,"110 Evans Rd, Lovely Banks 3213",,CRO022,Low voltage AC (<1kV),Urban, - overhead service conductor (other),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190624PWA_01 ,"Vicfire & customer reported a pole fire at the incident location. 
When crews arrived they found a FOLCB located on the pole had caught on fire. 
Molten plastic and hot debris had dropped into the cable guard below resulting in a secondary fire start to t",,7.62,0,Non forest,Non forest,6,6,0,57.0307045,94854,YMAV,AVALON AWS,,57.5,15.5,7.2
463,Powercor 16/36,Powercor,6/10/2016,10/6/16 0:00,42649,0.836805556,-38.0765,144.36923,,30268929,FNS021,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,No forecast,0.1,0.1,12484,20161012PWA_05,"CFA reported wire crossing roadway on fire. Upon arrival, the Powercor fault crew found a car had hit the pole and left the scene. The centre phase HV conductor tie had broken and the HV was resting on the x-arm. The LV x-arm had burnt through at the neut",,7.62,0,Non forest,Non forest,6,6,0,8.219356537,94854,YMAV,AVALON AWS,,70.2,19.3,17.5
464,Powercor 16/103,Powercor,7/01/2017,1/7/17 0:00,42742,0.527083333,-38.027079,144.42287,,33040304,FNS012,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,12696,20170110PWA_01,"The customer at the incident location reported that a conductor had faulted and fallen to ground. On arrival the crew found at the incident location, an LV conductor had faulted and showed signs of burning in small patches on the ground. No injury and no ",,7.62,0,Non forest,Non forest,6,6,0,14.95072556,94854,YMAV,AVALON AWS,,33.2,26.5,23.4
465,Powercor 16/109,Powercor,16/01/2017,1/16/17 0:00,42751,0.884722222,-38.074242,144.39519,,30073835,FNS032,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12727,20170118PWA_01,"Attending crew found centre phase 19/3.25 AAC HV conductor had hit the ground between P52 (LIS-60484) and P53 (LIS- 44188), conductor had broken off at strain termination fitting. The broken termination was on the load side which meant the conductor on th",,7.62,0,Non forest,Non forest,6,6,0,2.723858118,94854,YMAV,AVALON AWS,,33.2,26.5,23.4
466,PowerCor 19/56,PowerCor,1/11/2019,11/1/19 0:00,43770,0.713888889,-37.926295,144.647141,"215 Farm Road, Cocoroc, VIC, 3030",30304230,WBE033,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191104PWA_02 ,MMBW report grass fire possibly due to conductor clash between lis 799280 and 799276. PCA Faults Crew attended site and at first could not find any evidence of any grass fire within the span from Pole 2 LIS-799276 south west to Pole 3 LIS-799280. After fu,,7.62,0,Non forest,Non forest,6,6,0,15.06570435,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4
467,PowerCor 19/271,PowerCor,18/03/2020,3/18/20 0:00,43908,0.652083333,-37.938073,144.592148,"470 Wests Rd, Werribee VIC 3030",33071639,WBE023,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,High,0.5,0.5,,20200320PWA_02 ,A Powercor fault crew attending a fault on WBE023 feeder found that the feeder HV overhead conductors contacted by an excavator at Werribee tip yard at the incident location. The conductor damaged and fell on to the ground. There was a small grass fire ab,,7.62,0,Non forest,Non forest,6,6,0,27.23348999,94854,YMAV,AVALON AWS,,78.2,22.9,14.4
468,Powercor 18/57,Powercor,10/07/2018,10/07/2018,,,-37.94300927,144.6739565,400 K ROAD WERRIBEE SOUTH 3030,,WBE034,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_02 ,"HV Fuse candled and caught fire. 
Fire incident found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,12,94865,YLVT,LAVERTON AWS,,22,14.8,8
469,Powercor 18/285,Powercor,10/08/2018,10/08/2018,,,-37.91193,144.667303,"28 Nangiloc Crescent, Werribee 3030",,WBE024,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190627PWA_02 ,"Vic Fire reported pillar on fire,
On arrival crew found LV pillar had been on fire which was extinguished by CFA.
No reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.6327076,94865,YLVT,LAVERTON AWS,,49.4,15.1,10.1
470,PowerCor 19/29,PowerCor,31/07/2019,7/31/19 0:00,43677,0.75,-37.96884399,144.6851144,Opposite 668 Diggers Rd Werribee South 3030 (Melways 199 Ref E9),32171115,WBE034,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190801PWA_03,"MFB and local resident reported pole fire in Diggers Rd. that had now extinguished. Attending Powercor fault crew noted a burnt FOLCB. There were no shocks, injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,6.016610146,94865,YLVT,LAVERTON AWS,,52.8,15,7.7
471,PowerCor 19/239,PowerCor,12/02/2020,2/12/20 0:00,43873,0.959027778,-37.933065,144.691316,"170 Diggers Road, Werribee South",30109960,WBE034,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200214PWA_02 ,"MFB called to report a pole fire at LIS-203084. On arrival crew found that tracking had caused the dressing down crossarm to burn in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,14.5196743,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9
472,Powercor 16/29,Powercor,21/08/2016,8/21/16 0:00,42603,0.758333333,-37.95852825,144.6863629,,30110409,WBE034,22kV AC,Rural Short, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12372,20160901PWA_04 ,"Customer called the incident in to Powercor. Customer reported a fire on a pole outside his house. He indicated that the fire was extinguished, but sparking was still occurring at the time of his call. There was no ground fire. A Powercor crew attended an",,7.62,0,Non forest,Non forest,6,6,0,9,94865,YLVT,LAVERTON AWS,,69.4,15.9,10.1
473,United 19/31,United,6/10/2019,10/6/19 0:00,43744,0.892372685,-38.04274597,145.1114055,"255 STATION STREET, EDITHVALE VIC 3196",3303709,CRM35,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1340098,20191106UTD_01,Broken Hv Xarm LIS#3303709 Short interruption to replace, - underground service cable (residential),7.62,0,Non forest,Non forest,6,6,0,6.317455292,94870,YMMB,MOORABBIN AWS,,27.7,21.3,18.8
474,United 19/33,United,30/10/2019,10/30/19 0:00,43768,0.607384259,-37.97619783,145.0215062,"533 BALCOMBE ROAD, BLACK ROCK VIC 3193",1820222,BR4,11kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1346876,20191127UTD_04,"Refer also to T/E#1346872.  CrCrew also reports hole blown in HV UGC at CHP #1812587 c/t BALCOMBE EBDEN S/S, this was likely the primary fault.   Faulty HV cable disconnected, isolated and earthed and A/P issued to UGC crew from ZNX. Customers ex BALC", - underground service cable (subdivision / construction),7.62,0,Non forest,Non forest,6,6,0,19.85531998,94870,YMMB,MOORABBIN AWS,,27.7,21.3,18.8
475,United 19/35,United,18/11/2019,11/18/19 0:00,43787,0.004166667,-37.9274655,145.0676961,"3 GREENDALE ROAD, BENTLEIGH EAST VIC 3165",1801649,CDA24,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1351867,20191203UTD_03,MFB reported Pole Fire but was out when crew arrived replaced burntout J/Box on pole., - underground communications cable,7.62,0,Non forest,Non forest,6,6,0,45.04576874,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4
476,United 19/36,United,21/11/2019,11/21/19 0:00,43790,0.640972222,-37.9202242,145.0853951,"18 DELIA STREET, OAKLEIGH SOUTH VIC 3167",2328854,OR33,Low voltage AC (<1kV),Urban, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1,0.2,1353529,20200110UTD_01,"PART OF south circuit isolated, pole to be repalced as struck by lightning . Fire Report # 02526. lv t-off pole replaced. LIS#2328854. PM not#1000735445",Poles,7.62,0,Non forest,Non forest,6,6,0,56.99985886,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4
477,United 19/40,United,26/11/2019,11/26/19 0:00,43795,0.356944444,-37.92864104,144.9994847,"99 SOUTH ROAD, BRIGHTON VIC 3186",1805014,MR13,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355246,20200110UTD_02,"No fire when crews arrived, fire report done #4455 - HV strain arm and 3x 11kv HV isolator req replacing PM#1000735918 - lis 1805014 CH0769 switch pole - works completed",Crossarms,7.62,0,Non forest,Non forest,6,6,0,12.73962879,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4
478,United 19/42,United,27/11/2019,11/27/19 0:00,43796,0.188738426,-37.91025972,144.9862676,"218B ESPLANADE, BRIGHTON VIC 3186",1806095,NB33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1355658,20200114UTD_01,FiRef #1357042 replcd red phase fuse base & 100a service fuse at the pole lis# 1806095 fire report: 1569 caused very small fire at base of pole supply left on - email sent from analytics @ 02:00 on 1/12/19, - crossarm (steel),7.62,0,Non forest,Non forest,6,6,0,4.421747684,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4
479,United 19/43,United,30/11/2019,11/30/19 0:00,43799,0.502777778,-37.99998235,145.1071899,"19 MALCOLM ROAD, BRAESIDE VIC 3195",616892,MC4,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1356774,20191210UTD_02,"End of x/arm had burnt through at MALCOLM N13 BOUNDARY S/stn LIS#0616892, HV conductor resting in tree small fire in canopy.  installed on same x/arm. X/Arm to be replaced at a later date. Notification 1000736622 - Fire Report number 03074.", - crossarm (other),7.62,0,Non forest,Non forest,6,6,0,4.269738197,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4
480,United 19/45,United,8/12/2019,12/8/19 0:00,43807,0.470196759,-38.01642281,145.1187609,"54 SUTHERLAND AVENUE, ASPENDALE GARDENS VIC 3195",3305055,KBH-M-MC,66kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1359403,20191213UTD_04,"KBH to M to MC 66kV line, AL to CU amapac failure.  as  Lis# 3305055  is on bike track at rear of # 54  - confirmed fire start, 2m2 grass fire 66kv sub t pole - steel xarm, concrete pole - large tower required to change ampacs  - fire report #04454", - connector / termination,7.62,0,Non forest,Non forest,6,6,0,3.897730589,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
481,United 19/47,United,10/12/2019,12/10/19 0:00,43809,0.286805556,-37.93007016,145.1018329,"18 THE PARADE, CLARINDA VIC 3169",2333349,CDA-SVTS,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200211UTD_01,End of Xarm burnt off... post type 11 shed grey porcelain.... No fire on arrival...Switched out line to replace Xarm.Pole # 2333349 - Wayne Highmore in attendance - O/S 18 The Parade Clarinda, - insulator tie wires / connections,7.62,0,Non forest,Non forest,6,6,0,57.18376541,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
482,United 19/49,United,10/12/2019,12/10/19 0:00,43809,0.312094907,-37.95402708,145.0764659,"371-373 WARRIGAL ROAD, CHELTENHAM VIC 3192",1825384,HT11,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1360013,20191218UTD_01,HV Pole burnt fire report 5243 .Pole # 1825384 -o/s 371 Warrigal Rd, - tower,7.62,0,Non forest,Non forest,6,6,0,34.68374634,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
483,United 19/50,United,10/12/2019,12/10/19 0:00,43809,0.503472222,-37.95633934,145.007653,"153-155 BEACH ROAD, SANDRINGHAM VIC 3191",1817434,SR11,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1360185,20191217UTD_02,"construction crew required, crew returning to depot get, new HV anchor arm.  X-arm is boken and conductor hanging low but not dangerous. ", - traction lines,7.62,0,Non forest,Non forest,6,6,0,17.99882698,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
484,United 19/57,United,24/12/2019,12/24/19 0:00,43823,0.42287037,-37.95881042,145.1225924,"550-570 HEATHERTON ROAD, CLAYTON SOUTH VIC 3169",610198,SS21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1364424,20200114UTD_06,Replaced x-arm burnt at one end Heatherton Rd. Lis 0610198. Fire report No 1100. No fire on ground. , - measurement transformer (voltage transformer),7.62,0,Non forest,Non forest,6,6,0,29.49284363,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
485,United 19/64,United,31/12/2019,12/31/19 0:00,43830,0.352777778,-37.90942634,145.0198859,"111 UNION STREET, BRIGHTON EAST VIC 3187",2333173,BT-NB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365679,20200211UTD_02,Confirmed fire star NB-BT 66kv line. ESV Ref 13086105 Poss broken x arm per mfb  TE#1365697. N  No apparent cause between 11kv and 66 KV Iss and can A/P . LIS = 2333173, - switch (disconnector/isolator),7.62,0,Non forest,Non forest,6,6,0,14.71862602,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
486,United 19/66,United,3/01/2020,1/3/20 0:00,43833,0.6740625,-37.9193024,145.0216183,"759 NEPEAN HIGHWAY, BRIGHTON EAST VIC 3187",1805698,MR31,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1366293,20200122UTD_02,"LIS= 1805698, HV Inter arm. ESV ref 13107094. Crew replaced xarm LL method. Fire ignition report #: 01543.", - switch (FuseSaver),7.62,0,Non forest,Non forest,6,6,0,27.76314735,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
487,United 19/72,United,5/01/2020,1/5/20 0:00,43835,0.489363426,-37.98827814,145.1004742,"29 DE HAVILLAND ROAD, MORDIALLOC VIC 3195",1806826,MC9,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366571,20200122UTD_09,"Xarm burnt off at G/T S/S, Glass discs & Grey fog dressing down... LIS#1806826... fire report# 04456...   hv termination xarm on the sub pole being replaced... - ESV 13116343", - field devices,7.62,0,Non forest,Non forest,6,6,0,7.867175102,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
488,United 19/73,United,5/01/2020,1/5/20 0:00,43835,0.620127315,-37.93899488,145.0665305,"16 NELLBERN ROAD, MOORABBIN VIC 3189",1816585,HT8,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366606,20200122UTD_10,"X/Arm / Pole burnt in Nellbern, LIS#1816585...Grey Fogs..  - ESV 13116345 - Fire report 01545", - local network wiring assets,7.62,0,Non forest,Non forest,6,6,0,37.45973587,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
489,United 19/75,United,9/01/2020,1/9/20 0:00,43839,0.183842593,-37.94730988,145.0744117,"5 POWLETT STREET, MOORABBIN VIC 3189",1816317,HT13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1367602,20200203UTD_02,Patrol found burnt off X arm at Powlett-Simpson S/S. Switched out for Emg A/P to make repairs Fire report ESV#13142340 lis=1816317, - neutral earthing resistor,7.62,0,Non forest,Non forest,6,6,0,36.08053589,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
490,United 19/84,United,20/01/2020,1/20/20 0:00,43850,0.337233796,-38.00172203,145.110416,"61-65 JARRAH DRIVE, BRAESIDE VIC 3195",624869,MC10,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371549,20200205UTD_02,- REPLACED BURNT OUT IPC CONNECTION ON WHITE PHASE.- REPLACED BURNING OUT CU - AL D CONNECTION TO TX LEAD.- REPAIRED BURNT OUT CONDUCTOR WITH SLEEVE. no fire on arrival - fire report done #08023, - connection box,7.62,0,Non forest,Non forest,6,6,0,3.224667788,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
491,United 19/88,United,27/01/2020,1/27/20 0:00,43857,0.398854167,-37.94126082,145.1023522,"101 ELDER STREET S, CLARINDA VIC 3169",2331012,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1373908,20200205UTD_03,"Broken hv strain x-arm as above at LIS#2331012...... Crew replaced x-arm today - After the event, determined to be x-arm fire (time unknown) Appears to be old x-arm fire caused by tracking grey fog insulator on red phase. Arm replaced on day under A/P.",Extra low voltage AC (<50V),7.62,0,Non forest,Non forest,6,6,0,36.07950211,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
492,United 19/98,United,27/02/2020,2/27/20 0:00,43888,0.383888889,-37.93987626,145.0400323,"1037 NEPEAN HIGHWAY, MOORABBIN VIC 3189",1815697,MR24,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1383685,20200304UTD_06,"Crossarm Fire LIS 1815697 - 2nd call completed xarm replacement, did not provide any details of poss firestart",Low voltage DC (<1.5kV),7.62,0,Non forest,Non forest,6,6,0,33.14260101,94870,YMMB,MOORABBIN AWS,,75.8,24.4,17.9
493,United 19/101,United,4/03/2020,3/4/20 0:00,43894,0.077835648,-37.98311434,145.0799599,"46 LOWER DANDENONG RD MENTONE VIC 3194,",1822639,M33,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1384996,20200409UTD_03,Tree branch from #46 Lower Dandenong Rd fell over HV conductors. Secondary damage to Bph HV isol at CH6334. MFB reported branch was on fire - LIS 1822639,Earthing cable,7.62,0,Non forest,Non forest,6,6,0,19.00090981,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4
494,United 19/105,United,20/03/2020,3/20/20 0:00,43910,0.981134259,-38.00879036,145.0982875,"51A GOVERNOR ROAD, MORDIALLOC VIC 3195",1807866,MC3,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1390226,20200327UTD_01,Pole fire at LIS#1807866. Awaiting daylight assessment of damage and replacement parts required. Fire report number #03748. ESV fire report to be made within 48hrs,single phase,7.62,0,Non forest,Non forest,6,6,0,2.002857447,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4
495,United 19/107,United,4/04/2020,4/4/20 0:00,43925,0.218240741,-37.99842818,145.0741505,"141 BEACH ROAD, PARKDALE VIC 3195",1808847,M25,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1394207,20200406UTD_01,"MFB reported a pole fire outside premises, on arrival a Krone box had caught fire. Fire report # 03749, UE Emergency ESV notified ESV Ref #13753960  Crew re attended next day and repl krone box LIS 1808847",three phase,7.62,0,Non forest,Non forest,6,6,0,7.005499363,94870,YMMB,MOORABBIN AWS,,145.6,19.3,9.8
496,United 19/123,United,11/06/2020,6/11/20 0:00,43993,0.36162037,-38.00024421,145.076245,"155 BEACH ROAD, PARKDALE VIC 3195",1807524,M25,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413538,20200629UTD_01,Customer reported a fire on the pole.  Crew attended and and reported the fire was actually a FOLCB feeding underground services on  LIS 1807524. ,,7.62,0,Non forest,Non forest,6,6,0,6.000082016,94870,YMMB,MOORABBIN AWS,,30.8,14.9,7.6
497,United 19/124,United,11/06/2020,6/11/20 0:00,43993,0.98125,-37.95926493,145.0600814,"64A WILSON STREET, CHELTENHAM VIC 3192",1815005,HT11,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413845,20200629UTD_08,"Customer advised pole in front of property was sparking and arcing. Turned into flames but went out quickly. Black scorch marks near the powerlines and x-arm. Crew arrived and replaced a blackened LV IPC,  LIS=1815005 ",,7.62,0,Non forest,Non forest,6,6,0,34.99885941,94870,YMMB,MOORABBIN AWS,,30.8,14.9,7.6
498,United 18/28,United,24/08/2018,8/24/18 0:00,43336,0.162303241,-37.9466977,145.0063314,"22 QUEENS SQUARE, SANDRINGHAM VIC 3191",1817885,SR 13,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1211952,20180828UTD_03,"LIS - 1817885, FMJB on lis#1817885 burnt out and start a small pole fire, damaged to property #22 Queens Sq - Fire report #01542",,7.62,0,Non forest,Non forest,6,6,0,19.47115326,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1
499,United 18/29,United,26/08/2018,8/26/18 0:00,43338,0.921527778,-38.06141522,145.1179087,"10 NEWBERRY AVENUE, BONBEACH VIC 3196",3303088,CRM22,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1212546,20180828UTD_04,"replaced 3 phase FMB on lis # 3303088, replaced 2w service to #10 Newberry Ave, height comp, issued 5 day defect on FMB left on, CIA and getting REC tomorrow to do repairs, NST tested and passed, also replaced 2 x 250a din phase white and blue phases",,7.62,0,Non forest,Non forest,6,6,0,4.983896732,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1
500,United 18/36,United,15/09/2018,9/15/18 0:00,43358,0.404768519,-37.96260395,145.0601739,"26 WILSON STREET, CHELTENHAM VIC 3192",1814983,HT 11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1219025,20181001UTD_03,"LIS - 1814983. operator found HV strain xarm burned through at the xarm strap, the LV xarm was also damaged. Both x-arms replaced",,7.62,0,Non forest,Non forest,6,6,0,40.99967957,94870,YMMB,MOORABBIN AWS,,19,17.2,14.6
