OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
501,United 18/47,United,6/11/2018,11/6/18 0:00,43410,0.430185185,-37.97561098,145.0166246,"611 BALCOMBE ROAD, BLACK ROCK VIC 3193",1812587,BR 04,11kV AC,Urban, - underground cable,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,1233313,20181224UTD_01,"Lightning struck CHP in Bluff cnr of Beach rd, all 6 S/D's failed and require replacement. S/D's cut clear and ASR. PN#1000685078",,7.62,0,Non forest,Non forest,6,6,0,11.4314909,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8
502,United 18/52,United,29/11/2018,11/29/18 0:00,43433,0.070891204,-37.98778167,145.1007273,"DE HAVILLAND ROAD, MORDIALLOC VIC 3195",1806824,MC 06,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1241272,20181206UTD_10,Light misty rain at time of outage.Pole fire & broken x arm at CH4083 NOP between MC9 & MC6. lis 1806824. ,,7.62,0,Non forest,Non forest,6,6,0,7.88939333,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8
503,United 18/56,United,15/12/2018,12/15/18 0:00,43449,0.959513889,-37.91555691,145.0603643,"198 EAST BOUNDARY ROAD, BENTLEIGH EAST VIC 3165",2334491,OR 24,11kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1247640,20190121UTD_02,Possum flashed over and caused a flashover on a pole -MFB reported pole on fire but was out by the time crew arrived.,,7.62,0,Non forest,Non forest,6,6,0,48.54931641,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1
504,United 18/57,United,17/12/2018,12/17/18 0:00,43451,0.292511574,-37.91624416,145.0047745,"18 HAMMOND STREET, BRIGHTON VIC 3186",1804900,NB 25,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1247853,20181227UTD_02,A Pole Mounted FMJB for neutral screen cable across road out of HAMMOND HAMPTON blew up.  Athis caused a small grass fire which was promptly extinguished,,7.62,0,Non forest,Non forest,6,6,0,18.45561981,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1
505,United 18/75,United,30/01/2019,1/30/19 0:00,43495,0.900694444,-37.91343211,145.1167039,"NORTH ROAD, CLAYTON VIC 3168",2332439,OE-SVTS,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1260234,20190201UTD_02,66kv h/v x-arm was on fire (not on fire when crew arrived) - fire ignition report #04451 (fire contained to x-arm only) - h/v term x-arm to be replaced - LIS 2332439,,7.62,0,Non forest,Non forest,6,6,0,73.40632629,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6
506,United 18/82,United,7/02/2019,2/7/19 0:00,43503,0.723877315,-37.99664092,145.0737334,"MONACO STREET, PARKDALE VIC 3195",9864653,M  35,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1263632,20190214UTD_04,"LV leads have burnt out, likely flames at some point due to 1st call comments and damage. No fire started on ground per crew, refer #1263633 - lis 9864653",,7.62,0,Non forest,Non forest,6,6,0,8,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4
507,United 18/88,United,28/02/2019,2/28/19 0:00,43524,0.834722222,-37.93635994,145.0997088,"34 DALBEATTIE DRIVE, CLARINDA VIC 3169",2330277,CDA22,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1270485,20190304UTD_01,t/x was not on fire - Repaired burnt red phs isol lead on t/x and also neutral lead - replaced 1phs grey twisted service to #25 Delbeattie Dr with new 2c black twisted service - nst'ed and passed - cuse: red phs and neutral rubbing together over time LIS ,,7.62,0,Non forest,Non forest,6,6,0,40.00000381,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4
508,United 18/94,United,2/03/2019,3/2/19 0:00,43526,0.755555556,-37.98308486,145.0712594,"UNIT 1 112 WARRIGAL ROAD, PARKDALE VIC 3195",1809079,M  35,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1271164,20190306UTD_01,"Xarm fire - replaced HV inter x-arm. 3 x HV insulators, and replaced 10mtrs of 19/200 copper conductor, restored 2300 - lis 1809079",,7.62,0,Non forest,Non forest,6,6,0,18.9538765,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9
509,United 18/98,United,10/03/2019,3/10/19 0:00,43534,0.687152778,-37.92671786,144.9942521,"44 NEW STREET, BRIGHTON VIC 3186",1805858,MR 32,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1273660,20190320UTD_03,"X arm fire at LIS#1805858, req replacement. ASR except sth cct out of NEW N51-WOLSELEY - Fire Ignition Report #: 02525 EAP #47848 issued @ 1745 by DVL. Crew replaced hv inter x-arm and sleaved out damaged lv mains on red phs on south cct of NEW N51 WOLSEL",,7.62,0,Non forest,Non forest,6,6,0,13.89917564,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9
510,United 18/99,United,12/03/2019,3/12/19 0:00,43536,0.482523148,-37.9884727,145.1024955,"17 SIBTHORPE STREET, MORDIALLOC VIC 3195",9116184,MC 09,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1273955,20190328UTD_01,"X arm fire failed, light rain rotten, AP issued and repairs complteted. LIS = 9116184",,7.62,0,Non forest,Non forest,6,6,0,7.929491997,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9
511,United 18/105,United,30/03/2019,3/30/19 0:00,43554,0.320081019,-37.91924233,144.9905461,"12 Dendy St, Brighton",1804866,NB 35,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1279435,20190416UTD_05,"HV inter x-arm burnt off at arm strap at T-Off pole LIS 1804866 DENDY ST, cnr RAMSAY ST. Replaced Inter x-arm at T-off, Insulators replaced and conductor sleeved. Work completed under Access Permit. Fire Start- Fire Ignition report # 3095 not # 1000704184",,7.62,0,Non forest,Non forest,6,6,0,9.999520302,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9
512,United 18/110,United,6/04/2019,4/6/19 0:00,43561,0.490150463,-37.91105326,145.0377996,"169 MCKINNON ROAD, MCKINNON VIC 3204",2326708,BT 15,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1281852,20190520UTD_01,"Servicewire has caught fire at poa, supply is off, fire is out. business name is Som of a Burch, next to train station.replaced simpi crimp on active connection at POA, supply restored, overlaod LIS 2326708",,7.62,0,Non forest,Non forest,6,6,0,27.53738022,94870,YMMB,MOORABBIN AWS,,11.6,22,11.1
513,United 18/118,United,6/06/2019,6/6/19 0:00,43622,0.389479167,-37.93945435,145.1312647,"29 ROSEBANK AVENUE, CLAYTON SOUTH VIC 3169",629670,SV 33,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1300030,20190704UTD_01,crews have at rank rosebank - crew have replaced pff fuse at switch 810 caused by candling.  LIS 0629670 Nomaly Feeder SV 33 but SV 20 on day of event,,7.62,0,Non forest,Non forest,6,6,0,51.0010376,94870,YMMB,MOORABBIN AWS,,57.5,15.5,7.2
514,United 18/121,United,22/06/2019,6/22/19 0:00,43638,0.753969907,-37.92571819,145.0351834,"94-106 PATTERSON ROAD, BENTLEIGH VIC 3204",1803554,MR 14,22kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1305265,20190704UTD_03,Cause: HV UGC steel box termination bushing failed at HV CHP in Patterson Rd corner North Ave (LIS# 1803554) c/t CH7638 PATTERSON N120 RAILWAY. (identified as not Cabus),,7.62,0,Non forest,Non forest,6,6,0,29.10616684,94870,YMMB,MOORABBIN AWS,,57.5,15.5,7.2
515,United 17/21,United,11/08/2017,8/11/17 0:00,42958,0.133333333,-37.92426833,145.0439398,29B LONDON STREET BENTLEIGH,1802621,BT 04,Low voltage AC (<1kV),Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5281,20170811UTD_02,"sparking pole, cause possum as per MFB, - fire report completed out by crew- fire @ pole lis # 1802621 and crew reported when plastic came down caused approx 6 inch diameter circle burnt mark on the grass",,7.62,0,Non forest,Non forest,6,6,0,34.95580292,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1
516,United 17/22,United,19/08/2017,8/19/17 0:00,42966,0.476261574,-38.06283825,145.1178504,16 WILLIAMS GROVE BONBEACH,3303133,CRM22,Low voltage AC (<1kV),Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5305,20170912UTD_01,Replaced burnt out 3phs pole box at LIS #3303133 - due to birds nest inside - supply feeding unit 1 and 2 /#13,,7.62,0,Non forest,Non forest,6,6,0,3.917474508,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1
517,United 17/30,United,19/10/2017,10/19/17 0:00,43027,0.117581019,-37.9770973,145.0666258,"56 NEPEAN HIGHWAY, MENTONE",1822129,M  23,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5322,20171012UTD_02,"HV O/Head Wph down onto LV X-Arm Corner of Nepean Hwy and Flinders St. Maybe a HV sleeve has failed and let go.  Sparks from cond started small fire in garden bed at BP petrol station, Fire Start report - 00344. ",,7.62,0,Non forest,Non forest,6,6,0,21.08421707,94870,YMMB,MOORABBIN AWS,,43.4,20.7,18.3
518,United 17/37,United,6/12/2017,12/6/17 0:00,43075,0.53068287,-37.93683588,145.0026943,452A HAMPTON STREET HAMPTON,1818498,SR 23,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5389,20180109UTD_03,HPS 250 Watt Lantern had burnt out - Lis 1818498,,7.62,0,Non forest,Non forest,6,6,0,13.02484417,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4
519,United 17/39,United,13/12/2017,12/13/17 0:00,43082,0.746782407,-38.03121087,145.1042626,188 NEPEAN HIGHWAY ASPENDALE,3302395,MC 01,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5369,20171218UTD_04,During hot conditions a LV Krone box failed and caught fire - LIS 3302395,,7.62,0,Non forest,Non forest,6,6,0,6.2637887,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4
520,United 17/40,United,14/12/2017,12/14/17 0:00,43083,0.940578704,-37.90994689,145.1021347,8B RAILWAY AV OAKLEIGH,2325346,OE 04,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5373,20171215UTD_01,"Fire start adjacent to ""Railway P1 West-  Warner""  S/Stn.  The Red phase P/F Fuse unit failed on the top contact of clamp and fuse fell to the ground igniting a small 3Sq/m grass fire - LIS 2325346",,7.62,0,Non forest,Non forest,6,6,0,65.64382172,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4
521,United 17/47,United,7/01/2018,1/7/18 0:00,43107,0.854780093,-38.03641615,145.1061832,"2A-2B DUDLEY GROVE, EDITHVALE",3302798,MC 01,Low voltage AC (<1kV),Urban, - connection box,two phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5385,20180108UTD_03,two phase fmb box on the pole had b/out and on fire. some grass (small) fire. It fed an u/ground service which fed 2a and 2 b Denman. crew replaced box. NST and on supply. Fire ignition report num is 00349. Whispir sent,,7.62,0,Non forest,Non forest,6,6,0,4.000003338,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
522,United 17/50,United,18/01/2018,1/18/18 0:00,43118,0.01869213,-37.9102168,145.0919247,1177 NORTH ROAD OAKLEIGH,2326221,OE 04,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5403,20180122UTD_02,An cu/al ampact connection failure resulting in the 11kV conductor falling to the ground and thus scorching the grass underneath,,7.62,0,Non forest,Non forest,6,6,0,58.97652817,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
523,United 17/69,United,16/02/2018,2/16/18 0:00,43147,0.168055556,-38.09036495,145.1253596,39 NEPEAN HIGHWAY SEAFORD,3318167,CRM33,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5434,20180219UTD_03,LIS # 3318167 fire is out but xarm is burnt. Needs replacement. ,,7.62,0,Non forest,Non forest,6,6,0,6.965419292,94879,CRAN,CRANBOURNE,,1.2,27,20.8
524,United 17/71,United,19/02/2018,2/19/18 0:00,43150,0.751180556,-37.9846012,145.0319959,9 GARETH AVENUE BEAUMARIS,1811309,BR 04,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,5456,20180308UTD_01,Per mfb - tree has come down brought wires down & possibly tree was on fire - LIS = 1811309,,7.62,0,Non forest,Non forest,6,6,0,12.70563984,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8
525,United 17/75,United,27/02/2018,2/27/18 0:00,43158,0.703773148,-37.92730878,145.0008686,19 YUILLE STREET BRIGHTON,1805141,MR 32,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5448,20180301UTD_03,"Confirmed fire at the base pole, lis#1805141 and not spread. The lead coming out of the YUILLE ROSLYN transformer isolator has burnt off.  fire was out on arrival - area size of shoe box",,7.62,0,Non forest,Non forest,6,6,0,15.61113739,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8
526,United 17/78,United,1/03/2018,3/1/18 0:00,43160,0.192210648,-38.06805052,145.1231574,14 BREEZE STREET BONBEACH,3302609,CRM14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5452,20180302UTD_02,"X-arm broken at pole LIS 3302609. Replaced xarm, repaired LV mains, replaced insulators on HV.",,7.62,0,Non forest,Non forest,6,6,0,2.911064148,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
527,United 17/79,United,1/03/2018,3/1/18 0:00,43160,0.222916667,-38.00183755,145.0875011,32 BARKLY STREET MORDIALLOC,1807136,MC 02,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5460,20180308UTD_05,Hv termination xarm needs to be replaced - & hv pff fuse units & hv droppers  needs to be replaced  lis# 1807136  - ,,7.62,0,Non forest,Non forest,6,6,0,5.820933342,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
528,United 17/80,United,1/03/2018,3/1/18 0:00,43160,0.237604167,-37.94228341,145.10217,113 ELDER STREET CLARINDA,2330256,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5455,20180306UTD_02, X arm burnt through at HV isols OA3477. Replaced x-arm and 3 HV isolators at OA3477. LIS 2330256,,7.62,0,Non forest,Non forest,6,6,0,34.99905777,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
529,United 17/83,United,1/03/2018,3/1/18 0:00,43160,0.29681713,-37.95074466,145.0870927,47 GOLF VIEW ROAD HEATHERTON,1814372,HT 10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5462,20180309UTD_02,X-arm fire damaged at T-off Golf View Cnr Henry. LIS 1814372. X-arm replaced under access permit.,,7.62,0,Non forest,Non forest,6,6,0,38.90325928,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
530,United 17/91,United,18/03/2018,3/18/18 0:00,43177,0.457037037,-37.94414849,145.077719,125 COCHRANES ROAD MOORABBIN,1815975,HT 03,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,5481,20180319UTD_04,x arm fire - lis 1815975 - HV strain arm burnt and req replacement - blue phase HV insulator on top of strain arm tracked to x-arm. ,,7.62,0,Non forest,Non forest,6,6,0,43.6310463,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
531,United 17/92,United,18/03/2018,3/18/18 0:00,43177,0.53337963,-37.9924082,145.0723565,29 THE CORSO  PARKDALE,1808896,M  35,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,5482,20180319UTD_05,Crew found HV int xarm broken with HV conductor hanging close to LV. LIS#1808896 Antibes St Nth of Corso. ,,7.62,0,Non forest,Non forest,6,6,0,16.48497963,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
532,United 17/100,United,20/03/2018,3/20/18 0:00,43179,0.011805556,-38.07504242,145.1227793,499 STATION STREET CARRUM,3304906,CRM12,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5527,20180502UTD_01,"Also see TE# 1163349. Cause was tracking of HV fuse units in misty weather, which flashed over to steel x-arm / concrete pole. LIS 3304906",,7.62,0,Non forest,Non forest,6,6,0,6.947792053,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
533,United 17/106,United,24/03/2018,3/24/18 0:00,43183,0.649861111,-38.04317758,145.1257557,42 JACKSONS ROAD CHELSEA,3304380,CRM35,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5529,20180502UTD_03,"LV crutch on U/G has blown up, requires U/G to repair  -  ug reterminated cabled that had blown at the crutch at the pole lis# 3304380 replcd white & blue 160amp hrc fuses",,7.62,0,Non forest,Non forest,6,6,0,1.995117784,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
534,United 17/112,United,14/04/2018,4/14/18 0:00,43204,0.524513889,-37.98258323,145.0244447,1 SURF AVENUE BEAUMARIS,1811508,BR 04,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5515,20180430UTD_01,"HV X-Arm burnt at Lis 1811508,  EAP#48659 I@19:45 C@21:15, x-arm replaced and ok for service. ",,7.62,0,Non forest,Non forest,6,6,0,12.27201939,94870,YMMB,MOORABBIN AWS,,19,21.8,10.9
535,United 17/113,United,14/04/2018,4/14/18 0:00,43204,0.547060185,-37.97207246,145.0625481,1300 NEPEAN HIGHWAY CHELTENHAM,1822160,M  23,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5517,20180430UTD_03,CH8926 discs damaged and pole top burning. - resagged and repaired 3 x HV conductors and replaced 2x poly HV insulators lis # 1822160- follow up is required new pole and gas switch - Fire report 2012  by,,7.62,0,Non forest,Non forest,6,6,0,25.8112793,94870,YMMB,MOORABBIN AWS,,19,21.8,10.9
536,United 17/115,United,8/05/2018,5/8/18 0:00,43228,0.75037037,-37.94025762,145.0287258,41 WIDDOP CRESCENT HAMPTON EAST,1821596,SR 14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5537,20180517UTD_01,replaced burnt out 3ph fmjb on ug service feeding cricket club (LIS 1821596),,7.62,0,Non forest,Non forest,6,6,0,27,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3
537,United 17/117,United,14/05/2018,5/14/18 0:00,43234,0.875,-37.94411625,145.0679575,35A ROBERNA STREET MOORABBIN,1816408,HT 13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5551,20180531UTD_02, Crew advise burnt marks on the x-arm 35% and 20% on pole at x-arm. Followedup with duty officer who will arrange crew to replace x-arm tonight. Lis#1816408 at front of 31 ROBERNA ST MOORABBIN VIC 3189. ,,7.62,0,Non forest,Non forest,6,6,0,37.98323059,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3
538,United 17/118,United,17/05/2018,5/17/18 0:00,43237,0.784027778,-37.94195095,145.1022309,109 ELDER STREET CLARINDA,2330255,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5540,20180522UTD_01,"crossarm fire, section switched out for AP emergency switching, refer LIS 2330255",,7.62,0,Non forest,Non forest,6,6,0,35.03381348,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3
539,United 17/121,United,29/05/2018,5/29/18 0:00,43249,0.865775463,-38.0123838,145.0907076,28 NEPEAN HWY ASPENDALE,3302246,MC 01,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5555,20180608UTD_01,Crew isolated the substation LV/HV and replaced the TX LV leads and Krone box as they had melted together. LIS # 3302246. ,,7.62,0,Non forest,Non forest,6,6,0,2.999984026,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3
540,United 16/18,United,11/07/2016,7/11/16 0:00,42562,0.703009259,-37.95282184,145.0119522,,1822914,SR 11,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4992,20160819UTD_01,repaired active service connection to thew street light,,7.62,0,Non forest,Non forest,6,6,0,26.03133965,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2
541,United 16/23,United,11/08/2016,8/11/16 0:00,42593,0.600868056,-37.97770743,145.0169621,,1811878,BR 04,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4996,20160819UTD_04,Replaced burnt out 3ph fmb at lis1811878   fire report 04002 completed as jb had caught fire but had been put out by mfb before crew arrived,,7.62,0,Non forest,Non forest,6,6,0,11.23383045,94870,YMMB,MOORABBIN AWS,,69.4,15.9,10.1
542,United 16/32,United,2/10/2016,10/2/16 0:00,42645,0.504259259,-37.94860915,145.0422353,,1819291,CM 25,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5052,20161026UTD_02,"Poles appear to have fire damage, removed hanging j/box at lis #  1819291.",,7.62,0,Non forest,Non forest,6,6,0,37.54616547,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5
543,United 16/37,United,22/10/2016,10/22/16 0:00,42665,0.739722222,-37.92172871,145.0054416,,1804512,NB 12,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5078,20161116UTD_01,Crew isolated the O/Head so as to remove tree branch from the Conductor at pole Lis#1804512. Branch came from private tree at # 733   Hampton St.,,7.62,0,Non forest,Non forest,6,6,0,22.00021935,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5
544,United 16/38,United,22/10/2016,10/22/16 0:00,42665,0.910972222,-37.95447666,145.0230016,,1822972,SR 12,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5059,20161031UTD_03,"Crew found sub pole Lis#1822972, damaged by pole fire. Centre Phase Disc eye bolt and Xarm King bolt burned out and pole requiring replacement. ",,7.62,0,Non forest,Non forest,6,6,0,30.03386879,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5
545,United 16/42,United,6/11/2016,11/6/16 0:00,42680,0.123773148,-37.9347102,145.0496035,,1824862,HTS-MR HTS - SR,66kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5072,20161109UTD_03,"Address is actually 589 South Rd, LIS 1824862 66KV Pole to be replaced burnt thru. ",,7.62,0,Non forest,Non forest,6,6,0,35.10765457,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5
546,United 16/51,United,8/12/2016,12/8/16 0:00,42712,0.688935185,-38.02423551,145.1001563,,3302312,MC 01,22kV AC,Urban, - insulator tie wires / connections,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,5107,20161220UTD_01,"Suspect: car hit pole at a prior date . HV ties broken , Conductor touching pole cap, Fire at LV king bolt. LIS#3302312, Pole replaced.",,7.62,0,Non forest,Non forest,6,6,0,6.506776333,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
547,United 16/54,United,18/12/2016,12/18/16 0:00,42722,0.562141204,-37.98743722,145.0704319,,1809060,M  35,11kV AC,Urban, - connector / termination,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5113,20161222UTD_02,Customer reports of balloons into O/H line and this likely cause a conductor to fail due to wrappon burning  and ampact connector failing at pole LIS 1809060. Conductor down at pole LIS1809059 (hv conductor started small grass fire) ,,7.62,0,Non forest,Non forest,6,6,0,20.00000191,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
548,United 16/55,United,20/12/2016,12/20/16 0:00,42724,0.362743056,-37.91680997,144.9892546,,1805954,MR 32,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5117,20161228UTD_02,"HV x-arm burnt through and HV conductor resting on LV x-arm. LIS 18059954, HV xarm replaced due to fire damage appears to have been caused by tracking.",,7.62,0,Non forest,Non forest,6,6,0,8.997219086,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
549,United 16/59,United,28/12/2016,12/28/16 0:00,42732,0.541388889,-37.9665945,145.0808443,,1813390,HT 01,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5136,20170113UTD_01,LIS - 1813390 HV termination x-arm to be replaced. PM#1000574381 repairs carried out,,7.62,0,Non forest,Non forest,6,6,0,23.28595734,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
550,United 16/63,United,19/01/2017,1/19/17 0:00,42754,0.543055556,-37.94203776,145.121892,,611069,SS 21,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5145,20170124UTD_01,"Repalced burnt out krone box, new 160amp din fuses. cause unknown, krone box was melted. LIS3 0611069",,7.62,0,Non forest,Non forest,6,6,0,44.80553436,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4
551,United 16/64,United,20/01/2017,1/20/17 0:00,42755,0.310613426,-37.9476569,145.0742741,,1816379,HT 13,22kV AC,Urban, - connector / termination,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5162,20170206UTD_02,A Possum caused a Hv fuse to blow bl ph at cap bank blown off lead. LIS 1816379,,7.62,0,Non forest,Non forest,6,6,0,36.11898804,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4
552,United 16/66,United,23/01/2017,1/23/17 0:00,42758,0.798391204,-38.04387004,145.1339336,,3306941,CRM35,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5150,20170202UTD_01,Pole lis# 3306941 - looks like fire at base of pole - due to possible melted conn on the lv xarm - ampac to be redone - Small fire area about size of bin lid approx 2 sq meters - grass singed no fire when crew arrived ,,7.62,0,Non forest,Non forest,6,6,0,3.639929295,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4
553,United 16/67,United,24/01/2017,1/24/17 0:00,42759,0.366736111,-37.94488606,145.0715606,,1816429,HT 13,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5149,20170124UTD_03,X-arm burnt east of CH8142 requires replacment. lis 1816429.  No other damage or any other fire observed in the vacinity at the time.,,7.62,0,Non forest,Non forest,6,6,0,36.96829987,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4
554,United 16/69,United,31/01/2017,1/31/17 0:00,42766,0.293402778,-37.94422734,145.0581277,,1823700,MR 33,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5160,20170203UTD_06,ABC service cable leads (150mm) cable caught fire (load)  - passed on to construction crew to replace them.  LIS 1823700,,7.62,0,Non forest,Non forest,6,6,0,37.53484344,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4
555,United 16/71,United,8/02/2017,2/8/17 0:00,42774,0.631319444,-37.92658205,145.1025914,,8804574,CDA23,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5165,20170209UTD_01,As per mfb fuse box on pole burnt out -- fault crew replaced 3phs FMJB at pole end LIS #8804574.,,7.62,0,Non forest,Non forest,6,6,0,58.01292038,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5
556,United 16/74,United,13/02/2017,2/13/17 0:00,42779,0.481944444,-37.95320417,145.0755737,,1819881,HT 11,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5172,20170214UTD_03,"HV fuse assembly faulted with pieces of porcelain making contact with vehicle, small grass fire started in private porperty around the ground type substation., 3x2m.  Lis 1819881",,7.62,0,Non forest,Non forest,6,6,0,35.01163483,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5
557,United 16/80,United,9/03/2017,3/9/17 0:00,42803,0.568923611,-38.05249562,145.1164422,,8817371,CRM12,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5196,20170316UTD_01,"White phase ampact has been shorting on LV conductor on lis # 8817371, has dropped molten metal down on vehicles underneath. Fire ignition report 00342, 1 car damaged by melted metal.",,7.62,0,Non forest,Non forest,6,6,0,6,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8
558,United 16/81,United,12/03/2017,3/12/17 0:00,42806,0.49693287,-37.97995769,145.1199447,,608434,SS 23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5197,20170317UTD_01,Private tree at 47 Village Drive contacted HV conductors and caught alight briefly,,7.62,0,Non forest,Non forest,6,6,0,13.94281864,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8
559,United 16/84,United,22/03/2017,3/22/17 0:00,42816,0.281087963,-37.9716333,145.0150249,,1817406,BR 13,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5207,20170329UTD_03,"replaced 3phs grey twisted service -lis: 1817406 -(fire was at clamp of old service, new style clamp fitted on old grey twisted service which is no-complient) - fire out when crew arrived - no damage to customers premise ",,7.62,0,Non forest,Non forest,6,6,0,14.88041592,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8
560,United 16/86,United,29/03/2017,3/29/17 0:00,42823,0.65287037,-37.97825394,145.039512,,1811906,BR 15,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5214,20170403UTD_01,"Ref to TO# 1030380, found and cleared private tree branches at #141 Pellatt St, Tree cause a fault current that melted bridges causing a small ground fire  Fire ignition # 05626",,7.62,0,Non forest,Non forest,6,6,0,26.98431778,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8
561,United 16/88,United,11/04/2017,4/11/17 0:00,42836,0.517361111,-37.94551873,145.0224341,,1824943,SR 24,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5223,20170425UTD_04,"SR24 FDR exit sw CH1751 failed. Hv isolator failed on footpath failed/broke apart. 11kv tracked onto arm and created hotspot on pole which burnt. replaced 66kv pole, 66 inter arm, 11kv term with hv isolators, replaced all 66kv insulators.",,7.62,0,Non forest,Non forest,6,6,0,30.28095055,94870,YMMB,MOORABBIN AWS,,142.7,20.8,10.8
562,United 16/90,United,25/04/2017,4/25/17 0:00,42850,0.323368056,-38.01596013,145.0936824,,3302271,MC 01,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5226,20170430UTD_04,"UG pillar burnt out at LIS 3302271, Fire start report no# 05281, fire was at pillar only no damage to anything external.",,7.62,0,Non forest,Non forest,6,6,0,6.299309731,94870,YMMB,MOORABBIN AWS,,142.7,20.8,10.8
563,United 16/91,United,28/05/2017,5/28/17 0:00,42883,0.567476852,-37.94597891,145.0674997,,1816401,HT 06,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5238,20170601UTD_01,Rph 31.5 PFF fuse candled and exploded with porcilan over the ground causes scorching of the grass below. No other damage to assets. Crew suspect fuse was already cracked and has finally failed. lis 1816401. Fire reprot 02522.,,7.62,0,Non forest,Non forest,6,6,0,37.86582184,94870,YMMB,MOORABBIN AWS,,29.6,17.2,8.3
564,United 16/93,United,25/06/2017,6/25/17 0:00,42911,0.554039352,-37.97320589,145.0142518,,1817994,BR 13,Low voltage AC (<1kV),Urban, - underground service cable (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5255,20170721UTD_04,"LIS# 1817994 - O/S 278 , as per MFB please check pole. Car crashed into pole has damaged LV u/g conductors and caused fire damage to pole.  lv inter pole fire damage repot @ 05805 ",,7.62,0,Non forest,Non forest,6,6,0,11.74847221,94870,YMMB,MOORABBIN AWS,,21.4,14.9,7.2
565,United 19/21,United,11/07/2019,7/11/19 0:00,43657,0.397928241,-38.00893291,145.2067651,"221-231 HAMMOND ROAD, DANDENONG SOUTH VIC 3175",8830311,DSH23,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1311704,20190813UTD_01,CAP HAMMOND N221 RHUR reported as arcing / sparking/fire coming from vacuum switch (es). , - overhead conductor (bare; all aluminium conductor),7.62,0,Non forest,Non forest,6,6,0,16.03331375,94870,YMMB,MOORABBIN AWS,,52.8,15,7.7
566,United 19/39,United,26/11/2019,11/26/19 0:00,43795,0.257638889,-37.91764307,145.1493286,"226-236 WELLINGTON ROAD, CLAYTON VIC 3168",622882,SVTS-EB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355208,20191203UTD_04,"66KV termination xarm burnt through at insulator. lis #0622882, P/M #1000725805", - pole (wood),7.62,0,Non forest,Non forest,6,6,0,64.06006622,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4
567,United 19/51,United,14/12/2019,12/14/19 0:00,43813,0.427546296,-37.92551324,145.1561655,"821 SPRINGVALE ROAD, MULGRAVE VIC 3170",619973,SVW53,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1361411,20200114UTD_03,"HV x-arm fire & snapped PM#1000738403, DN1225 LIS#0619973.. Wood pole & arm, Brown pin type insulators. Small flame visible adjacent to kingbolt in xarm.. Xarm replaced.. fire report no. 02527. photos attached to file as per crew.", - services pit,7.62,0,Non forest,Non forest,6,6,0,64.94589233,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
568,United 19/71,United,5/01/2020,1/5/20 0:00,43835,0.468472222,-38.00998649,145.2127511,"22 STEPHEN ROAD, KEYSBOROUGH VIC 3173",635167,DSH23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366564,20200122UTD_08,"peFire report 01544 - ESV 13116331 -  Xarm fire at switch pole DN0295 CORRIGAN RD, xarm fell onto switch breaking switch insulator. Xarm and switch replaced, supply restored. lis = 0635167", - communications site infrastructure,7.62,0,Non forest,Non forest,6,6,0,16.67897987,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
569,United 19/77,United,10/01/2020,1/10/20 0:00,43840,0.690416667,-37.9275637,145.1491462,"2215-2221 DANDENONG ROAD, MULGRAVE VIC 3170",620496,SVW53,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1368194,20200304UTD_03, X-arm fire at Tx at LAWFORDS KALIMNA.  Fire report # Fi's at DN2903 KALIMNA STREET did not operate - (Notification 1000740495 for FI's) - crew replaced (hv term arm @ lis: 0636681 - Notification 1000740496)  ESV advised ref#13151298, - rapid earth fault current limiter (REFCL),7.62,0,Non forest,Non forest,6,6,0,56,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
570,United 19/81,United,17/01/2020,1/17/20 0:00,43847,0.839178241,-37.95812353,145.20697,"211 GLADSTONE ROAD, DANDENONG NORTH VIC 3175",619701,LD4,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1370827,20200304UTD_02,"Tree from school into HV. Bought down conductors. Suspect HVI. Confirmed HVI, #KEY2003, Whispir & 1st email sent/DAO, Emer Mgr & Cust Rel adv LIS#0619701", - luminaires (minor road),7.62,0,Non forest,Non forest,6,6,0,56.04541779,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
571,United 19/83,United,20/01/2020,1/20/20 0:00,43850,0.233576389,-38.02759179,145.2235496,"47 HEALEY ROAD, DANDENONG SOUTH VIC 3175",623699,DVY32,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371335,20200205UTD_01,"CFA attended and extinguished pole fire between HV+LV xarms. D Glen states ""pole is stable, requires closer inspection and either insulators or pole + insulators replaced"" Fire report #2706. ", - poles / columns (minor road),7.62,0,Non forest,Non forest,6,6,0,10.51997375,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8
572,United 19/93,United,14/02/2020,2/14/20 0:00,43875,0.759965278,-37.92737908,145.2507292,"1090 WELLINGTON ROAD, ROWVILLE VIC 3178",3413682,FGY21,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1380454,20200226UTD_01,Customers reported fire when crew arrived fire was out but they had to replace a burnt out white ph 1000a krone box on LIS# 3413682….likely flames present at some point,22kV AC,7.62,0,Non forest,Non forest,6,6,0,62.6947937,95867,SCOR,SCORESBY AWS,,75.8,24.4,17.9
573,United 19/94,United,18/02/2020,2/18/20 0:00,43879,0.362037037,-38.01753986,145.2214236,"13 LANYON STREET, DANDENONG SOUTH VIC 3175",600027,DSH31,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1381166,20200331UTD_01,"Customer stated a small fire had begun at his POA - Fire out on arrival but replaced the  white ph active connection on service, burnt out -  LIS 0600027",66kV AC,7.62,0,Non forest,Non forest,6,6,0,14,94870,YMMB,MOORABBIN AWS,,75.8,24.4,17.9
574,United 19/95,United,18/02/2020,2/18/20 0:00,43879,0.793773148,-38.01425826,145.2629011,"11-13 WESTPOOL DRIVE, HALLAM VIC 3803",639074,DN08,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1381450,20200331UTD_02,Customer adved switch opposite hit by lightning and exploded. Was on fire for short time. Now out. Switch replaced lis 0639074,330kV AC,7.62,0,Non forest,Non forest,6,6,0,26.16330338,94879,CRAN,CRANBOURNE,,75.8,24.4,17.9
575,United 19/100,United,2/03/2020,3/2/20 0:00,43892,0.500648148,-37.99386348,145.2350193,"15 MATIPO STREET, DOVETON VIC 3177",623092,DN11,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384525,20200306UTD_01,"replaced service, burning at simpy crimp. sign of fire on service, melting and burn marks. fire report#05245. fire was out when crew arrived. WISPIR sent. ESV #: 13517982.",1500V DC,7.62,0,Non forest,Non forest,6,6,0,36.15388107,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4
576,United 19/103,United,17/03/2020,3/17/20 0:00,43907,0.102777778,-37.97476128,145.2487869,"8 NICHOLSON CLOSE, ENDEAVOUR HILLS VIC 3802",638159,LD2,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1388956,20200327UTD_02,A // pillar blew up and u/g crew are repairing after an LVIBS was issued. see also TO # 1388955 - crew have repaired // switch in pillar Clsest LIS 0638159,,7.62,0,Non forest,Non forest,6,6,0,53.45034409,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4
577,Ausnet 19/20,Ausnet,3/07/2019,7/3/19 19:44,43649.82222,43649.82222,-38.03816415,145.2548203,"1 JEFFREY STREET, HAMPTON PARK VIC 3976",505164,HPK23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_05,Street light on pole LIS505164 caught fire and burnt. Fire likely resulted from failed ignitor or PE Cell.,,7.62,0,Non forest,Non forest,6,6,0,29.9960022,94879,CRAN,CRANBOURNE,,52.8,15,7.7
578,Ausnet 19/26,Ausnet,10/07/2019,7/10/19 22:42,43656.94583,43656.94583,-38.04407967,145.3304089,"107 GOLF LINKS ROAD, BERWICK VIC 3806",2601658157,CLN14,22kV AC,RURAL SHORT, - switch (any other type),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_05,Birds nest found on manual gas switch. Flashover has occurred and damaged the supply side bushings of the switch. Switch replaced and animal proofing to be installed.,,7.62,0,Non forest,Non forest,6,6,0,25.99472809,94879,CRAN,CRANBOURNE,,52.8,15,7.7
579,Ausnet 19/73,Ausnet,16/12/2019,12/16/19 7:02,43815.29306,43815.29306,-37.99811618,145.2278885,"26 CLAREDALE ROAD, DANDENONG VIC 3175",524123,ERTS-HPK 66kV,66kV AC,N/A, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_10,Tracking activity at top of pole likely due to pollution/dust on centre phase disks/eyebolt causing top of pole to smoulder/burn.,,7.62,0,Non forest,Non forest,6,6,0,23.02912712,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
580,United 18/21,United,23/07/2018,7/23/18 0:00,43304,0.813831019,-38.06718035,145.1584551,"THOMPSONS ROAD, BANGHOLME VIC 3175",9679025,CRM11,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,1201286,20180727UTD_01,"Probable conductor clashing Thompsons rd adjacent THOMPSON P277 MMBW S/S, small fire which CFA attended.R Clarke fire report. Suspect conductor clash due to high winds - LIS 9679025",,7.62,0,Non forest,Non forest,6,6,0,3.120412588,94879,CRAN,CRANBOURNE,,22,14.8,8
581,United 18/26,United,17/08/2018,8/17/18 0:00,43329,0.818263889,-37.98205716,145.2151471,"CLEELAND STREET, DANDENONG VIC 3175",637203,LD 07,22kV AC,Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1210051,20180828UTD_01,lis: 37203 out front of #56 - issues possible from fuse on pole.Crew found the centre phase HV dropper from the bottom of the fuse unit to the vaccum switch. Cap bank has old stile vaccum switches and requires a load buster to isolate. will require operat,,7.62,0,Non forest,Non forest,6,6,0,33.69615936,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1
582,United 18/45,United,31/10/2018,10/31/18 0:00,43404,0.479166667,-37.92856573,145.1489798,"893-895 PRINCES HIGHWAY, SPRINGVALE VIC 3171",9227806,SVW45,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1232005,20181101UTD_01,See TE#1231733 Succ Recl. Damage to WPh PF Fuse unit at DN0545 PRINCES HWY and replaced Damaged fuse unit caused by flashover - LIS 9227806,,7.62,0,Non forest,Non forest,6,6,0,56,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2
583,United 18/46,United,5/11/2018,11/5/18 0:00,43409,0.499409722,-37.9816309,145.2024012,"27 WILMA AVENUE, DANDENONG VIC 3175",633695,NP 36,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1233104,20181109UTD_01,"Broken X/ARM, crossarm fire lis#0633695  Wilma Ave. ",,7.62,0,Non forest,Non forest,6,6,0,28.49379921,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8
584,United 18/69,United,27/01/2019,1/27/19 0:00,43492,0.652268519,-37.99875121,145.2561301,"41 FRAWLEY ROAD, HALLAM VIC 3803",616529,DN 22,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1259338,20190130UTD_01,LIS#: 0616529 - Fire ignition report filled out (9740) - small grass fire started where conductors met ground <2m sq  out front of #41 Frawley Rd after truck brought them down,,7.62,0,Non forest,Non forest,6,6,0,59.51913071,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6
585,United 18/70,United,28/01/2019,1/28/19 0:00,43493,0.616770833,-38.08239251,145.1860012,"FRANKSTON-DANDENONG ROAD, CARRUM DOWNS VIC 3201",3318989,DVY24,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,Very High,1,1,1259452,20190130UTD_02,"Lis3318989,  bird across LA's @ FS0047.  LA's slightly blackened on sth side of switch. still intact and in service.  remains of small grass fire observed in the vacinity. Fire report#00711.  est 50m2, Grass.  ",,7.62,0,Non forest,Non forest,6,6,0,8,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6
586,United 18/71,United,30/01/2019,1/30/19 0:00,43495,0.561365741,-37.93400132,145.2173445,"ILLAWARRA AVENUE, ROWVILLE VIC 3178",9339466,LD 06,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1,0.2,1260132,20190131UTD_02,"Boom from excavator into HV, started small fire,  photos obtained, LIS 9339466",,7.62,0,Non forest,Non forest,6,6,0,37.08640289,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6
587,United 18/74,United,30/01/2019,1/30/19 0:00,43495,0.734780093,-38.04604565,145.2265539,"875 TAYLORS ROAD, DANDENONG SOUTH VIC 3175",622594,DVY24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very High,1,1,1260279,20190131UTD_03,Fire igition report 9741 - small grass fire approx 2m sq was cause by hv conductors hitting the ground due to council tree - LIS 0622594,,7.62,0,Non forest,Non forest,6,6,0,11.03895569,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6
588,United 18/79,United,6/02/2019,2/6/19 0:00,43502,0.896736111,-37.98418183,145.2446281,"MARIE STREET, DOVETON VIC 3177",621692,DN 10,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1263336,20190214UTD_01,"Pole fire in Marie St, 1 north of Louis St. Centre phase insulator breaking down and pole burning. Pole was burning down to the Telstra box. Replaced HV and LV x-arms on pole LIS 0621692. Asset only fire.",,7.62,0,Non forest,Non forest,6,6,0,42.67654419,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4
