OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
589,United 18/81,United,7/02/2019,2/7/19 0:00,43503,0.567581019,-37.94999076,145.1750059,"PRINCES HIGHWAY, SPRINGVALE VIC 3171",618315,SVW55,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1263568,20190214UTD_03,Pole lis # 0618315 fire ignition report #: 1097.  Fire damage obseved in the vacinity of 10x5m - A vehicle has hit a telecommunications cable between lis 0618315 and 0629124 causing wire strand to flick up to the HV. ,,7.62,0,Non forest,Non forest,6,6,0,56.8152771,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4
590,United 18/83,United,11/02/2019,2/11/19 0:00,43507,0.495763889,-38.03306551,145.2018034,"HAMMOND ROAD, DANDENONG VIC 3175",623109,DVY31,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1264499,20190218UTD_01,Truck has hit LV slack span causing Red phase conductor to fall to the ground starting a 30sqm grass fire. LIS 0624964,,7.62,0,Non forest,Non forest,6,6,0,7.623425961,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4
591,United 18/85,United,18/02/2019,2/18/19 0:00,43514,0.30087963,-37.91405263,145.1846426,"COLUMBIA PARK PRE SCHOOL, 26-28 COLUMBIA DRIVE, WHEELERS HILL VIC 3150",614322,MGE34,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1266695,20190305UTD_01,Gum tree on Private property at 26-28 Columbia Dve dropped 3m branch across HV and was starting to burn. C/R shortened feeder and opened MGE34 CB and branch was flicked off with operating stick,,7.62,0,Non forest,Non forest,6,6,0,103.8993607,95867,SCOR,SCORESBY AWS,,20.3,26,21.4
592,United 18/102,United,25/03/2019,3/25/19 0:00,43549,0.675694444,-38.06026092,145.1828472,"316 Worsley Rd, Bangholme VIC 3175, Australia",623721,DVY24,22kV AC,Rural Short, - insulator tie wires / connections,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1277714,20190416UTD_01,"Wire down Worsley Rd. Small fire 2mx2m fire brigade on site when crew arrived. Whisper sent fire start. Fire Report #03745. replaced 1m of 7/080 cu OHC, cause failed at the HV Tie.",,7.62,0,Non forest,Non forest,6,6,0,4.000329018,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9
593,United 18/107,United,3/04/2019,4/3/19 0:00,43558,0.123611111,-37.9368342,145.1427952,"24A Westall Rd, Westall",629253,SV 16,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1280721,20190424UTD_04,"Approx 8m squared grass fire caused by this fault, fire brigade attended and extinguished duty officer advised @ pole 0629253 - FHV spreaders required lis 0629253-0629254",,7.62,0,Non forest,Non forest,6,6,0,50.73821259,94870,YMMB,MOORABBIN AWS,,11.6,22,11.1
594,United 18/112,United,24/04/2019,4/24/19 0:00,43579,0.334363426,-38.00277832,145.2267701,"23-25 SOUTH GIPPSLAND HIGHWAY, DANDENONG SOUTH VIC 3175",8813163,DN 02,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1285992,20190510UTD_01,"LIS 8813163 FOLCB burnt out/no fire present other than at FOLCB, MFB attended to extinguish.  Crew repl FOLCB, repaired cables, rFire report 01484, Photos taken, to be sent to NCC Dispatch inbox",,7.62,0,Non forest,Non forest,6,6,0,22.78421211,94870,YMMB,MOORABBIN AWS,,11.6,22,11.1
595,Ausnet 18/54,Ausnet,1/12/2018,12/1/18 23:45,43435.98958,43435.98958,-38.01692171,145.3182387,"56 RYELANDS DRIVE, NARRE WARREN VIC 3805",5693444,NRN13,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20181214SPN_05,"Cause of street light failure not known. Light fitting replaced.
Street light head fire only and no ground fire present",,7.62,0,Non forest,Non forest,6,6,0,38.48865891,94879,CRAN,CRANBOURNE,,117.3,25.7,22.1
596,Ausnet 18/107,Ausnet,7/02/2019,2/7/19 21:08,43503.88056,43503.88056,-37.98274927,145.3191593,"165 ROBINSON RD, NARRE WARREN NORTH VIC 3804",519932,LYD14,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190213SPN_05,Surge Diverter on Blue phase of cablehead pole appears to have failed resulting in small ground fire approx. 1m sq.,,7.62,0,Non forest,Non forest,6,6,0,64.26229095,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4
597,Ausnet 18/171,Ausnet,31/05/2019,5/31/19 23:52,43616.99444,43616.99444,-37.91174709,145.2461598,"96 KELLETTS ROAD, ROWVILLE VIC 3178",5806314,FGY31,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190605SPN_01,"Street light found burnt but fire had been extinguished prior to fault crew arrival. Supply isolated and disconnect at pit and P/L luminaire replaced. No evidence of ground fire. Investigation conducted but inconclusive, suspected internal fault but unabl",,7.62,0,Non forest,Non forest,6,6,0,72.94056702,95867,SCOR,SCORESBY AWS,,63.5,17.8,7.6
598,United 17/24,United,24/08/2017,8/24/17 0:00,42971,0.255347222,-38.02374192,145.1924694,80 ORDISH ROAD DANDENONG SOUTH,3425946,DSH33,22kV AC,Urban, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5306,20170912UTD_02,Removed large bird nest from top of tx. cleaned HV transformer bushings. Installed new centre phs bushing covers. LIS# 3425946.,,7.62,0,Non forest,Non forest,6,6,0,8,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1
599,United 17/31,United,19/10/2017,10/19/17 0:00,43027,0.459178241,-38.03786913,145.1990436,"97-105 BANGHOLME ROAD, BANGHOLME",623176,DVY34,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5323,20171012UTD_03,Fuse candled. white phase on Cap  BANGHOLME HAMMOND. Vaccum switch damaged.  Cap  BANGHOLME HAMMOND isolated . LIS#3441333. fire ignition report # 00199 - no fire on grass,,7.62,0,Non forest,Non forest,6,6,0,7.052546978,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3
600,United 17/42,United,20/12/2017,12/20/17 0:00,43089,0.94125,-37.95917866,145.1785698,44 CALLANDER ROAD NOBLE PARK,633975,NP 16,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5386,20180108UTD_04,"Capbank CALLANDER JASON LLC flex at top of fuse unit is failing, causing arcing, no fire at the time of linsmans arrival however 1st call comments idicate flames were witnessed.  LIS  0633975",,7.62,0,Non forest,Non forest,6,6,0,43.99991608,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4
601,United 17/44,United,29/12/2017,12/29/17 0:00,43098,0.846203704,-38.01077,145.221436,"78-80 WILLIAMS ROAD, DANDENONG SOUTH",9575750,DSH22,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5379,20180102UTD_01,"An LV Distribution cabinet caught fire outside 78 Williams Rd, Dandenong - Closest LIS # 9575750",,7.62,0,Non forest,Non forest,6,6,0,17.11881638,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4
602,United 17/45,United,4/01/2018,1/4/18 0:00,43104,0.015856481,-37.96547341,145.1736935,6 DOUGLAS STREET NOBLE PARK,9821648,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5381,20180104UTD_01,"Pole No. 9821648 s/l head melted & wiring was burnt - has been isolated in the pit - crew to return  thursday night to repair. light repaired, rewired & head replaced",,7.62,0,Non forest,Non forest,6,6,0,34.2997818,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
603,United 17/46,United,5/01/2018,1/5/18 0:00,43105,0.703854167,-37.95283027,145.1536208,3 UNION GROVE SPRINGVALE,613560,SS 13,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20180108UTD_01,on at 1900 repl a 2 core service n/screen b/out at clamp. Started small fire in front yard to number 3. LIS # 13560 fire ignition report # 02524. Whispir sent,,7.62,0,Non forest,Non forest,6,6,0,48.90324402,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
604,United 17/51,United,18/01/2018,1/18/18 0:00,43118,0.733020833,-37.96948511,145.1862508,74 CHANDLER ROAD NOBLE PARK,619054,NP 36,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5400,20180122UTD_01,LIS - 0619054  crew  replcd burnt off red phase lv lead conn to tx lv isolator completed fire ignition report - grass had been burnt  approx 1 cubic meter   crew have taken photos of grass and pole to be passed onto chris willey,,7.62,0,Non forest,Non forest,6,6,0,45.51345444,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
605,United 17/54,United,22/01/2018,1/22/18 0:00,43122,0.643865741,-38.00951419,145.216069,90A DANDENONG-FRANKSTON RD DANDENONG SOUTH,635472,DSH32,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5405,20180123UTD_01,W phase lv had clashed with the electrolis cable - crew installed some stinger insualtion onto the conductors & filled out fire report# 05629  less than 1 square meter of grass burnt.,,7.62,0,Non forest,Non forest,6,6,0,19.03012276,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
606,United 17/55,United,22/01/2018,1/22/18 0:00,43122,0.732835648,-37.90933867,145.1957907,13 PALMERSTON CRESCENT WHEELERS HILL,8808475,MGE12,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5406,20180123UTD_02,Refer to t/o: 1140334 - u/g pillar @14 Palmerston St blew up - fire report #: 1140338 - (fire burnt customers knee high plant to the ground - u/g crew on site replacing pillar - ,,7.62,0,Non forest,Non forest,6,6,0,85.06852722,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9
607,United 17/57,United,25/01/2018,1/25/18 0:00,43125,0.750162037,-37.99451511,145.2079681,13 DALGETY STREET DANDENONG,8813035,KBH32,22kV AC,Urban, - transformer (pole mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5410,20180129UTD_01,Transformer blown up and fire on the pole crew arranging // and isolating supply. 200kva transformer blown up. leaking out of LV bushings. Small fire on the ground. ,,7.62,0,Non forest,Non forest,6,6,0,18.83451653,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
608,United 17/58,United,26/01/2018,1/26/18 0:00,43126,0.185636574,-37.94049029,145.1877038,"46 ASCOT DRIVE, NOBLE PARK NORTH",8809817,LD 03,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5418,20180201UTD_03,"UG on site replacing damaged pillar, crew attending to isolated bonded LV ccts &  issue permit. Crew reattended/cancelled permit & restored supply at 1515",,7.62,0,Non forest,Non forest,6,6,0,72.33816528,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
609,United 17/70,United,16/02/2018,2/16/18 0:00,43147,0.960324074,-37.96549,145.173431,6 DOUGLAS STREET NOBLE PARK,9821649,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5433,20180219UTD_02,There is a damaged street light head 250w HPS has been disconnected at the base of the pole. Crew to return AH during week to replace the head. TO1153661 raised for ace to repalce head LIS 9821649,,7.62,0,Non forest,Non forest,6,6,0,34.87546539,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8
610,United 17/94,United,18/03/2018,3/18/18 0:00,43177,0.546099537,-38.02272135,145.2046588,54 ELLIOTT ROAD DANDENONG SOUTH,635717,DSH14,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,5486,20180320UTD_04, Crew found 66/22 KV pole broken due to a pole fire at the king bolt of the tee off xarm LIS#0635717. ,,7.62,0,Non forest,Non forest,6,6,0,11.887146,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
611,United 17/103,United,24/03/2018,3/24/18 0:00,43183,0.451886574,-37.9845417,145.1410649,1 TERALBA CLOSE DINGLEY VILLAGE,618974,NP 12,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5526,20180501UTD_06,"LIS 0618974 - MFB reported pole on fire, On arrival flex had burnt off and likely cause was a possum…..however will record as connection failure",,7.62,0,Non forest,Non forest,6,6,0,24.98147774,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6
612,United 17/119,United,26/05/2018,5/26/18 0:00,43246,0.879618056,-37.96495762,145.173547,99A LIGHTWOOD ROAD NOBLE PARK,620877,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5552,20180531UTD_01,Crew replaced 1x150HPS street light after being burnt out. Pole is ok. Lis#0620877.,,7.62,0,Non forest,Non forest,6,6,0,34.65118408,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3
613,Ausnet 17/35,Ausnet,8/10/2017,10/8/17 16:03,43016.66875,43016.66875,-38.07751275,145.2857168,"46 MARINER CLOSE, CRANBOURNE NORTH VIC 3977",594816,CRE23,22kV AC,URBAN, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230654,20171020SPN_01,The root cause could not be determined.,,7.62,0,Non forest,Non forest,6,6,0,41.91390228,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3
614,Ausnet 17/39,Ausnet,19/10/2017,10/19/17 11:17,43027.47014,43027.47014,-38.037919,145.248643,"108-110 ROBJANT STREET, HAMPTON PARK VIC 3976",505186,HPK23,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,230821,20171114SPN_03,bird nest on the gas switch open point,,7.62,0,Non forest,Non forest,6,6,0,21.31107903,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3
615,Ausnet 17/63,Ausnet,13/12/2017,12/13/17 21:46,43082.90694,43082.90694,-38.01837556,145.2997741,"Magid Drive, Narre Warren VIC 3805",593824,HPK12,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231963,20180201SPN_01,HPS street lantern head caught fire due to faulty capacitor.,,7.62,0,Non forest,Non forest,6,6,0,18.51063919,94879,CRAN,CRANBOURNE,,119.2,25,22.4
616,Ausnet 17/147,Ausnet,24/03/2018,3/24/18 18:00,43183.75,43183.75,-37.91535802,145.299506,"351 LYSTERFIELD ROAD, LYSTERFIELD VIC 3156",1302523,FGY21,Low voltage AC (<1kV),URBAN, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,233000,20180326SPN_04,A 4 core LV service mains to a FOLCB on pole for a customer's UG service was worn through and faulted phase to phase.,,7.62,0,Non forest,Non forest,6,6,0,115.7529602,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6
617,United 16/17,United,9/07/2016,7/9/16 0:00,42560,0.683171296,-37.94755607,145.1561781,,635790,SV 32,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,4962,20160711UTD_01,"Birds nest on dressing down arm , made with bits of wire . LIS#0635790. Small fire started at base of pole in rubbish. It was extinguished prior to our arrival. ",,7.62,0,Non forest,Non forest,6,6,0,50.00043869,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2
618,United 16/22,United,27/07/2016,7/27/16 0:00,42578,0.332511574,-38.01750266,145.2149789,,9360948,DSH31,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4988,20160728UTD_02,"UE B/A fuse was on fire/out by the time crew arrived, no other damage sustained, fuse fire only. LIS 9360948, Fire Report Ref 01870",,7.62,0,Non forest,Non forest,6,6,0,14.51467419,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2
619,United 16/35,United,11/10/2016,10/11/16 0:00,42654,0.687662037,-37.90945887,145.2344655,,8808792,FGY31,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5040,20161014UTD_01,Replace 3ph FMB which had caught fire on Lis # 8808792.,,7.62,0,Non forest,Non forest,6,6,0,54.21695328,95867,SCOR,SCORESBY AWS,,70.2,19.3,17.5
620,United 16/39,United,28/10/2016,10/28/16 0:00,42671,0.252534722,-38.05008679,145.2167794,,9953514,DVY34,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,5061,20161031UTD_05,"As per mfb 150 HPS Lantern has caught fire, LIS #9953514",,7.62,0,Non forest,Non forest,6,6,0,9.643716812,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5
621,United 16/46,United,17/11/2016,11/17/16 0:00,42691,0.246435185,-37.97091778,145.1754971,,618397,NP 25,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5083,20161121UTD_01,Cap bank blown up on pole - no fire damage to pole - centre phase HV dropper burnt off at the Vac Switch. LIS 0618397,,7.62,0,Non forest,Non forest,6,6,0,37.11151123,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5
622,United 16/52,United,9/12/2016,12/9/16 0:00,42713,0.372222222,-37.95809904,145.14448,,613176,SS 13,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5108,20161220UTD_02,Pole fire on LIS # 0613176. HV LV tee off . Burnt at the arm strap for the HV tee xarm and burnt the LV inter. ,,7.62,0,Non forest,Non forest,6,6,0,40.99920654,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
623,United 16/56,United,20/12/2016,12/20/16 0:00,42724,0.401388889,-37.98794907,145.1990572,,634920,KBH31,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5118,20161228UTD_03,Downer spotter confirmed pole fire at LIS#0634920 BENNET N40 VEREY S/S. Crew replaced pole and x-arms in area ,,7.62,0,Non forest,Non forest,6,6,0,20.1759491,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
624,United 16/70,United,1/02/2017,2/1/17 0:00,42767,0.424710648,-37.91681728,145.1712457,,620680,MGE22,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5163,20170206UTD_03,"Change x-arm, LIS 0620680. Pole Fire",,7.62,0,Non forest,Non forest,6,6,0,83.20326996,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5
625,United 16/72,United,8/02/2017,2/8/17 0:00,42774,0.709027778,-37.97790269,145.1659766,,619181,NP Z/S,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5166,20170209UTD_02,Reactor Capacitor Bank failed and caught fire at NP Zone Sub . No cap can ruptured. Closest LIS 0619181. Fire brigade attended site to extinguish. ,,7.62,0,Non forest,Non forest,6,6,0,21.99202156,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5
626,United 16/75,United,25/02/2017,2/25/17 0:00,42791,0.401550926,-37.92599678,145.2150622,,618004,MGE32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5184,20170227UTD_01,"Burntout krone box on S/S, on west cct and also repl mtr of 95 ABC and installed 3 x 125amp fuses, krone box caught fire, fire report #03966, only krone box damaged by fire, lis 0618004",,7.62,0,Non forest,Non forest,6,6,0,48.48215103,95867,SCOR,SCORESBY AWS,,47,25.9,20.5
627,United 16/83,United,20/03/2017,3/20/17 0:00,42814,0.83744213,-37.93875098,145.1627793,,8805944,SVW55,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5200,20170322UTD_01,lis # 8805944 - street light pole in ctr medium strip  - MFB on site stated street light head was on fire - crew found and replaced blown 50a fuse restoring supply to all street lights - i) #8805944 - refer new t/o #1025737 to replace street light ,,7.62,0,Non forest,Non forest,6,6,0,63.67832184,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8
628,United 16/92,United,13/06/2017,6/13/17 0:00,42899,0.775023148,-38.01246843,145.1572229,,634631,KBH34,Low voltage AC (<1kV),Urban, - overhead conductor (insulated),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5246,20170615UTD_02,lis: 34631 - crew isolated supply at TX Hutton P13 Chapel - caused by short cct on Tx Lv leads - LV leads Krone box etc replaced. ,,7.62,0,Non forest,Non forest,6,6,0,7,94870,YMMB,MOORABBIN AWS,,21.4,14.9,7.2
629,Ausnet 16/23,Ausnet ,7/08/2016,8/7/16 12:00,42589.5,42589.5,-38.07890214,145.283756,,523879,CRE23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223502,20160808SPN_02,Street light head burnt out. Concrete street light column with pit at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,39.99978638,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1
630,Ausnet 16/25,Ausnet ,17/08/2016,8/17/16 6:39,42599.27719,42599.27719,-38.07954102,145.274349,,505476,CRE23,22kV AC,URBAN, - fuse (EDO fuse),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,223700,20160817SPN_01,3 blown fuses found at Sth Gipp Thompson S/S. Transformer found unserviceable with large oil leak.  The substation had exploded. There had been a previous fault when a tree had fallen through the conductors causing a jolt on the transformer which may have,,7.62,0,Non forest,Non forest,6,6,0,35.29196167,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1
631,Ausnet 16/42,Ausnet ,16/10/2016,10/16/16 18:07,42659.75492,42659.75492,-38.02988037,145.3151008,,504819,NRN14,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224761,20161017SPN_02,"CEOT received a report from the CFA of a fire on LV crossarm @ LIS #504819. The HV crossarm was found broken and the HV overhead conductor fell into LV conductor. HV fuse operated, BW3356. No ground fire occurred. No HVI damage occurred to customers' prop",,7.62,0,Non forest,Non forest,6,6,0,27.93048668,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5
632,Ausnet 16/46,Ausnet ,2/11/2016,11/2/16 17:57,42676.74792,42676.74792,-38.06113746,145.3218219,,5639730,HPK14,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,225023,20161104SPN_02,VicPol reported that a car had run into an electrical pillar. The driver lost control of his Holden Commodore ute and hit the LV paralleling pillar 5664082 and the car caught fire as a result. The car caught fire because one of the phases came in contact ,,7.62,0,Non forest,Non forest,6,6,0,21.8192997,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5
633,Ausnet 16/56,Ausnet ,2/12/2016,12/2/16 2:12,42706.09167,42706.09167,-37.9872815,145.314676,,519671,LYD13,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,HBRA only,1,Low-moderate,0.2,0.2,225575,20161205SPN_02,Street light hit - fire - disconnected.,,7.62,0,Non forest,Non forest,6,6,0,50.06414413,94872,DUNN,DUNNS HILL AWS,,47.7,25.5,24
634,Ausnet 16/117,Ausnet ,9/05/2017,5/9/17 23:14,42864.96806,42864.96806,-38.03100927,145.3420036,,5765423,BWN13,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,227798,20170529SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,48.96403122,94879,CRAN,CRANBOURNE,,29.6,17.2,8.3
635,Ausnet 18/140,Ausnet,11/03/2019,3/11/19 11:03,43535.46042,43535.46042,-37.915887,145.442254,"36 MEADOWVIEW LANE, EMERALD VIC 3782",418996,BGE22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190318SPN_01,"Candled 6K BA fuse. No evidence of ground fire, Fault Truck Replaced fuse and restored supply.",,7.62,0,Non forest,Non forest,6,6,0,232.3330536,94872,DUNN,DUNNS HILL AWS,,14.6,24.8,15.9
636,Ausnet 17/122,Ausnet,2/03/2018,3/2/18 17:13,43161.71736,43161.71736,-37.97065099,145.387191,"Duffys Road, Narre Warren East VIC 3804",523041,BGE12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232690,20180411SPN_01,Poor LV (high impedance) connection at LV fuse isolator.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,92.09254456,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6
637,Ausnet 19/24,Ausnet,9/07/2019,7/9/19 1:30,43655.0625,43655.0625,-37.94865799,145.481605,"100 PATERNOSTER ROAD, COCKATOO VIC 3781",400246,BGE12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190809SPN_02,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,325.0744934,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7
638,Ausnet 19/33,Ausnet,13/08/2019,8/13/19 11:30,43690.47917,43690.47917,-37.93154598,145.557095,"2904 GEMBROOK-LAUNCHING PLACE ROAD, GEMBROOK VIC 3783",416465,OFR23,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20190821SPN_05,LV fuse box on pole caught fire. A suspected low voltage loose service cable connection within the fused mains box causing it to fail and ignite as a result. The fire was contained within the box only and there was no damage to pole and no evidence of gro,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,270.4880676,94872,DUNN,DUNNS HILL AWS,,64.3,14.5,10
639,Ausnet 19/52,Ausnet,25/10/2019,10/25/19 17:18,43763.72083,43763.72083,-38.03189901,145.493175,"56 REYNOLDS ROAD, PAKENHAM VIC 3810",504298,OFR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20191028SPN_02,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,127.0588531,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8
640,Ausnet 19/70,Ausnet,1/12/2019,12/1/19 22:24,43800.93333,43800.93333,-37.92217401,145.475614,"3 UPPER GRIEVE ROAD, AVONSLEIGH VIC 3782",420243,BGE22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_11,Candled fuse (fuse failure),,7.62,0,Non forest,Non forest,6,6,0,278.5588074,94872,DUNN,DUNNS HILL AWS,,4.4,24.6,24.7
641,Ausnet 19/74,Ausnet,16/12/2019,12/16/19 15:13,43815.63403,43815.63403,-38.08457498,145.493966,"60 BALD HILL ROAD, PAKENHAM VIC 3810",500411,PHM21,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_07,Poor connection (hot joint) resulting in LV fault and overheating of fuse unit.,,7.62,0,Non forest,Non forest,6,6,0,22,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7
642,Ausnet 19/99,Ausnet,15/01/2020,1/15/20 19:25,43845.80903,43845.80903,-37.92468302,145.511703,"46 MOUNTAIN ROAD, COCKATOO VIC 3781",420544,BGE22,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,single phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200116SPN_01,"Lightning hit substation pole. blue phase lv leads blown off, LV N  down the pole as been on fire.  6 - 8 inches",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,257.9972229,94872,DUNN,DUNNS HILL AWS,,129.4,26.9,21.8
643,Ausnet 19/174,Ausnet,19/06/2020,6/19/20 10:26,44001.43472,44001.43472,-38.06954843,145.4678657,"14 BEVAN COURT, PAKENHAM VIC 3810",5654539,OFR24,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200622SPN_04,"LV pillar had burnt leads due to loose connections. leads replaced tested, and pillar returned to service.",,7.62,0,Non forest,Non forest,6,6,0,41.18249893,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6
644,Ausnet 18/38,Ausnet,3/10/2018,10/3/18 17:01,43376.7097,43376.7097,-38.07031599,145.494067,"RACECOURSE ROAD, PAKENHAM VIC 3810",503172,PHM21,22kV AC,URBAN, - arc suppresion coil,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181005SPN_01,"Whilst closing the No. 2 Cap Bank and it's No2 Step Switch, the cap bank CT failured resulting in fire at the cap bank tripping both the CB and Step Switch on Earth Fault.
Asset failure report not available",,7.62,0,Non forest,Non forest,6,6,0,36.17610168,94879,CRAN,CRANBOURNE,,24.9,21.4,19.2
645,Ausnet 18/52,Ausnet,15/11/2018,11/15/18 13:45,43419.57302,43419.57302,-37.92217401,145.475614,"3 UPPER GRIEVE ROAD, AVONSLEIGH VIC 3782",420243,BGE22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181115SPN_01,candling EDO fuse. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,278.5588074,94872,DUNN,DUNNS HILL AWS,,69.6,22,19.8
646,Ausnet 18/135,Ausnet,7/03/2019,3/7/19 16:15,43531.67708,43531.67708,-38.05626001,145.466837,"125 MULCAHY ROAD, PAKENHAM VIC 3810",501073,OFR23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190308SPN_05,Excavator made contact with 22kV Conductors between LIS501074 & LIS501073 which caused 2 fuses to operate and 1 fuse to candle. No further damage was found and no injuries sustained. Fuses were replace and supply to customers restored,,7.62,0,Non forest,Non forest,6,6,0,48.70573807,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9
647,Ausnet 17/19,Ausnet,1/07/2017,7/1/17 15:37,42917.65069,42917.65069,-37.98470198,145.463754,"80 BLUE RIDGE ROAD, DEWHURST VIC 3808",521902,BWN14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,228875,20170824SPN_02,suspected loose connection within the FOLCB,,7.62,0,Non forest,Non forest,6,6,0,217.0037231,94872,DUNN,DUNNS HILL AWS,,35.6,14.5,7.9
648,Ausnet 17/37,Ausnet,12/10/2017,10/12/17 17:40,43020.73611,43020.73611,-37.94798799,145.4872858,"8 FERN GULLY ROAD, COCKATOO VIC 3781",417489,BGE22,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230730,20171129SPN_03,"candled fuse
no photo available",,7.62,0,Non forest,Non forest,6,6,0,252.2442169,94872,DUNN,DUNNS HILL AWS,,43.4,20.7,18.3
649,Ausnet 17/78,Ausnet,12/01/2018,1/12/18 6:22,43112.26528,43112.26528,-37.92531902,145.497474,"137 WOORI YALLOCK ROAD, COCKATOO VIC 3781",420317,BGE22,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1,0.2,231978,20180112SPN_01,A large branch failed from a large gum tree due to decay from an old wound fell into overhead HV and LV conductors.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,175.764389,94872,DUNN,DUNNS HILL AWS,,73.6,27.2,23.9
650,Ausnet 17/83,Ausnet,20/01/2018,1/20/18 21:20,43120.88889,43120.88889,-37.93724598,145.48891,"10 NEVILLE STREET, COCKATOO VIC 3781",417268,BGE22,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,232090,20180122SPN_01,Tree branch fell onto overhead HV line.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,173.808136,94872,DUNN,DUNNS HILL AWS,,73.6,27.2,23.9
651,Ausnet 17/129,Ausnet,16/03/2018,3/16/18 11:03,43175.46042,43175.46042,-37.95354398,145.504284,"1 LISHEEN ROAD, COCKATOO VIC 3781",408391,OFR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,232869,20180416SPN_04,Candled BA fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,203.3007507,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6
652,Ausnet 17/135,Ausnet,18/03/2018,3/18/18 11:59,43177.49931,43177.49931,-38.07215001,145.475896,"1 MAIN STREET, PAKENHAM VIC 3810",500606,PHM32,Low voltage AC (<1kV),URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2,0.4,232880,20180417SPN_02,Burnt LV cross arm due to voltage / current tracking from polluted LV insulator,,7.62,0,Non forest,Non forest,6,6,0,36.36301041,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6
653,Ausnet 17/151,Ausnet,4/04/2018,4/4/18 20:13,43194.84236,43194.84236,-37.92660098,145.508559,"32 MOUNTAIN ROAD, COCKATOO VIC 3781",420555,BGE22,Low voltage AC (<1kV),RURAL SHORT, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233125,20180515SPN_02,Pole FMB burnt out. Fire on pole.,,7.62,0,Non forest,Non forest,6,6,0,223.9376221,94872,DUNN,DUNNS HILL AWS,,19,21.8,10.9
654,Ausnet 16/17,Ausnet ,1/07/2016,7/1/16 8:28,42552.35278,42552.35278,-38.03324402,145.481912,,501136,OFR23,Low voltage AC (<1kV),RURAL LONG, - crossarm (wood),single phase,Otherwise started by a distribution system,HBRA only,1,No forecast,0.1,0.1,222754,20160704SPN_02,LV crossarm burnt in half on Substation pole.,,7.62,0,Non forest,Non forest,6,6,0,147.5758667,94872,DUNN,DUNNS HILL AWS,,68.6,14.6,7.2
655,Ausnet 16/39,Ausnet ,9/10/2016,10/9/16 16:37,42652.69236,42652.69236,-38.04425501,145.496411,,503441,PHM33,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,No forecast,0.1,0.1,224711,20161014SPN_01,"Large Tree approx. 15m away from powerline was >20m tall and fell across HV Wires. Fire and burn damage to tree in immediate area, but no significant damage to the ground or any property or livestock.",,7.62,0,Non forest,Non forest,6,6,0,84.13491058,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5
656,Ausnet 16/107,Ausnet ,8/03/2017,3/8/17 14:22,42802.59861,42802.59861,-38.09262999,145.502171,,524590,PHM12,22kV AC,RURAL SHORT, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,226815,20170309SPN_01,A large bird caused a flashover between a HV termination and earth of a transformer on a concrete substation pole resulting in electrocution and burning of the bird which fell to the ground starting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,16.54319954,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8
657,Ausnet 16/112,Ausnet ,18/03/2017,3/18/17 1:18,42812.05469,42812.05469,-38.07070298,145.572549,,517611,PHM14,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,HBRA only,1,High,0.5,0.5,226971,20170319SPN_01,Burnt out line side of a HV blade isolator mounted on a steel crossarm on a concrete pole resulting in hot particles falling to the ground starting a very small grass fire at base of the pole. Mechanical failure of switch – the isolator had been sparking ,,7.62,0,Non forest,Non forest,6,6,0,43.39263916,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8
658,Ausnet 19/42,Ausnet,1/10/2019,10/1/19 0:48,43739.03333,43739.03333,-37.93487398,145.599341,"620 BEENAK EAST ROAD, GEMBROOK VIC 3783",417099,OFR23,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,NO FORECAST,0.1,0.1,,20191015SPN_01,"Tree has failed at the rootball and fallen onto and bringing down the O/H HV conductors resulting in a ground fire. The tree in question was located 25m from the HV line and uprooted, falling perpendicular to and over the line. There were no externally vi",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,189.0629578,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8
659,Ausnet 18/62,Ausnet,13/12/2018,12/13/18 13:27,43447.56042,43447.56042,-38.09095103,145.779089,"60 PRINCES WAY, LONGWARRY NORTH VIC 3816",2708577,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20181214SPN_01,Candling due to suspected moisture ingress/weathering,,7.62,0,Non forest,Non forest,6,6,0,48.50398254,95854,ELLI,ELLINBANK,,117.3,25.7,22.1
660,Ausnet 18/83,Ausnet,16/01/2019,1/16/19 22:05,43481.92014,43481.92014,-38.02657899,145.603894,"40 MORTIMER ROAD, TYNONG NORTH VIC 3813",524311,PHM33,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20190125SPN_01,crew arrived on site to find a candled EDO fuse. Fuse was replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,143.4567566,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6
661,Ausnet 18/143,Ausnet,15/03/2019,3/15/19 20:04,43539.83611,43539.83611,-38.06230501,145.675399,"147 GARFIELD NORTH ROAD, GARFIELD NORTH VIC 3814",510683,WGL12,12.7kV AC (SWER),RURAL LONG, - transformer (pole mounted),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,,20190319SPN_05,Candling HV fuse and resulting in 50 sq m ground fire. Spoke to Customer /land owner had observed a bird come into contact with overhead structure and burst into flames. Also Observed tree branches and vegetation piled up close to ISO had been burnt as re,,7.62,0,Non forest,Non forest,6,6,0,74.00022125,95854,ELLI,ELLINBANK,,14.6,24.8,15.9
662,Ausnet 17/163,Ausnet,10/05/2018,5/10/18 10:04,43230.41944,43230.41944,-38.02822201,145.801906,"100 ALCORN ROAD, LABERTOUCHE VIC 3816",2716712,WGL21,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,233507,20180605SPN_02,Candled Boric Acid fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,115.2855225,94880,NJE,NOOJEE,,72.2,17.6,7.3
663,Ausnet 19/25,Ausnet,9/07/2019,7/9/19 6:00,43655.25,43655.25,-38.04291501,146.009248,"560 MCDOUGAL ROAD, NEERIM SOUTH VIC 3831",2706750,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20190710SPN_02,Boric Acid HV fuse has candled,,7.62,0,Non forest,Non forest,6,6,0,271.4117432,94880,NJE,NOOJEE,,52.8,15,7.7
664,Ausnet 19/132,Ausnet,19/02/2020,2/19/20 10:31,43880.43819,43880.43819,-38.011247,145.913131,"75 PALMER ROAD, JINDIVICK VIC 3818",2718060,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200303SPN_02,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,229.0875854,94880,NJE,NOOJEE,,75.8,24.4,17.9
665,Ausnet 19/168,Ausnet,31/05/2020,5/31/20 1:39,43982.06875,43982.06875,-37.92899399,145.961079,"2951 MAIN NEERIM ROAD, NEERIM JUNCTION VIC 3832",2700346,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20200601SPN_02,"Fuse was hung up and candleing, burn marks contained to fuse only. No fire.",,7.62,0,Non forest,Non forest,6,6,0,485.6875,94880,NJE,NOOJEE,,82.8,16.4,8.3
666,Ausnet 18/105,Ausnet,6/02/2019,2/6/19 13:15,43502.55208,43502.55208,-38.01730402,145.973597,"18 MACKINTOSH ROAD, NEERIM SOUTH VIC 3831",2700235,WGL24,22kV AC,RURAL LONG, - transformer (pole mounted),single phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190828SPN_01,"Crew arrived and found the grass beneath the transformer was burnt, but no fire was present when crew arrived. Transformer had a slow oil leak from the HV bushing and had failed but attending crew advised the fire did not start from the transformer. Inves",,7.62,0,Non forest,Non forest,6,6,0,260.0016479,94880,NJE,NOOJEE,,20.3,26,21.4
667,Ausnet 16/115,Ausnet ,11/04/2017,4/11/17 13:40,42836.56944,42836.56944,-37.927899,145.950214,,2700395,WGL24,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1,Low-moderate,0.2,0.2,227473,20170420SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,411.9850769,94880,NJE,NOOJEE,,142.7,20.8,10.8
668,Ausnet 19/133,Ausnet,20/02/2020,2/20/20 20:17,43881.84514,43881.84514,-38.06971402,146.582825,"555 GLENGARRY NORTH ROAD, GLENGARRY NORTH VIC 3854",2626226,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20200323SPN_01,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,100.5179977,94891,YLTV,LATROBE VALLEY,,75.8,24.4,17.9
669,Ausnet 18/51,Ausnet,9/11/2018,11/9/18 22:24,43413.93333,43413.93333,-38.022076,146.669446,"2439 TRARALGON-MAFFRA ROAD, COWWARR VIC 3857",2601800,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20181112SPN_01,Candling EDO fuse,,7.62,0,Non forest,Non forest,6,6,0,69.57269287,94891,YLTV,LATROBE VALLEY,,69.6,22,19.8
670,Ausnet 17/157,Ausnet,20/04/2018,4/20/18 13:08,43210.54722,43210.54722,-38.06523601,146.623765,"1 SEMMENS STREET, TOONGABBIE VIC 3856",2602911,TGN31,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,233305,20180420SPN_01,Contact with overhead LVconductor by an excavator.,,7.62,0,Non forest,Non forest,6,6,0,66.08634949,94891,YLTV,LATROBE VALLEY,,19,21.8,10.9
671,Ausnet 16/76,Ausnet ,10/01/2017,1/10/17 12:06,42745.50417,42745.50417,-38.02138202,146.634425,,2602874,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,Low-moderate,0.2,0.2,226003,20170220SPN_03,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,127.9413757,94891,YLTV,LATROBE VALLEY,,33.2,26.5,23.4
672,Ausnet 19/37,Ausnet,30/08/2019,8/30/19 18:30,43707.77083,43707.77083,-37.95019001,146.951822,"459 MEWBURN PARK ROAD, MAFFRA VIC 3860",2515178,MFA22,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190903SPN_01,BA HV Fuse has candled. No evidence of ground fire or damage to pole. Candled BA HV fuse replaced with new and supply restored,,7.62,0,Non forest,Non forest,6,6,0,26.59424019,94907,YMES,SALE,,64.3,14.5,10
673,Ausnet 19/51,Ausnet,24/10/2019,10/24/19 18:42,43762.77917,43762.77917,-37.96768999,146.867165,"TAKUNUMA, 227 MCKINNONS ROAD, TINAMBA VIC 3859",2510389,MFA22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20191025SPN_01,Candled 6k EDO HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,33.99124146,94907,YMES,SALE,,27.7,21.3,18.8
674,Ausnet 19/87,Ausnet,30/12/2019,12/30/19 17:09,43829.71458,43829.71458,-37.968447,146.940511,"5667 TRARALGON-MAFFRA ROAD, TINAMBA VIC 3859",2513225,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,EXTREME,3.5,0.7,,20200106SPN_05,Tractor made contact with HV resulting in damage to powerline.,,7.62,0,Non forest,Non forest,6,6,0,27.10274506,94907,YMES,SALE,,4.4,24.6,24.7
675,Ausnet 19/156,Ausnet,6/04/2020,4/6/20 7:30,43927.3125,43927.3125,-37.98227899,146.883127,"4945 TRARALGON-MAFFRA ROAD, TINAMBA VIC 3859",5723936,MFA22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200508SPN_01,Plausible cause is age of the EDO Fuse.,,7.62,0,Non forest,Non forest,6,6,0,30.2579422,94907,YMES,SALE,,145.6,19.3,9.8
676,Ausnet 17/120,Ausnet,28/02/2018,2/28/18 19:51,43159.82708,43159.82708,-38.07592802,146.891761,"604 NAMBROK HALL ROAD, NAMBROK VIC 3847",2509549,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1,0.2,232632,20180301SPN_03,In windy conditions a HV conductor was brought down by a fallen tree.,,7.62,0,Non forest,Non forest,6,6,0,23.91658974,94907,YMES,SALE,,1.2,27,20.8
677,Ausnet 17/145,Ausnet,22/03/2018,3/22/18 12:26,43181.51806,43181.51806,-38.020553,146.962375,"696 RIVERSDALE ROAD, RIVERSLEA VIC 3860",2511542,MFA34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; all aluminium conductor),two phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232960,20180322SPN_04,Tractor contacted overhead LV line / pole stay.,,7.62,0,Non forest,Non forest,6,6,0,25.34560013,94907,YMES,SALE,,24.6,24.9,16.6
678,Ausnet 19/166,Ausnet,28/05/2020,5/28/20 10:38,43979.44306,43979.44306,-38.06934299,147.083583,Cnr Bengworden Rd and Hagans Rd Cobains,2503447,SLE32,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200529SPN_02,"Fuse was candling with significant tracking when crews arrived onsite, fuse then burnt through and 'operated' in that the circuit was Deenergised but the fuse didn't operate traditionally in dropping out. 
Crew inspected the site and found nothing else 
T",,7.62,0,Non forest,Non forest,6,6,0,9.99216938,94907,YMES,SALE,,82.8,16.4,8.3
679,Ausnet 19/177,Ausnet,24/06/2020,6/24/20 23:37,44006.98403,44006.98403,-37.97078764,146.9818138,205-207 Johnston Street/Station Street maffra,5829054,MFA ZSS,22kV AC,N/A, - transformer (ground outdoor mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200625SPN_01,Tap changer ruptured due to an internal fault which led to the oil release,,7.62,0,Non forest,Non forest,6,6,0,29.31250191,94907,YMES,SALE,,30.8,14.9,7.6
680,Ausnet 18/46,Ausnet,4/11/2018,11/4/18 17:59,43408.7497,43408.7497,-38.04509699,147.031395,"BENELONG, 90 HOLTS LANE, BUNDALAGUAH VIC 3851",2500388,SLE32,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181107SPN_03,"Tree stump visible when site attended for investigation but tree was missing from site. Remaining debris from the tree indicates it had fallen over towards the HV line in between CAM's 2500389 and 2500388, making contact with the OH conductors.
