OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
Single tre",,7.62,0,Non forest,Non forest,6,6,0,18.68122864,94907,YMES,SALE,,69.6,22,19.8
681,Ausnet 18/118,Ausnet,19/02/2019,2/19/19 13:51,43515.57708,43515.57708,-37.93220298,147.097241,"17 STOCKDALE ROAD, STRATFORD VIC 3862",2511984,MFA21,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20190219SPN_03,Crew arrived onsite found 6k BA fuse had candled. No other damage and no evidence of fallen material at base of pole. Fuse replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,42.34791565,94907,YMES,SALE,,20.3,26,21.4
682,Ausnet 17/41,Ausnet,24/10/2017,10/24/17 11:40,43032.48611,43032.48611,-38.01722798,147.004803,"36 COBAINS ROAD, BUNDALAGUAH VIC 3851",2511666,MFA23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,230896,20171102SPN_02,bird likely killed by a flashover fell to the ground and started the fire,,7.62,0,Non forest,Non forest,6,6,0,19.9994812,94907,YMES,SALE,,43.4,20.7,18.3
683,Ausnet 17/72,Ausnet,29/12/2017,12/29/17 21:13,43098.88403,43098.88403,-37.98770402,147.076882,"71 AIRLY ROAD, STRATFORD VIC 3862",2511827,MFA21,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231828,20180102SPN_05,Lightning strike to substation transformer.,,7.62,0,Non forest,Non forest,6,6,0,12.30802345,94907,YMES,SALE,,119.2,25,22.4
684,Ausnet 17/119,Ausnet,28/02/2018,2/28/18 18:30,43159.77083,43159.77083,-38.04085399,147.101344,"288 HAGANS ROAD, AIRLY VIC 3851",2503668,SLE32,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,232630,20180328SPN_01,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,10.89618492,94907,YMES,SALE,,1.2,27,20.8
685,Ausnet 16/45,Ausnet ,30/10/2016,10/30/16 9:35,42673.39931,42673.39931,-38.07819899,147.101382,,2502968,SLE32,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224998,20161102SPN_01,On arrival the fault truck noticed a 100 amp fused mains box that was fed from the line side of the transformer isolators was melting/burning and proceeded to isolate it.,,7.62,0,Non forest,Non forest,6,6,0,10.00140476,94907,YMES,SALE,,70.2,19.3,17.5
686,Ausnet 16/81,Ausnet ,17/01/2017,1/17/17 11:29,42752.47847,42752.47847,-37.96309999,146.98581,,2514867,MFA31,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1,0.2,226088,20170118SPN_01,A neutral screen service cable termination clamp failed at the pole end causing the cable to burn and fall to the ground resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,40.19153214,94907,YMES,SALE,,33.2,26.5,23.4
687,Ausnet 16/124,Ausnet ,25/06/2017,6/25/17 18:00,42911.75,42911.75,-38.031794,146.9864232,,2508411,MFA23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,228743,20170627SPN_01,Conductor down. Observed a burnt area. ,,7.62,0,Non forest,Non forest,6,6,0,14.43742561,94907,YMES,SALE,,21.4,14.9,7.2
688,Powercor 16/143,Powercor,22/02/2017,2/22/17 0:00,42788,0.544444444,-37.848705,141.83669,,32127314,HTN002,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,12832,20170223PWA_03,VicFire reported a wire down and fire start at the incident location. The Portland Rd P2 SWER ACR tripped to lock out at the same time. A crew attended and found a pine tree adjacent to P16 Portland Rd S/L had fallen and contacted the line. The tie at P16,,7.62,91,Hardwood plantation,Commercial plantation,4,4,1,137.9078979,95829,HAMI,HAMILTON RESEARCH STATION,,47,25.9,20.5
689,Powercor 16/175,Powercor,3/04/2017,4/3/17 0:00,42828,0.557638889,-37.776795,141.87242,,30090621,HTN002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12970,20170404PWA_02,"CFA called to report a tree down, wires sparking and a grass fire start. A crew attended and found that a tree had fallen onto a HV conductor between P130 and P131 Branxholme line resulting is a ground fire start. The tree burnt thru the conductor before ",,7.62,0,Non forest,Non forest,6,6,0,184.7306976,95829,HAMI,HAMILTON RESEARCH STATION,,142.7,20.8,10.8
690,PowerCor 19/272,PowerCor,19/03/2020,3/19/20 0:00,43909,0.579861111,-37.790818,142.323965,"Hamilton-Chatsworth Rd, Penshurst VIC 3289, Australia",31018721,NRB-HTN,66kV AC,Unknown, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20200320PWA_03 ,Call received from Vic Fire advising of a fire   Penshurst - approx 3k east Dunkeld-Penshurst rd. At this time NRB-HTN 66kv line operated to Lockout. On arrival crew advised that centre phase pole top assembly had dislodged resulting in a pole fire near t,,7.62,0,Non forest,Non forest,6,6,0,230.0708008,95829,HAMI,HAMILTON RESEARCH STATION,,78.2,22.9,14.4
691,Powercor 16/64,Powercor,24/11/2016,11/24/16 0:00,42698,0.5,-37.862849,142.56469,,30043100,TRG002,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12617,20161208PWA_02,The property owner reported a pole fire at the incident location. A crew attended and found the customers U/G CB and junction box mounted on the pole had overheated and burnt. Supply was isolated and an REC engaged to replace the customers CB. The crew re,,7.62,0,Non forest,Non forest,6,6,0,210.615799,94840,MORT,MORTLAKE AWS,,36.4,20.8,19.5
692,PowerCor 19/301,PowerCor,23/05/2020,5/23/20 0:00,43974,0.645833333,-37.806333,142.802281,"3174 Mortlake-Ararat Rd, Woorndoo.",32060550,TRG002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200525PWA_05 ,"Powercor Employee was driving on the road at the incident location, when he noticed a burn mark on the cross-arm of P263 Woorndoo Line.
On closer inspection, it was found that the crossarm had burnt most of the way through at the strap bolt. All of the co",,7.62,0,Non forest,Non forest,6,6,0,230.7256012,94840,MORT,MORTLAKE AWS,,82.8,16.4,8.3
693,PowerCor 19/104,PowerCor,20/12/2019,12/20/19 0:00,43819,0.675694444,-37.774106,143.061664,"565 Trawalla East Rd, Nerrin Nerrin 3351",32057787,CDN006,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Extreme,3.5,16.1,,20191223PWA_01 ,"SWER ACR Trawalla P10A tripped to Lock out at 16:13hrs. Shortly afterwards a report of a ""fire in the area - pole fire"" was recieved. Crews patrolled the line and found an extinguished paddock fire at the incident address together with 3 bays of SWER cond",,7.62,0,Non forest,Non forest,6,6,0,228.0944061,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7
694,Powercor 16/79,Powercor,20/12/2016,12/20/16 0:00,42724,0.6,-37.867192,143.46184,,32008602,BAS021,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12647,20161221PWA_03,The CFA reported a machine has struck Power lines at the incident location. On arrival the crew found that a farm sprayer unit had contacted the SWER line when lowering the arms of the sprayer resulting in a strand of the conductor to break and a ground f,,7.62,0,Non forest,Non forest,6,6,0,260.191925,94845,YOLA,COLAC AP,,47.7,25.5,24
695,PowerCor 19/190,PowerCor,15/01/2020,1/15/20 0:00,43845,0.766666667,-37.874369,143.765717,"Geggies Rd, Corindhap Vic. 3352",30005750,BAS022,12.7kV AC (SWER),Rural Long, - surge diverter,single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_03 ,A Powercor crew was called to an All Supply Failure report at the Dereel Sth SWER Isolating Substation. When the crew arrived onsite they discovered that a lightning strike had damage a surge diverter mounted on the pole and part of the damaged surge dive,,7.62,0,Non forest,Non forest,6,6,0,250.3780365,94863,SHEO,SHEOAKS AWS,,129.4,26.9,21.8
696,Powercor 18/121,Powercor,30/12/2018,30/12/2018,,,-37.77005792,143.6874422,585 Derwent Jacks rd Berringa 3351,30272578,BAS021,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190107PWA_13 ,"Customer reported following a lightning strike there was a pole fire at the incident location.
On arrival crew found EDO fuse hung up and fire extinguished by rain.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,346.9554443,94852,YBLT,BALLARAT,,117.3,25.7,22.1
697,PowerCor 19/253,PowerCor,3/03/2020,3/3/20 0:00,43893,0.604166667,-37.841542,144.277458,"42-100 MCLEANS HIGHWAY, STAUGHTON VALE VIC 3340",30252610,CRO013,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200304PWA_01 ,Powercor received advice of wire broken and limited power. Attending crew found that tree had failed at ground level and brought down one HV conductor. Small ground fire had self extinguished. Residents had not been in attendance recently  so it unknown w,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,233.1208344,94863,SHEO,SHEOAKS AWS,,78.2,22.9,14.4
698,Powercor 18/283,Powercor,30/12/2018,30/12/2018,,,-37.76820904,144.4398931,"3573 Geelong - Bacchus Marsh Rd, Parwan Vic",,BMH006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20190624PWA_04 ,"An employee reported a fire on a pole at the incident location.  
On arrival the crew found that a cross arm fire had occurred on a 22kV pole which burnt the cross arm only.  
There was no ground fire.  There were no reported injuries or third party prope",,7.62,0,Non forest,Non forest,6,6,0,154.9996796,94865,YLVT,LAVERTON AWS,,117.3,25.7,22.1
699,PowerCor 19/94,PowerCor,6/12/2019,12/6/19 0:00,43805,0.80625,-37.745617,144.605512,"11 Strathtulloh Circuit, Strathtulloh 3338",33105868,MLN011,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20191209PWA_01 ,Report received of grass fire at incident location. On arrival crew found that a FOLCB had overheated and resultant sparks caused a small grass fire (5 x 30m). There was no injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,117.0716248,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7
700,PowerCor 19/235,PowerCor,10/02/2020,2/10/20 0:00,43871,0.343055556,-37.897486,144.648251,26 Edgar St Werribee 3030,32167520,WBE033,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200211PWA_16,A passer-by reported a HV wire on LV wires at the incident location. Upon arrival a Powercor fault crew found that a cross arm bunt through and fallen HV conductor caused HVI. There was no ground fire and no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,23.00452232,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9
701,PowerCor 19/249,PowerCor,25/02/2020,2/25/20 0:00,43886,0.01875,-37.769545,144.609335,"1753-1769 MOUNT COTTRELL ROAD, MOUNT COTTRELL VIC 3024",30106376,MLN011,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200520PWA_04 ,Crew responding to a report of power outage found an EDO fuse had burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,134.0967255,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9
702,PowerCor 19/307,PowerCor,29/05/2020,5/29/20 0:00,43980,0.815277778,-37.739589,144.639519,"463-467 Paynes Rd, Rockbank 3335",33076291,MLN021,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,No forecast,0.1,0.1,,20200602PWA_01 ,"MFB reported a pole fire at incident location. On arrival crew found a transformer had failed and caught fire briefly. There was no ground fire, no reported injuries or third party property damage. Possible lightning strike.",,7.62,0,Non forest,Non forest,6,6,0,118.3975067,94865,YLVT,LAVERTON AWS,,82.8,16.4,8.3
703,Powercor 16/120,Powercor,23/01/2017,1/23/17 0:00,42758,0.743055556,-37.879311,144.67591,,33071396,WBE021,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12751,20170124PWA_04,"The MFB rang and advised they had extinguished a ground fire under our assets at the above address; also, there did not appear to be anything wrong with our assets.  A neighbour subsequently rang to advise their security camera detected something “drippin",,7.62,0,Non forest,Non forest,6,6,0,23.00002289,94865,YLVT,LAVERTON AWS,,33.2,26.5,23.4
704,PowerCor 19/34,PowerCor,20/08/2019,8/20/19 0:00,43697,0.993055556,-37.736908,144.8095,"UNIT1,11 LESLIE STREET, ST ALBANS, VIC 3021",30247361,SA012,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190821PWA_02 ,"Emergency Services reported fire at POA at the incident location. On arrival the crew found that the FOLCB at the POA was completely melted, dropping hot debris to the ground, which started a small grass fire in the front of the property of less than 0.5 ",,7.62,0,Non forest,Non forest,6,6,0,74.98396301,94866,YMML,MELBOURNE AP,,64.3,14.5,10
705,PowerCor 19/58,PowerCor,1/11/2019,11/1/19 0:00,43770,0.086111111,-37.85864,144.714935,"91 Grevillea Crescent, Hoppers Crossing, VIC, 3029",33073674,LV009,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191104PWA_05 ,"VIC Fire reported  Service wire sparking and melted, started grass fire. Upon arrival the PCA Faults Crew have found that the POA/FOLCB at House No.91 Grevillea Crescent, Hoppers Crossing, VIC, 3029 has overheated, failed and melted and burnt away. The re",,7.62,0,Non forest,Non forest,6,6,0,16.84951401,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4
706,PowerCor 19/62,PowerCor,2/11/2019,11/2/19 0:00,43771,0.471527778,-37.870122,144.704957,"32 Macedon Street, Hoppers Crossing, VIC, 3029",32174345,LV009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191106PWA_03,"Customer advised that mains wire has come off insulator and is resting on the cross arm, making a sizzling sound. On arrival the PCA Faults Crew have advised that the HV cross arm has burnt.",,7.62,0,Non forest,Non forest,6,6,0,19.00022125,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4
707,PowerCor 19/74,PowerCor,21/11/2019,11/21/19 0:00,43790,0.655555556,-37.876483,144.695206,18 Mossfiel drive.  Hoppers crossing 3029,32169859,WBE013,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191125PWA_02 ,"A Customer reported a  Small Fire at base of Pole LIS-971870.  CFA attended, Fire extinguished.  Supply Off. On arrival the crew found that the  LV conductor line bridges had burnt at a substation LV bus fuse termination mounted on pole (LIS-208939).
Ther",,7.62,0,Non forest,Non forest,6,6,0,27.00092888,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4
708,PowerCor 19/75,PowerCor,21/11/2019,11/21/19 0:00,43790,0.607638889,-37.874045,144.789352,"293 QUEEN STREET,ALTONA MEADOWS,VIC,3028",30118601,LVN022,Low voltage AC (<1kV),Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191125PWA_04 ,"City West Water,  reported  pole to pole wire is broken, wire down, crossing over driveway and road. Fire is out and police is on site. On arrival the crew found that the  LV O/H service conductor between poles LIS-214017 and LIS-214018 was broken and lyi",,7.62,0,Non forest,Non forest,6,6,0,3.923262835,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4
709,PowerCor 19/110,PowerCor,20/12/2019,12/20/19 0:00,43819,0.602777778,-37.875347,144.795302,"QUEEN STREET, ALTONA VIC 3018",32178028,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20200518PWA_03,Report of pole fire at incident location. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.013332367,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7
710,PowerCor 19/125,PowerCor,30/12/2019,12/30/19 0:00,43829,0.552083333,-37.82859,144.80782,"38 Dohertys Road, Laverton North, 3026.  (Substation Dohertys 34-Cherry SStn)",,LVN032,22kV AC,Urban, - dropper / bridge,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_02 ,Vic fire requested  attendance required at factory fire. Some tin roof has blown onto HV conductors and caused a grassfire. Crew advise that a tin roofing sheet has come loose in strong winds and has been blown of the warehouse at 38 Dohertys Road onto it,,7.62,0,Non forest,Non forest,6,6,0,18.00145149,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7
711,PowerCor 19/132,PowerCor,31/12/2019,12/31/19 0:00,43830,0.202777778,-37.795417,144.804941,"12 Corella Rd, Sunshine West VIC 3020",32166103,SU035,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_03 ,"Report received of Low conductors in Corella rd Sunshine West. Crew advise pole fire roadside phase strain cross-arm has burnt through. Roadside phase with insulators attached is hanging in midair. Possible high voltage injection, LEI on site Miles Tobias",,7.62,0,Non forest,Non forest,6,6,0,39.49747086,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7
712,PowerCor 19/134,PowerCor,31/12/2019,12/31/19 0:00,43830,0.278472222,-37.742404,144.809215," 36 Vincent Ave, St Albans, 3020.",32163794,SA007,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_05 ,"Customer reports sparking and buzzing noise coming from pole in front of his home, believes it is coming from the conductors at the top of the pole. still on supply at site, sparks not reaching the ground. Crew advise pole fire. Cross-arm on roadside of p",,7.62,0,Non forest,Non forest,6,6,0,70.32225037,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
713,PowerCor 19/137,PowerCor,31/12/2019,12/31/19 0:00,43830,0.291666667,-37.819772,144.807787,"13 Raymond Road, Laverton North 3026.",30115647,LVN032,22kV AC,Urban, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20200102PWA_08 ,"Customer reported lightning has struck the pole and its been smoking and there has been sparks coming out as well, also adv its burnt out black at some parts. Crew attended to find HV tee-off arm broken, conductors hanging with insulators attached. MFB at",,7.62,0,Non forest,Non forest,6,6,0,26.13194847,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7
714,PowerCor 19/138,PowerCor,31/12/2019,12/31/19 0:00,43830,0.229166667,-37.764445,144.81539,"229 St Albans Rd, St Albans VIC 3021.",30112999,SSE011,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_10 ,"Crew advise cross-arm burnt through on Red phase roadside HV isolator and fell into low voltage below, HV injection occurred. There was no ground fire or reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,49.99982834,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
715,PowerCor 19/139,PowerCor,31/12/2019,12/31/19 0:00,43830,0.3,-37.76448,144.839673,"68 Berkshire Road, Sunshine North VIC 3020",30102782,SSE032,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_01 ,Report received of pole fire at incident location. Crew advised a HV tee off crossarm has broken due to a pole fire. The conductors have come to rest across parked trucks at the premises. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,50.70197296,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
716,PowerCor 19/140,PowerCor,31/12/2019,12/31/19 0:00,43830,0.178472222,-37.800574,144.810939,"69 Cawood Dr, Sunshine West VIC 3020",31023754,SSE033,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_03 ,Crew reported pole fire at incident location. A high voltage isolator has broken off due to a crossarm fire and is now resting on the LV conductors below. There is reports of HVI. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,34.0004158,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7
717,PowerCor 19/143,PowerCor,1/01/2020,1/1/20 0:00,43831,0.467361111,-37.783936,144.813865,"94 Forrest Street, Ardeer, 3022",31034122,SSE033,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_06,Customer reported HV lines on ground and has started a small fire at incident location. Crew attended site and found the incident was caused by balloons released by unknown persons coming in contact with the over head conductors. The resultant contact cau,,7.62,0,Non forest,Non forest,6,6,0,37.93027115,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8
718,PowerCor 19/187,PowerCor,13/01/2020,1/13/20 0:00,43843,0.568055556,-37.880321,144.785688,"167 VICTORIA STREET, ALTONA MEADOWS VIC 3028",30118483,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_03 ,"Asset inspector found HV crossarm straps burnt off at HV crossarm, resting on LV crossarm straps. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,3.664911747,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8
719,PowerCor 19/194,PowerCor,15/01/2020,1/15/20 0:00,43845,0.757638889,-37.748067,144.772105,"48 PRESIDENT ROAD,ALBANVALE,VIC,3021",32163922,SSE031,Low voltage AC (<1kV),Urban, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20200228PWA_05 ,"Report received from vic fire of pole fire. There was no ground fire, no reported injuries or third party property damage. Possible lightning strike.",,7.62,0,Non forest,Non forest,6,6,0,69.73641205,94866,YMML,MELBOURNE AP,,129.4,26.9,21.8
720,PowerCor 19/216,PowerCor,30/01/2020,1/30/20 0:00,43860,0.775694444,-37.764403,144.768034,"10 Wandsworth Ave, Deer Park VIC 3023",30118460,SU021,Low voltage AC (<1kV),Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200207PWA_06 ,Customer reported wire down and grass fire at incident location. MFB attended to control 0.5m x 0.5m grass fire. Attending crew found the fire was caused by a burnt out IPC on East bus fuse white phase hitting the ground after LV main cable broke at conne,,7.62,0,Non forest,Non forest,6,6,0,57.28574371,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8
721,PowerCor 19/226,PowerCor,6/02/2020,2/6/20 0:00,43867,0.626388889,-37.755721,144.738665," Western Hwy (8A Sherdley Green, Caroline Springs VIC 3023, Australia )",30110149,SU035,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200210PWA_05 ,"Vic fire reported fire start at above incident location. On arrival crew found a following a transformer fault one HV BA fuse had ruptured, debris has started a small grass fire. There was a small oil leak. There was no reported injuries or third party pr",,7.62,0,Non forest,Non forest,6,6,0,78.99794006,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9
722,PowerCor 19/240,PowerCor,13/02/2020,2/13/20 0:00,43874,0.854861111,-37.856226,144.816667,"19 Deavey Ct, Altona VIC 3018, Australia",33073532,AL006,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20200217PWA_01 ,"MFB reported Sparking wires at end of Jordan Close, Altona. Fire is out in a paddock. On arrival the crew found that metallic balloons had caused a flashover at the incident location. There was a 5 sq metre fire in the paddock. MFB attended. There was no ",,7.62,0,Non forest,Non forest,6,6,0,5.084988117,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9
723,PowerCor 19/241,PowerCor,14/02/2020,2/14/20 0:00,43875,0.555555556,-37.822449,144.832647,"25 Paw Paw Road, Brooklyn, 3012.",30103015,BLT016,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200217PWA_02 ,Report received from customer of part supply.  There appears to be a fault with the box on pole and small grass fire started below. On arrival crew found that a FOLCB had burnt out and hot debris had fallen into grass below starting a small fire (0.2x0.2 ,,7.62,0,Non forest,Non forest,6,6,0,17.78129578,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9
724,PowerCor 19/244,PowerCor,19/02/2020,2/19/20 0:00,43880,0.599305556,-37.847127,144.80981,"69 Horsburgh Dr, Altona North VIC 3018. ",30271646,BLTS-AL,66kV AC,Rural Long, - crossarm (steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200220PWA_02,"Grass fire was reported near base of pole, attending crew  found center phase 66kV insulator has broken off its mount. The  conductor  was  resting on the 66kV steel cross-arm and evidence of current passing through the wooden pole  to earthed 11kV  brack",,7.62,0,Non forest,Non forest,6,6,0,10.89873886,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9
725,PowerCor 19/274,PowerCor,26/03/2020,3/26/20 0:00,43916,0.489583333,-37.826412,144.8574,Opposite 65-69 Kyle Rd Altona North 3025,30569902,BLT020,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200327PWA_01 ,MFB reported powerlines down and wires were sparking. On arrival the crew found that multi circuit pole BLTS-NT Pole 6 (LIS-957045) had a pole fire mid way up the pole causing the top section to fall over but remain in the air. Two cars were reported as h,,7.62,0,Non forest,Non forest,6,6,0,20,94868,MELB,MELBOURNE,,78.2,22.9,14.4
726,Jamena 19/20,Jamena,9/07/2019,7/9/19 0:00,43655,0.389212963,-37.765364,144.888772,"UNIT 4 12 CHICAGO STREET, MARIBYRNONG VIC 3032",,YVE22,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,182968,20200224JEM_01,Transformer isol krone box burnt out,,7.62,0,Non forest,Non forest,6,6,0,11,94868,MELB,MELBOURNE,,52.8,15,7.7
727,Jamena 19/21,Jamena,16/07/2019,7/16/19 0:00,43662,0.722997685,-37.75462,144.864213,"38 BORDEAUX STREET, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200224JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,49.51728439,94866,YMML,MELBOURNE AP,,52.8,15,7.7
728,Jamena 19/22,Jamena,12/11/2019,11/12/19 0:00,43781,0.297916667,-37.827451,144.871259,"9 GREENE ST, SOUTH KINGSVILLE VIC 3015 (RAIL EASEMENT SOUTH SIDE, GREENE ST, SOUTH KINGSVILLE VIC 3015)",,FW5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191112JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,15,94868,MELB,MELBOURNE,,60.8,21.8,20.4
729,Jamena 19/29,Jamena,21/12/2019,12/21/19 0:00,43820,0.199502315,-37.805868,144.884592,"2 DICKSON STREET, KINGSVILLE VIC 3012",,FW8,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200104JEM_01,Krone LV 3 phase isolator burnt out,,7.62,0,Non forest,Non forest,6,6,0,19.06669807,94868,MELB,MELBOURNE,,4.4,24.6,24.7
730,Jamena 19/31,Jamena,30/12/2019,12/30/19 0:00,43829,0.5,-37.780781,144.872218,"12 HAMPSTEAD ROAD, MAIDSTONE VIC 3012",,BY14,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191230JEM_01,"Flashover on isolator pole, cause unknown",,7.62,0,Non forest,Non forest,6,6,0,35.25111389,94868,MELB,MELBOURNE,,4.4,24.6,24.7
731,Jamena 19/32,Jamena,31/12/2019,12/31/19 0:00,43830,0.208333333,-37.778042,144.884959,"131 ROSAMOND ROAD, MAIDSTONE VIC 3012",,BYES,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_09,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,40,94868,MELB,MELBOURNE,,4.4,24.6,24.7
732,Jamena 19/34,Jamena,31/12/2019,12/31/19 0:00,43830,0.463194444,-37.740833,144.905654,"32 KERFERD STREET, ESSENDON NORTH VIC 3041",,ES26,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,191441,20200103JEM_14,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,58.55699921,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7
733,Jamena 19/35,Jamena,31/12/2019,12/31/19 0:00,43830,0.436805556,-37.859289,144.886744,"83 BAYVIEW STREET, WILLIAMSTOWN VIC 3016",,NT15,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_11,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,7.305278778,94868,MELB,MELBOURNE,,4.4,24.6,24.7
734,Jamena 19/36,Jamena,31/12/2019,12/31/19 0:00,43830,0.323611111,-37.795792,144.884871,"88 ELEANOR STREET, FOOTSCRAY VIC 3011",,FW8,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_12,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,27.99999619,94868,MELB,MELBOURNE,,4.4,24.6,24.7
735,Jamena 19/37,Jamena,31/12/2019,12/31/19 0:00,43830,0.280555556,-37.733131,144.880891,"561 KEILOR ROAD, NIDDRIE VIC 3042",,AW7,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_05,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,65.03205872,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7
736,Jamena 19/39,Jamena,31/12/2019,12/31/19 0:00,43830,0.21875,-37.795301,144.904318,"1 MOORE STREET, FOOTSCRAY VIC 3011",,FE6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_08,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,20.64294815,94868,MELB,MELBOURNE,,4.4,24.6,24.7
737,Jamena 19/40,Jamena,31/12/2019,12/31/19 0:00,43830,0.168055556,-37.745989,144.872078,"53 RACHELLE ROAD, KEILOR EAST VIC 3033",,AW6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_01,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,57.01063538,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7
738,Jamena 19/43,Jamena,31/12/2019,12/31/19 0:00,43830,0.186111111,-37.748487,144.860911,"28 AMIS CRESCENT, KEILOR EAST VIC 3033",,BY11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,57.99999619,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
739,Jamena 19/47,Jamena,5/01/2020,1/5/20 12:06,43835.50417,43835.50417,-37.747624,144.879677,"56 ROSEHILL ROAD, KEILOR EAST VIC 3033",,KTSES,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200105JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,18.82752228,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8
740,Jamena 19/48,Jamena,5/01/2020,1/5/20 14:55,43835.62153,43835.62153,-37.8285,144.89203,"21 SIMCOCK AVENUE, SPOTSWOOD VIC 3015",,YVE12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,11.66930866,94868,MELB,MELBOURNE,,129.4,26.9,21.8
741,Jamena 19/58,Jamena,13/03/2020,3/13/20 0:00,43903,0.808333333,-37.756673,144.861139,"8 ORLEANS ROAD, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,, 20200403JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,48.50457764,94866,YMML,MELBOURNE AP,,78.2,22.9,14.4
742,Jamena 19/59,Jamena,13/03/2020,3/13/20 0:00,43903,0.899305556,-37.786848,144.879318,"68 BALLARAT ROAD, MAIDSTONE VIC 3012",,BY12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,,20200403JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,34.27507782,94868,MELB,MELBOURNE,,78.2,22.9,14.4
743,Jamena 19/60,Jamena,7/04/2020,4/7/20 0:00,43928,0.708333333,-37.800689,144.904794,"55-59 HOPKINS STREET, FOOTSCRAY VIC 3011",,FE6,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200505JEM_02,Krone LV 3 phase isolator burnt out,,7.62,0,Non forest,Non forest,6,6,0,19.82694054,94868,MELB,MELBOURNE,,145.6,19.3,9.8
744,Powercor 18/51,Powercor,18/09/2018,18/09/2018,,,-37.82253171,144.8344462,19 Paw Paw Rd  Brooklyn,30117783,BLT016,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20181001PWA_02 ,"Report from Fire services of pole fire and bin fire.
There was also damage to a vehicle parked at the kerb.
There was a ground fire (bin) . no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,16.8676033,94865,YLVT,LAVERTON AWS,,19,17.2,14.6
745,Powercor 18/145,Powercor,18/09/2018,18/09/2018,,,-37.74971519,144.7637044,"99 Fairfax Circuit, Albanvale",30103829,SU022,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20190125PWA_01 ,"Resident reported they heard a loud bang from the pole and smoke coming from the pole outside their property, and that there was a fire at the bottom of the pole and grass. 
The residents extinguished the small grass fire (approx 1m2) in the nature stri.
",,7.62,0,Non forest,Non forest,6,6,0,70.7650528,94866,YMML,MELBOURNE AP,,19,17.2,14.6
746,Powercor 18/192,Powercor,20/09/2018,20/09/2018,,,-37.73633753,144.7974932,"216 BIGGS STREET, ST ALBANS VIC 3021",30232994,SA009,22kV AC,Urban, - overhead conductor (ABC),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190312PWA_01 ,"Calls received from residents to report an outage in the area, with wires down and grass fire in Biggs St, St Albans. 
Upon arrival the fault crew found that a  HV ABC had broken mid span and come to ground on the nature strip below, resulting in a grass ",,7.62,0,Non forest,Non forest,6,6,0,77.00000763,94866,YMML,MELBOURNE AP,,19,17.2,14.6
747,Powercor 18/214,Powercor,23/09/2018,23/09/2018,,,-37.85607028,144.8080082,"20-24 AJAX ROAD, ALTONA VIC 3018",,AL011,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20190402PWA_03 ,"Vic fire reported a pole fire at incident location.
On arrival the crew found a crossarm burnt on one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.009046078,94865,YLVT,LAVERTON AWS,,19,17.2,14.6
748,Powercor 18/276,Powercor,24/09/2018,24/09/2018,,,-37.84001253,144.8439351,"22 Cooper Avenue, Altona North",,AL002,Low voltage AC (<1kV),Urban, - transformer (pole mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190607PWA_04 ,"MFB reported a transformer was on fire. 
Upon arrival the fault crew found a melted red phase LV bushing a 300kVA pole sub.
 The fire self extinguished according to the MFB. 
The fire was contained to the area immediately surrounding the LV bushing and tr",,7.62,0,Non forest,Non forest,6,6,0,12.56922054,94865,YLVT,LAVERTON AWS,,19,17.2,14.6
749,Powercor 18/277,Powercor,28/09/2018,28/09/2018,,,-37.82696702,144.7713045,255 Dohertys Rd Laverton North,30114188,LVN021,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190607PWA_05 ,"Vic Fire reported a transformer on fire at the incident location. 
Upon arrival a Powercor crew found that a service termination box on a Pole Substation  had melted. 
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.88289642,94865,YLVT,LAVERTON AWS,,19,17.2,14.6
750,Powercor 18/287,Powercor,26/11/2018,11/26/18 0:00,43430,0.538194444,-37.74093537,144.7010388,"699 NEALE ROAD, DEANSIDE VIC 3336",31023328,MLN021,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,Low-moderate,0.2,0.2,,20181212PWA_02 ,"A customer reported a cable pulled out from the pole and also the meter board at the incident location. 
The attended crew found that the service had been vandalised and cut off from both pole end and the meter board.
There also appears to be potential si",,7.62,0,Non forest,Non forest,6,6,0,94.99996185,94865,YLVT,LAVERTON AWS,,69.6,22,19.8
751,Jamena 18/19,Jamena,18/08/2018,8/18/18 0:00,43330,0.659351852,-37.778079,144.860445,31 LACY STREET BRAYBROOK,,BY15,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,168375,20180905JEM_01,"Small branch, from a council responsible tree, broke during high winds and failed onto 2 phasaes of HV conductor",,7.62,0,Non forest,Non forest,6,6,0,34.10825729,94868,MELB,MELBOURNE,,49.4,15.1,10.1
752,Jamena 18/26,Jamena,25/01/2019,1/25/19 0:00,43490,0.711006944,-37.779495,144.878501,60 EMU ROAD MAIDSTONE,,BY14,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,175477,20190126JEM_01,Small grass fire ,,7.62,0,Non forest,Non forest,6,6,0,37.01626587,94868,MELB,MELBOURNE,,12.6,28.4,25.6
753,Jamena 18/29,Jamena,6/03/2019,3/6/19 0:00,43530,0.740914352,-37.818833,144.859527,1 HARDIE ROAD YARRAVILLE,,FW13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,177682,20190403JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,15.80219269,94868,MELB,MELBOURNE,,14.6,24.8,15.9
754,Jamena 18/33,Jamena,29/03/2019,3/29/19 0:00,43553,0.895833333,-37.80396,144.869925,3A INDWE ST WEST FOOTSCRAY,,TH11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,178847,20190402JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,25.39953613,94868,MELB,MELBOURNE,,14.6,24.8,15.9
755,Jamena 18/35,Jamena,10/04/2019,4/10/19 0:00,43565,0.544560185,-37.835415,144.886527,91-119 CRAIG STREET SPOTSWOOD,,NT16,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,179262,20190411JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,11.99817371,94868,MELB,MELBOURNE,,11.6,22,11.1
756,Powercor 17/249,Powercor,8/04/2018,4/8/18 0:00,43198,0.704861111,-37.7916424,144.7840118,"159 Studley Court, Derrimut",,SU013,22kV AC,Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,14266,20180723PWA_05,Fire at kiosk substation due to bird induced fault at HV SW# 23203 (HV isolators at pole LIS-726276) (refer incident #13957). Secondary faults occurred and caused fire. Kiosk substation ignited during re-energisation. ,,7.62,0,Non forest,Non forest,6,6,0,42.62436676,94865,YLVT,LAVERTON AWS,,19,21.8,10.9
757,Jamena 17/23,Jamena,29/10/2017,10/29/17 0:00,43037,0.694444444,-37.795364,144.887438,"30A ADELAIDE STREET, FOOTSCRAY VIC 3011",,FE09,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,155833,20171101JEM_01,Small grass fire due to optus cable hitting LV conductors and causing sparks.,,7.62,0,Non forest,Non forest,6,6,0,26.75095749,94868,MELB,MELBOURNE,,43.4,20.7,18.3
758,Jamena 17/24,Jamena,30/01/2018,1/30/18 0:00,43130,0.418055556,-37.817,144.849731,551 GEELONG ROAD BROOKLYN VIC 3012 ,,FW05,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,159778,20180130JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,20.59119797,94865,YLVT,LAVERTON AWS,,73.6,27.2,23.9
759,Jamena 17/25,Jamena,7/02/2018,2/7/18 0:00,43138,0.474305556,-37.779265,144.852006,310 BALLARAT ROAD BRAYBROOK VIC 3019,,BY11,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,160105,20180315JEM_02,Small grass fire due to failure of the LV ABC switch,,7.62,0,Non forest,Non forest,6,6,0,40.95783997,94868,MELB,MELBOURNE,,1.2,27,20.8
760,Jamena 17/27,Jamena,28/02/2018,2/28/18 0:00,43159,0.621527778,-37.77303,144.8563,"57 BARBARA CRESCENT, AVONDALE HEIGHTS VIC, 3034",,BY14,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,159551,20180816JEM_01,Small grass fire due to failure of the LV ABC switch,,7.62,0,Non forest,Non forest,6,6,0,34.55085754,94868,MELB,MELBOURNE,,1.2,27,20.8
761,Jamena 17/32,Jamena,1/03/2018,3/1/18 0:00,43160,0.33125,-37.767153,144.855093,"26 BROWN STREET, AVONDALE HEIGHTS VIC 3034",,BY11,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161167,20180314JEM_04,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,41.46513367,94868,MELB,MELBOURNE,,24.6,24.9,16.6
762,Jamena 17/33,Jamena,1/03/2018,3/1/18 0:00,43160,0.670925926,-37.805653,144.880514,"275 GEELONG ROAD, KINGSVILLE VIC 3012",,FW08,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161219,20180314JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,22.9666214,94868,MELB,MELBOURNE,,24.6,24.9,16.6
763,Jamena 17/37,Jamena,1/06/2018,6/1/18 0:00,43252,0.456944444,-37.8306046,144.881744,"598 MELBOURNE ROAD, SPOTSWOOD",,YVE012,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20180817JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,13.76986885,94868,MELB,MELBOURNE,,47.2,14.3,7.2
764,Powercor 16/75,Powercor,12/12/2016,12/12/16 0:00,42716,0.458333333,-37.762806,144.8339,,30118234,SSE012,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12626,20161212PWA_06,"The MFB reported that a truck has hit (side swiped) a pole and started a fire at the incident location. On arrival the fault crew found a truck had collided with pole LIS 21762 adjacent 20 Ayton Road (south side of road) corner Nettlefold Avenue, Sunshine",,7.62,0,Non forest,Non forest,6,6,0,51.99996567,94866,YMML,MELBOURNE AP,,47.7,25.5,24
765,Powercor 16/77,Powercor,20/12/2016,12/20/16 0:00,42724,0.794444444,-37.732649,144.82386,,30110872,SA002,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12648,20161222PWA_01,"Mr John Condon phoned in to advise of a wire down and a small grass fire at the incident location.

Upon arrival the crew had found that an unknown truck had come into contact with the CATV at the intersection of Calverton Road/Driscolls Rd (southern side",,7.62,0,Non forest,Non forest,6,6,0,64.914505,94866,YMML,MELBOURNE AP,,47.7,25.5,24
766,Powercor 16/80,Powercor,20/12/2016,12/20/16 0:00,42724,0.259722222,-37.753897,144.80484,,32167390,SSE031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12650,20161220PWA_02,Powercor fault crew attending an outage (SSE031 feeder) found a pole-top fire at the incident location. The crew isolated the faulty section and restored the feeder. No evidence of ground fire found. Protection operated as expected. There was suspected HV,,7.62,0,Non forest,Non forest,6,6,0,56.87099838,94866,YMML,MELBOURNE AP,,47.7,25.5,24
