OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
767,Powercor 16/83,Powercor,23/12/2016,12/23/16 0:00,42727,0.878472222,-37.744484,144.77803,,33071133,SA004,Low voltage AC (<1kV),Urban,Other ,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12726,20170117PWA_05,"Mr Charles reported a meter fire at the incident location and base of meter is melted. No sparking or smoking now but loss of supply. On arrival the Powercor crew found melted meter burnt out switch board and meter panel. The fault crew isolated supply, r",,7.62,0,Non forest,Non forest,6,6,0,70.2390976,94866,YMML,MELBOURNE AP,,47.7,25.5,24
768,Powercor 16/136,Powercor,5/02/2017,2/5/17 0:00,42771,0.486111111,-37.794519,144.82506,,32178417,SSE014,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12789,20170206PWA_01,"Ms Jillian Powell reported a service down and a ground fire at the incident location. On arrival the crew found the service cable had broken at he house end roller clamp,  falling to the ground alive. The sparking service ignited some grass area in the ga",,7.62,0,Non forest,Non forest,6,6,0,32.35044098,94865,YLVT,LAVERTON AWS,,47,25.9,20.5
769,Powercor 16/142,Powercor,17/02/2017,2/17/17 0:00,42783,0.641666667,-37.82732,144.77876,,33074084,LVN024,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12826,20170221PWA_02,The MFB reported that a truck had hit wires at corner of Australis drive and Robinsons road and started a fire at the incident location. Truck and grass on fire. MFB was on site. On arrival the fault crew found a truck had collided with a 66KV/22KV INT po,,7.62,0,Non forest,Non forest,6,6,0,26.77666664,94865,YLVT,LAVERTON AWS,,47,25.9,20.5
770,Powercor 16/144,Powercor,27/02/2017,2/27/17 0:00,42793,0.841666667,-37.844918,144.72777,,30238362,LV002,22kV AC,Rural Short, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12893,20170320PWA_02,Customer reported a loud bang in his street and what looked like a burnt insulator at the base of a pole. Powercor fault crew leader Terry Burton was directed to check the incident as part of a line patrol for a feeder outage on a separate feeder. (LV 003,,7.62,0,Non forest,Non forest,6,6,0,26.93361664,94865,YLVT,LAVERTON AWS,,47,25.9,20.5
771,Powercor 16/157,Powercor,9/03/2017,3/9/17 0:00,42803,0.948611111,-37.870832,144.70094,,30111186,LV004,Low voltage AC (<1kV),Urban, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12882,20170314PWA_02,"VicFire phoned in to advise of a wire down at the premises, pole to house and a small grass fire at the incident location. Upon arrival the crew had found that the 2/C Twisted Grey PVC service cable from LV Pole LIS-209218-7728 to POA House No. 6 Sheahan ",,7.62,0,Non forest,Non forest,6,6,0,22.14125443,94865,YLVT,LAVERTON AWS,,29.2,26.9,16.8
772,Powercor 16/159,Powercor,12/03/2017,3/12/17 0:00,42806,0.340277778,-37.77308,144.82172,,30113183,SSE014,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12884,20170314PWA_04,"A number of residents/customers in the Sunshine & St Albans Area phoned in to advise that they had no power. Upon arrival the PCA HV Operator, Ashley Magnus, had discovered that a HV X-arm Fire had occurred on HV Strain Pole LIS-25393-7728,  St Albans Rd ",,7.62,0,Non forest,Non forest,6,6,0,42.62878418,94866,YMML,MELBOURNE AP,,29.2,26.9,16.8
773,Powercor 16/174,Powercor,2/04/2017,4/2/17 0:00,42827,0.963194444,-37.846004,144.68516,,,LV001,22kV AC,Rural Short, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12969,20170404PWA_01,"Observations from site attendances:
1) A 315kVA, Etel kiosk in a residential subdivision appears to have sustained a major fault.
2) A grass fire was initiated in reserve landscaping surrounding the Kiosk location.
3) The forces of the electrical fault ha",,7.62,0,Non forest,Non forest,6,6,0,36.98242188,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8
774,Powercor 16/191,Powercor,18/04/2017,4/18/17 0:00,42843,0.292361111,-37.805845,144.83166,,33105773,SSE033,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13018,20170418PWA_06,"A customer reported a pole fire at the incident location. Upon arrival, the Powercor crew found that an overheated termination ignited the Krone box on concrete pole. There were no injuries, third party damages or ground fire. The repairs arranged.",,7.62,0,Non forest,Non forest,6,6,0,27.39299965,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8
775,Jamena 16/17,Jamena,19/08/2016,8/19/16 0:00,42601,0.173611111,-37.815177,144.83287,,,TH22,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,137123,20160819JEM_02,Airborne debris caused the pole to catch fire. Pole subsequently replaced.,,7.62,0,Non forest,Non forest,6,6,0,23.32497025,94865,YLVT,LAVERTON AWS,,69.4,15.9,10.1
776,Jamena 16/20,Jamena,1/11/2016,11/1/16 0:00,42675,0.3375,-37.824882,144.872873,,,FE5,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,140627,20170124JEM_01,Deteriorated service insulation caused a service fire.,,7.62,0,Non forest,Non forest,6,6,0,14.84959698,94868,MELB,MELBOURNE,,36.4,20.8,19.5
777,Jamena 16/21,Jamena,26/11/2016,11/26/16 0:00,42700,0.532638889,-37.786986,144.887052,,,BY12,22kV AC,Urban, - transformer (ground outdoor mounted),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,142339,20161126JEM_01,Tree lopper caused a tree branch to fall on the bushing of a ground type transformer. This resulted in a fire to the tree branch. One high voltage bushing required replacement post this event.,,7.62,0,Non forest,Non forest,6,6,0,35.33203125,94868,MELB,MELBOURNE,,36.4,20.8,19.5
778,Jamena 16/22,Jamena,8/12/2016,12/8/16 0:00,42712,0.71875,-37.808268,144.841731,,,TH22,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,142787,20170124JEM_03,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,28.40256691,94865,YLVT,LAVERTON AWS,,47.7,25.5,24
779,Jamena 16/27,Jamena,10/01/2017,1/10/17 0:00,42745,0.591666667,-37.819705,144.893738,,,YVE25,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,143985,20170116JEM_03,Tree branch contacted HV conductor and caught fire.,,7.62,0,Non forest,Non forest,6,6,0,12.59537792,94868,MELB,MELBOURNE,,33.2,26.5,23.4
780,Jamena 16/29,Jamena,5/02/2017,2/5/17 0:00,42771,0.832638889,-37.79582,144.903494,,,FE6,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,145006,20170205JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,21.93499756,94868,MELB,MELBOURNE,,47,25.9,20.5
781,Jamena 16/32,Jamena,16/03/2017,3/16/17 0:00,42810,0.636111111,-37.73615,144.884365,,,AW6,Low voltage AC (<1kV),Urban,Public lighting,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,146755,20170317JEM_01,Public lighting fire. Lantern replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,59.87652969,94867,TRNX,BMTC ANNEXE,,29.2,26.9,16.8
782,Jamena 16/33,Jamena,22/03/2017,3/22/17 0:00,42816,0.174305556,-37.814641,144.857707,,,FW5,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,146951,20170322JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,17.63884163,94868,MELB,MELBOURNE,,29.2,26.9,16.8
783,United 19/22,United,17/07/2019,7/17/19 0:00,43663,0.268958333,-37.85114614,145.1233189,"326-328 BURWOOD HIGHWAY, BURWOOD VIC 3125",7002221,EB11,Low voltage AC (<1kV),Urban, - services pit,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1313896,20190725UTD_01,Pit is at tram pole # 88. On sth side of Tram track 50 mtrs east of Renow st Burwood. Fire in the pit and wires are fire damaged.  Fire start but no damage to anything other than our wiring in the pit. Closest LIS 7002221, - overhead conductor (bare; steel),7.62,0,Non forest,Non forest,6,6,0,92.52501678,95867,SCOR,SCORESBY AWS,,52.8,15,7.7
784,United 19/24,United,7/08/2019,8/7/19 0:00,43684,0.305127315,-37.90800994,145.0979876,"102 HAUGHTON ROAD, OAKLEIGH VIC 3166",8804026,OE04,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1321009,20191004UTD_01,"isolated SL pole. SL head burnt out, head req replacement. LIS# 8804026.", - overhead conductor (covered uninsulated),7.62,0,Non forest,Non forest,6,6,0,64.11188507,94870,YMMB,MOORABBIN AWS,,64.3,14.5,10
785,United 19/29,United,10/09/2019,9/10/19 0:00,43718,0.232708333,-37.88012134,145.1405625,"289 LAWRENCE ROAD, MOUNT WAVERLEY VIC 3149",602198,EB12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1331551,20190923UTD_01,"Part of EB12 feeder fault to#1331552, crossarm fire due to insulator failure", - overhead service conductor (subdivision / construction),7.62,0,Non forest,Non forest,6,6,0,117.0902863,95867,SCOR,SCORESBY AWS,,51.4,17.8,14.5
786,United 19/30,United,21/09/2019,9/21/19 0:00,43729,0.218055556,-37.75794066,145.1131237,"420 THOMPSONS ROAD, TEMPLESTOWE LOWER VIC 3107",7068425,BU14,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1335344,20191001UTD_01,During strong winds a council tree branch  and fell into HV conductors which caused a HV injection.  The resulting surge cause a flashover at  kiosk S/Stn THOMSON-FOOTE which ignited a small grass fire.  Closest LIS = 7068425, - overhead service conductor (other),7.62,0,Non forest,Non forest,6,6,0,22.0256176,95873,BUND,BUNDOORA,,51.4,17.8,14.5
787,United 19/34,United,4/11/2019,11/4/19 0:00,43773,0.960451389,-37.84666966,145.1041635,"45 PARER STREET, BURWOOD VIC 3125",7048034,BW22,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1348043,20191203UTD_02,Gas switch bh7267 needs replacement. the leads and bushing are b/out. LIS # 7048034 Crew have isolated supply and issued permits and crew are replacing gas switch. Refer TE 1348055 A smaill amount of debris caused a 100X 100mm ground fire, - underground cable,7.62,0,Non forest,Non forest,6,6,0,86.70583344,94868,MELB,MELBOURNE,,60.8,21.8,20.4
788,United 19/38,United,26/11/2019,11/26/19 0:00,43795,0.226076389,-37.80791411,145.1211466,"140 NELSON ROAD, BOX HILL NORTH VIC 3129",7035489,DC12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355201,20191204UTD_02,"South cct of SAXTON-SHANNON S/S 22Kv X-Arm broken at Isolator pole BH0405, HV conductors down in Nelson St North of Tyne St.  LIS#7035489. ", - pole (steel),7.62,0,Non forest,Non forest,6,6,0,76.5507431,95873,BUND,BUNDOORA,,60.8,21.8,20.4
789,United 19/46,United,9/12/2019,12/9/19 0:00,43808,0.852256944,-37.88840701,144.9958456,BENT AVE BRIGHTON 3186 [Cnr New St],2308461,EW14,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,1359943,20191213UTD_02," Cause: Large pine tree in Elsternwick golf course dropped branch onto HV CHP LIS# 2308461 in Bent Ave, Tree branch was sparking / burning at time of fault. No fire at ground level. Crew will submit fire report #1099...", - dropper / bridge,7.62,0,Non forest,Non forest,6,6,0,3.999320984,94868,MELB,MELBOURNE,,4.4,24.6,24.7
790,United 19/48,United,10/12/2019,12/10/19 0:00,43809,0.288888889,-37.89783627,145.1233678,"5 BELLERIVE AVENUE, MOUNT WAVERLEY VIC 3149",2300779,NO7,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1359995,20200128UTD_01,"Broken xarm HV inter needs replacement 1 nth Bellvue. Const adv. LIS # 2300779  Hv x-arm broke, Swung into LV. ", - insulators,7.62,0,Non forest,Non forest,6,6,0,97.25159454,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7
791,United 19/59,United,30/12/2019,12/30/19 0:00,43829,0.531886574,-37.82187906,145.1113437,"427 MONT ALBERT ROAD, BOX HILL VIC 3128",7023862,BH23,22kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,1365109,20200211UTD_04,Also Refer to TE# 1365107. ACR BH7390 was initial tripping device.  Tree on O/H tee to BLACK MONT ALBERT and also white phase ampac failed to the east of this location LIS#7023862.  Small ground fire indicated by Linesman,Fuses and switchgear,7.62,0,Non forest,Non forest,6,6,0,101.2302933,94868,MELB,MELBOURNE,,4.4,24.6,24.7
792,United 19/60,United,30/12/2019,12/30/19 0:00,43829,0.606840278,-37.82433381,145.1228355,"500 STATION STREET, BOX HILL VIC 3128",7027380,BH23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,1365273,20200114UTD_09,"P/M #1000739715 to replace x/arm and insulator. Feeder BH23 lis  7027380. Fire on x.arm only, fire report #9401. replaced burnt out hv angle type 1 intermediate cross arm", - fuse (boric acid),7.62,0,Non forest,Non forest,6,6,0,84.00193787,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7
793,United 19/62,United,31/12/2019,12/31/19 0:00,43830,0.20181713,-37.76360155,145.1192571,"317 HIGH STREET, TEMPLESTOWE LOWER VIC 3107",7058574,BU1,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365627,20200211UTD_03,"Confirmed fire start cause of broken HV inter x arm at lis 7058574. Notification 1000739729. ESV Ref 13086092 Intermediate x arm in High St at Tee to Linton LIS#7058574. end of X arm burnt off. Iss and can A/P  , X arm replaced", - fuse (powder filled),7.62,0,Non forest,Non forest,6,6,0,69.27600861,95873,BUND,BUNDOORA,,4.4,24.6,24.7
794,United 19/63,United,31/12/2019,12/31/19 0:00,43830,0.229652778,-37.84060298,145.1113877,"2 NEVILLE STREET, BOX HILL SOUTH VIC 3128",7029573,BH31,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365634,20200114UTD_10,"Broken x-arm reported by MFB, Road side Rph HV resting in Rph LV. Possible HVI - Fire Ignition report #8081 filled out by D Glen, Confirmed HVI  HVI#BWD1915, Polynumeric insulator tracked and burnt x-arm. PM Notification 1000739728. ESV ref 13086073.", - circuit breaker,7.62,0,Non forest,Non forest,6,6,0,76.65799713,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7
795,United 19/67,United,5/01/2020,1/5/20 0:00,43835,0.364699074,-37.85224679,145.132898,"10 BURWOOD HIGHWAY, BURWOOD VIC 3125",7037580,EB11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366531,20200122UTD_04,"X-arm broken at switch pole BH7256 Burwood Rd LIS#7037580.  HV has hit the neutral wire, LV OK. No HV injection, Chemist shop OK and power on, all other shops are closed.  ASR AT 13:24HRS  - ESV 13116347","SCADA, network control and protection systems",7.62,0,Non forest,Non forest,6,6,0,115.9893799,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8
796,United 19/68,United,5/01/2020,1/5/20 0:00,43835,0.397916667,-37.86804919,145.0282235,"33 ARTHUR STREET, CAULFIELD NORTH VIC 3161",9490012,MTS-EL-EM,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366542,20200122UTD_05,MTS-EL/EM 66Kv line X-Arm broken in Arthur St 1pole West of Carnavan Rd LIS#9490012. Fire report # 8082 - ESV 13116340 , - automatic circuit recloser (ACR),7.62,0,Non forest,Non forest,6,6,0,48.3735733,94868,MELB,MELBOURNE,,129.4,26.9,21.8
797,United 19/78,United,11/01/2020,1/11/20 0:00,43841,0.775,-37.77857506,145.1120388,"6 ROSINE COURT, DONCASTER VIC 3108",7069742,WD34,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1368574,20200402UTD_01,"A LV service wore through on a xarm strap and caused fire damage to the top aof a pole that needed replacement, Fire report #9606, no fire on ground only on pole. LIS 7069742",Public lighting,7.62,0,Non forest,Non forest,6,6,0,78.05216217,95873,BUND,BUNDOORA,,129.4,26.9,21.8
798,United 19/79,United,11/01/2020,1/11/20 0:00,43841,0.800173611,-37.88099982,144.9856426,"2 SHELLEY STREET, ELWOOD VIC 3184",2306140,EW12,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1368580,20200304UTD_01,broken hv anchor x-arm being replaced today .  x arm failed due to fire damage. suspect from yesterday. damage looked old. lis 2306140. fire report2528, - lamps (major road),7.62,0,Non forest,Non forest,6,6,0,2,94868,MELB,MELBOURNE,,129.4,26.9,21.8
799,United 19/86,United,21/01/2020,1/21/20 0:00,43851,0.262199074,-37.8897554,145.0623049,"364 NEERIM ROAD, CARNEGIE VIC 3163",2327323,EM10,11kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371932,20200205UTD_05,"Found to be a candling fuse 206v on blue, at sub bus 192v at sub 216 on blue. R & W 243 & 245…LIS 2327323",,7.62,0,Non forest,Non forest,6,6,0,45.81336594,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8
800,United 19/90,United,7/02/2020,2/7/20 0:00,43868,0.035416667,-37.85836592,145.0658914,"6 KERFERD ROAD, GLEN IRIS VIC 3146",2310294,K13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1377883,20200218UTD_02,West cct krone box b/out & tx lv isols damaged -O/S 6 Kerferd st.  Crew repl a 3 ph fmb at pole end feeding a pit. LV transformer krone switch 1000a blades is melted and a small grass fire occurred. Fire ignition report # 02943. LIS=2310294,6kV AC,7.62,0,Non forest,Non forest,6,6,0,47.00669098,94868,MELB,MELBOURNE,,75.8,24.4,17.9
801,United 19/96,United,19/02/2020,2/19/20 0:00,43880,0.30755787,-37.88706947,145.0463189,"172A NEERIM ROAD, CARNEGIE VIC 3163",2328360,CFD26,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1381586,20200304UTD_05,"refer to t/o #: 1381651 (part of larger fault) unable to group. pole fire due to glass disc insulator failure at pole lis#2328360. CFD26 was shortened, interupted, insulator replaced. fire report # 09421. ESV#13435748, LIS 2328360",500kV AC,7.62,0,Non forest,Non forest,6,6,0,44.27031326,94870,YMMB,MOORABBIN AWS,,75.8,24.4,17.9
802,United 19/108,United,9/04/2020,4/9/20 0:00,43930,0.503298611,-37.8796814,145.0444096,"94 QUEENS AVENUE, CAULFIELD EAST VIC 3145",2327650,CFD24,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1395899,20200427UTD_06,"Customer reported box on pole on fire. Structure was ""Queen Derby"" Cap Bank. There was no fire on ground - fire report #08024. LIS 2327650",,7.62,0,Non forest,Non forest,6,6,0,48.82831573,94870,YMMB,MOORABBIN AWS,,145.6,19.3,9.8
803,United 19/113,United,6/05/2020,5/6/20 0:00,43957,0.792361111,-37.88212511,144.9783556,"UNIT 1 1 ORMOND ESPLANADE, ELWOOD VIC 3184",2308954,EW12,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1403253,20200512UTD_02,Replaced 3 phase FMB @ pole end  that was on fire o/s 1 Ormond Esplanade Elwood- Fire Report #9615 - LIS 2308954,Medium: 1000 sq.m - 10 ha,7.62,0,Non forest,Non forest,6,6,0,2,94868,MELB,MELBOURNE,,82.8,16.4,8.3
804,United 19/114,United,9/05/2020,5/9/20 0:00,43960,0.765509259,-37.87144543,144.9961657,"19 THE AVENUE, BALACLAVA VIC 3183",2304444,BC11,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1404071,20200514UTD_01,MFB reported a minor fire at the POA. Crew arrived and replaced the UE owned porcelain box which was believes to have ignited the small fire as well as the neutral service with black 2/c service. LIS 2304444,Large: more than 10 ha,7.62,0,Non forest,Non forest,6,6,0,8.895962715,94868,MELB,MELBOURNE,,82.8,16.4,8.3
805,United 19/117,United,14/05/2020,5/14/20 0:00,43965,0.741666667,-37.88224698,145.0110809,"54 ALLISON ROAD, ELSTERNWICK VIC 3185",2303150,EL13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1405473,20200518UTD_03,"MFB was on site at ""Morton-Leslie"" S/Stn when crew arrived and reported fire on assets but had gone out on its own - Source of fire at red phase isol (equip too melted to determine).    ESV advised ref # 13978228 - LIS 2303150",Started in or originated from a distribution system,7.62,0,Non forest,Non forest,6,6,0,26.98370552,94868,MELB,MELBOURNE,,82.8,16.4,8.3
806,United 19/119,United,21/05/2020,5/21/20 0:00,43972,0.467361111,-37.88308842,144.9900519,"128 GLEN HUNTLY ROAD, ELWOOD VIC 3184",2311320,EW02,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1407345,20200525UTD_01,"Service line rubbing up against tree at pole end & had sparks & flames from it, Council has cut back tree form service line to  units replaced 25 metres of 35mm 4c service....Fire evident on adjacent council vegetation ...Fire report 3846, LIS = 2311320","Started by any person, bird, reptile or other animal coming into contact with a distribution system",7.62,0,Non forest,Non forest,6,6,0,2,94868,MELB,MELBOURNE,,82.8,16.4,8.3
807,United 19/122,United,9/06/2020,6/9/20 0:00,43991,0.777083333,-37.90530677,144.988061,"301 ST KILDA STREET, BRIGHTON VIC 3186",1806162,NB33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413040,20200611UTD_02,"A report came in to UE of a FMB sparking at 310 St Kilda St, Brighton.   On arrival the crew identified a fire damaged FOLCB on pole LIS 1806162.  The likely cause was determined by EIO to be a earth defect within the customers installation at 301 St Kild",Otherwise started by a distribution system,7.62,0,Non forest,Non forest,6,6,0,7.844623566,94868,MELB,MELBOURNE,,30.8,14.9,7.6
808,Jamena 19/25,Jamena,21/11/2019,11/21/19 0:00,43790,0.398611111,-37.734103,144.982549,"F.COX RESERVE, BETWEEN ELIZABETH ST AND PETERSON AVE, COBURG NORTH VIC 3058 (nearest address is 29 PETERSON AVE, COBURG NORTH VIC 3058)",,CN8,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,,20191122JEM_01,Large Tree brought down HV conductor in high winds igniting a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,51.08898163,95873,BUND,BUNDOORA,,60.8,21.8,20.4
809,Jamena 19/26,Jamena,26/11/2019,11/26/19 0:00,43795,0.239583333,-37.739954,144.934307,"53A MITCHELL PARADE, PASCOE VALE SOUTH VIC 3044",,CS2,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20191217JEM_04,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,64.86813354,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4
810,Jamena 19/27,Jamena,26/11/2019,11/26/19 0:00,43795,0.273611111,-37.74027,144.962707,"8 MAIN STREET, COBURG VIC 3058",,CS13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20191217JEM_05,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,63.82338333,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4
811,Jamena 19/28,Jamena,20/12/2019,12/20/19 0:00,43819,0.636805556,-37.731786,145.057096,"155 BAMFIELD ROAD, HEIDELBERG WEST VIC 3081",,NH3,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,190853,20200104JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,96.41369629,95873,BUND,BUNDOORA,,4.4,24.6,24.7
812,Jamena 19/45,Jamena,5/01/2020,1/5/20 10:25,43835.43403,43835.43403,-37.726054,144.951282,"106-108 BAKERS ROAD, COBURG NORTH VIC 3058",,CN5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,70.50000763,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8
813,Jamena 19/50,Jamena,7/01/2020,1/7/20 18:50,43837.78472,43837.78472,-37.732344,144.945651,"281 GAFFNEY STREET, PASCOE VALE VIC 3044",,CS12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200107JEM_04,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,64.93319702,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8
814,Jamena 19/51,Jamena,10/01/2020,1/10/20 22:06,43840.92083,43840.92083,-37.730953,144.950822,"10 MARION STREET, COBURG NORTH VIC 3058",,CS12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,,20200110JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,68.00000763,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8
815,Jamena 19/54,Jamena,26/01/2020,1/26/20 0:00,43856,43856.38691,-37.73166,145.084643,"3 ANNE CT, YALLAMBIE VIC 3085 (LOWER PLENTY ROAD, OPPOSITE MARTINS LN, VIEWBANK VIC 3084)",,NH2,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200824JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,62.0324707,95873,BUND,BUNDOORA,,129.4,26.9,21.8
816,Jamena 19/62,Jamena,12/04/2020,4/12/20 0:00,43933,0.129166667,-37.751425,144.96683,"11 THE GROVE, COBURG VIC 3058",,CS5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200420JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,54.94400787,94868,MELB,MELBOURNE,,145.6,19.3,9.8
817,CitiPower 19/20,CitiPower,16/07/2019,7/16/19 0:00,43662,0.780555556,-37.794768,145.06377,"1122 BURKE ROAD,BALWYN NORTH,VIC,3104",30167864,L022,Low voltage AC (<1kV),Urban, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190724PWA_04 ,"MFB reported a pole fire at the above incident location. Upon crew arrival, they reported a faulty 150W public lighting head unit which had caught on fire. There was no reported injuries or ground fire. Crew organized a public lighting head unit to be rep",,7.62,0,Non forest,Non forest,6,6,0,27.65502739,94868,MELB,MELBOURNE,,52.8,15,7.7
818,CitiPower 19/21,CitiPower,12/08/2019,8/12/19 0:00,43689,0.76875,-37.841577,144.97613,26 QUEENS ROAD  MELBOURNE 3004 ,30213189,SK019,Low voltage AC (<1kV),CBD, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190912PWA_01 ,"Report of lantern fire at incident location. MFB attended and extinguished pole fire. There was no ground fir, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,5.630476952,94868,MELB,MELBOURNE,,64.3,14.5,10
819,CitiPower 19/22,CitiPower,22/08/2019,8/22/19 0:00,43699,0.884722222,-37.842685,144.98775,"32 Nicholson St, South Yarra VIC 3141",30216014,BC024,Low voltage AC (<1kV),Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190827PWA_02 ,"Resident reported main wire on the ground and part on the tree at the above incident location. Was small fire in tree, now just smoldering. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,11.89110947,94868,MELB,MELBOURNE,,64.3,14.5,10
820,CitiPower 19/23,CitiPower,18/10/2019,10/18/19 0:00,43756,0.65625,-37.761141,144.996719,"Cnr Spencer Street & Woolton Avenue, Thornbury",30184890,NC013,11kV AC,Urban, - overhead conductor (covered uninsulated),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191106PWA_01,"Resident reported a flash of electricity that was seen & heard shooting down to footpath on the pole located on the Cnr Spencer Street & Woolton Avenue, Thornbury . Attending crew found connection had parted from gas switch.",,7.62,0,Non forest,Non forest,6,6,0,51.78774261,94868,MELB,MELBOURNE,,27.7,21.3,18.8
821,CitiPower 19/24,CitiPower,20/12/2019,12/20/19 0:00,43819,0.798611111,-37.755466,145.008276,"76 Collins St, Thornbury VIC 3071",30194938,NC004,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20191223PWA_07 ,"Passerby reported pole fire, corner of Tharrat St and Collins. Pole dropping molten material onto the ground. Started a fire but is out now. On arrival Crew advise connection box overheated.
Debris form overheated box has ignited a small grass fire (6 by ",,7.62,0,Non forest,Non forest,6,6,0,66.60010529,94868,MELB,MELBOURNE,,4.4,24.6,24.7
822,CitiPower 19/25,CitiPower,20/12/2019,12/20/19 0:00,43819,0.756944444,-37.820542,145.099577,"301 Mont Albert Rd, Surrey Hills VIC 3127",30177913,RD014,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20191223PWA_08 ,"Customer reported wire is sparking and dripping molten bits to the ground and causing grass fires. Crew advise small burn marks on ground less than size of a dollar coin. Smoldering grass due to hot debris from overheated IPC.
There was no reported injuri",,7.62,0,Non forest,Non forest,6,6,0,105.288475,94868,MELB,MELBOURNE,,4.4,24.6,24.7
823,CitiPower 19/26,CitiPower,24/12/2019,12/24/19 0:00,43823,0.927083333,-37.834643,145.050693,"35 PLEASANT ROAD,HAWTHORN EAST,VIC,3123",30201569,CL011,Low voltage AC (<1kV),Urban, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191230PWA_03,Report received of street light on fire. Crew attended to find public light lantern had caught fire and was burnt out. Fire had self extinguished. No  ground fire.,,7.62,0,Non forest,Non forest,6,6,0,47.61688232,94868,MELB,MELBOURNE,,4.4,24.6,24.7
824,CitiPower 19/27,CitiPower,30/12/2019,12/30/19 0:00,43829,0.704166667,-37.804791,145.063226,7 Wills St Balwyn North 3104,30166282,L001,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_08 ,"Customer reported  a wire resting in the tree out the front of property and that caused a fire at property all the way up to front door. 
On arrival crew reported that an overhanging branch made contact with LV cables causing LV phases to make contact.
Th",,7.62,0,Non forest,Non forest,6,6,0,46.94447708,94868,MELB,MELBOURNE,,4.4,24.6,24.7
825,CitiPower 19/28,CitiPower,30/12/2019,12/30/19 0:00,43829,0.825694444,-37.784097,145.079144,opposite 5 Highview Rd Balwyn North 3104,30180008,WD011,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_10 ,"Customer reported hearing 2 loud bangs at the time the power flickered then went out. Crew reported a tree branch made contact with the HV conductor causing the phases to make contact causing sparks to fall resulting in a 1x1m ground fire.
There was no re",,7.62,0,Non forest,Non forest,6,6,0,39.14947891,95873,BUND,BUNDOORA,,4.4,24.6,24.7
826,CitiPower 19/29,CitiPower,31/12/2019,12/31/19 0:00,43830,0.197222222,-37.862637,144.985896,"56 Argyle St. St Kilda, 3182",30211577,SK009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_09 ,"Following report of pole fire, on arrival crew found cross-arm mounted with HV isolators has broken due to cross-arm fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,12.67869568,94868,MELB,MELBOURNE,,4.4,24.6,24.7
827,CitiPower 19/30,CitiPower,31/12/2019,12/31/19 0:00,43830,0.2875,-37.752049,144.934771,"546 Moreland Rd, Brunswick West VIC 3055",30157029,NS010,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_02 ,"Report recieved of a crossarm fire at incident location. On arrival crew found HV crossarm burnt through causing conductors to clash. There was reports of HVI at several premises
There was no ground fire or injuries.",,7.62,0,Non forest,Non forest,6,6,0,26.34461784,94868,MELB,MELBOURNE,,4.4,24.6,24.7
828,CitiPower 19/31,CitiPower,31/12/2019,12/31/19 0:00,43830,0.208333333,-37.864651,145.000254,"49 HOTHAM STREET,  ST KILDA EAST, 3183.",30218625,AR-BC,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_02,"Vic fire reported pole fire in Hotham St. outside BC Zone Substation.
Crew advise pole fire due to tracking, fire brigade on site have extinguished fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,17.0015049,94868,MELB,MELBOURNE,,4.4,24.6,24.7
829,CitiPower 19/32,CitiPower,31/12/2019,12/31/19 0:00,43830,0.194444444,-37.863618,145.016591,"5 FINDON AVENUE,CAULFIELD NORTH,VIC,3161",30219923,AR004,11kV AC,Urban, - overhead conductor (bare; copper),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20191231PWA_12 ,"Report received of a pole being hit by lightning at the incident location. On arrival the crew found end burnt off crossarm and conductors on ground. There was a possibility of HV injection.
There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,49.45066452,94868,MELB,MELBOURNE,,4.4,24.6,24.7
830,CitiPower 19/33,CitiPower,31/12/2019,12/31/19 0:00,43830,0.209722222,-37.831945,144.951085,"146-148 Montegue South Melbourne, 3205.",30167035,MG009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191231PWA_11 ,"Report received of conductors down at incident location. On arrival crew advised of pole fire, road side the high voltage isolator has burnt of at its securing bolt and half the cross-arm has broken off. 
There was no ground fire, no reported injuries or ",,7.62,0,Non forest,Non forest,6,6,0,2.649358034,94868,MELB,MELBOURNE,,4.4,24.6,24.7
831,CitiPower 19/34,CitiPower,3/01/2020,1/3/20 0:00,43833,0.877083333,-37.836326,145.06263,"411 Camberwell Road, Camberwell, VIC 3124",30174779,CL011,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20200107PWA_06 ,"MFB reported wire down and ground fire in front of the above incident location. On arrival, crew noticed the ground fire was already put out and the found a broken tree branch had fallen onto an Low Voltage (LV) overhead service cable. There was a ground ",,7.62,0,Non forest,Non forest,6,6,0,61.99606705,94868,MELB,MELBOURNE,,129.4,26.9,21.8
832,CitiPower 19/35,CitiPower,15/01/2020,1/15/20 0:00,43845,0.453472222,-37.835174,144.958917,181 Cecil Street South Melbourne 3205,30174143,AP006,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200117PWA_06,"Customer report of powerline down, caused ground fire, MFB onsite. Crew found blue phase LV conductor on ground. Ground fire of approx. 250mm2 
There was no reported injuries or property damage.",,7.62,0,Non forest,Non forest,6,6,0,13.00137424,94868,MELB,MELBOURNE,,129.4,26.9,21.8
833,CitiPower 19/36,CitiPower,15/01/2020,1/15/20 0:00,43845,0.714583333,-37.84403,144.942994,"38 Rouse Street, Port Melbourne, VIC 3207",30203431,AP003,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200117PWA_02 ,"Customer reported fire/arching on pole at the above incident location. On arrival, crew noticed LV Crom Box was damaged and melted. There was no ground fire, no injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,2.001878977,94868,MELB,MELBOURNE,,129.4,26.9,21.8
834,CitiPower 19/37,CitiPower,21/01/2020,1/21/20 0:00,43851,0.7125,-37.856231,144.990293,"135 Albert St, Windsor VIC 3181",30217885,BC020,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200122PWA_08 ,"MFB reported pole fire at the above incident location. On arrival, the crew found an Low Voltage (LV) cable head pole conductor tie (red phase) had broken due to faulty Insulation Piercing Connector (IPC) overheating, caught on fire.
There was a minor fir",,7.62,0,Non forest,Non forest,6,6,0,16.03239632,94868,MELB,MELBOURNE,,129.4,26.9,21.8
835,CitiPower 19/38,CitiPower,30/01/2020,1/30/20 0:00,43860,0.694444444,-37.818901,145.008913,"103 Palmer St, Richmond VIC 3121.  Pole LIS 6450 out front of incident address.",30195068,NR002,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200207PWA_05,Report received of arcing and sparking and small ground fire at incident location. On arrival   crew found that a D connection had overheated showering hot debris igniting grass below. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,13.94056129,94868,MELB,MELBOURNE,,129.4,26.9,21.8
836,CitiPower 19/39,CitiPower,13/03/2020,3/13/20 0:00,43903,0.860416667,-37.775051,144.943997,"469 Brunswick Road, West Brunswick",30159559,WB013,6.6kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200316PWA_02 ,"Customer reporting pole sparking and glowing bright red, coming from the top of the pole. He also thinks xarm is broken. On arrival, faults crew found that a HV cross arm on pole no 46899 had burnt through.
There was suspected HVI, test by LEI found no ev",,7.62,0,Non forest,Non forest,6,6,0,35.00428772,94868,MELB,MELBOURNE,,78.2,22.9,14.4
837,CitiPower 19/40,CitiPower,29/04/2020,4/29/20 0:00,43950,0.458333333,-37.767268,145.008178,"42 Kellet Street, Northcote, 3070. (Southwest corner Kellet & Wales Streets).",30192711,NC006,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200430PWA_02 ,"Report retrieved of pole fire at incident location. On arrival crew found an overheated Krone box had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,46.23068619,94868,MELB,MELBOURNE,,145.6,19.3,9.8
838,CitiPower 19/41,CitiPower,21/05/2020,5/21/20 0:00,43972,0.777777778,-37.855706,145.002918,"8 Craven St, PRAHRAN",30169029,BC013,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200522PWA_01 ,"Report received of pole fire at incident location. On arrival crew found a LV bridge had overheated and insulation had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,30.95732689,94868,MELB,MELBOURNE,,82.8,16.4,8.3
839,CitiPower 19/42,CitiPower,23/05/2020,5/23/20 0:00,43974,0.201388889,-37.765556,144.949222,"Outside 70 Pearson St, West Brunswick",30155687,WB002,Low voltage AC (<1kV),Urban, - luminaires (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200525PWA_06 ,"Customer reported street light on cnr. of Pearson St. and Victoria St. on fire at top of pole.   
Small flames and debris falling to ground. MFB attended. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,49.70279694,94868,MELB,MELBOURNE,,82.8,16.4,8.3
840,CitiPower 19/43,CitiPower,4/07/2019,7/4/19 0:00,43650,0.841666667,-37.831243,145.093409,"16 ARUNDEL CRESCENT,SURREY HILLS,VIC,3127",30175594,RD005,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200908PWA_03,Service wire has broken away from the house and caught fire. Attending crew replaced service cable.,,7.62,0,Non forest,Non forest,6,6,0,88.88185883,94868,MELB,MELBOURNE,,52.8,15,7.7
841,Ausnet 19/110,Ausnet,22/01/2020,1/22/20 15:04,43852.62778,43852.62778,-37.72604399,145.133448,"36 KIRWANA GROVE, MONTMORENCY VIC 3094",900363,ELM34,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2,0.4,,20200123SPN_04,Tree branch falling onto LV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.30429077,95873,BUND,BUNDOORA,,129.4,26.9,21.8
842,Ausnet 19/155,Ausnet,4/04/2020,4/4/20 14:47,43925.61597,43925.61597,-37.73268201,145.137159,"UNIT 1 2A PORTER STREET, ELTHAM VIC 3095",900633,ELM34,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200602SPN_01,Tree branch fell due to weather conditions,,7.62,0,Non forest,Non forest,6,6,0,31.87931061,95873,BUND,BUNDOORA,,145.6,19.3,9.8
843,United 18/22,United,24/07/2018,7/24/18 0:00,43305,0.787037037,-37.87514911,145.1245756,"MILLER CRESCENT, MOUNT WAVERLEY VIC 3149",8802801,BW 33,11kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1201917,20180810UTD_01,Candling PF Fuse Sub placed under LV // prior to opening of the the HV fuses.  Footpath side PFF unit requires replacement. LIS= 8802801,,7.62,0,Non forest,Non forest,6,6,0,109.9863739,94870,YMMB,MOORABBIN AWS,,22,14.8,8
844,United 18/23,United,28/07/2018,7/28/18 0:00,43309,0.751967593,-37.90485924,145.1234447,"73 CLAYTON ROAD, OAKLEIGH EAST VIC 3166",600362,CDA23,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1203802,20180730UTD_01,"Cust reported Pole fire, crew isolated supply at the j/box on the pole fed by an o/head service. street light head (150HPS) needs replacement. LIS # 600362 which is o/s of 73 Clayton Rd Oakleigh east. ",,7.62,0,Non forest,Non forest,6,6,0,96.304039,94870,YMMB,MOORABBIN AWS,,22,14.8,8
845,United 18/24,United,31/07/2018,7/31/18 0:00,43312,0.891886574,-37.89938411,145.095349,"UNIT 8 105 ATHERTON ROAD, OAKLEIGH VIC 3166",8803853,OAK32,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1204647,20180828UTD_05,"Closest LIS 8803853 - repl burnt out 501 mtr - old mtr 0962856 - no display,  new 1362954 - 0 - internal fire - faulty mtr - fire out on arrival",,7.62,0,Non forest,Non forest,6,6,0,69.3013916,94870,YMMB,MOORABBIN AWS,,22,14.8,8
846,United 18/30,United,28/08/2018,8/28/18 0:00,43340,0.821712963,-37.90328162,145.0452851,"7 ORMOND ROAD, ORMOND VIC 3204",2322622,BT 09,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1213290,20180909UTD_02,"HV LA needs to be cut clear, LIS# 2322622, crew to return later to cut clear. crew also replaced copper D on the blue phs.",,7.62,0,Non forest,Non forest,6,6,0,39.91696167,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1
847,United 18/31,United,4/09/2018,9/4/18 0:00,43347,0.79193287,-37.85133897,145.1249583,"344 BURWOOD HIGHWAY, BURWOOD VIC 3125",7050956,EB 11,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1215353,20180909UTD_06,LIS# 7050956 Public lighting pole in centre mediam strip (tramways pole)250a HPS lantern will need to be replaced.,,7.62,0,Non forest,Non forest,6,6,0,101.9462509,95867,SCOR,SCORESBY AWS,,19,17.2,14.6
848,United 18/32,United,7/09/2018,9/7/18 0:00,43350,0.784386574,-37.78699118,145.1344049,"732 DONCASTER ROAD, DONCASTER VIC 3108",7061755,DC 04,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216628,20180916UTD_04,Disconnected burnt out p/light head on lis: 7061755 - refer to s/light crew to replace 150w hps light - supply on to 1/732 when crew arrived - crew carried out nst and passed at unit - no fire when crew arrvied.,,7.62,0,Non forest,Non forest,6,6,0,114.0203247,95873,BUND,BUNDOORA,,19,17.2,14.6
