OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
849,United 18/35,United,12/09/2018,9/12/18 0:00,43355,0.427777778,-37.88025599,144.9974476,"HOTHAM STREET, ELSTERNWICK VIC 3185",2306611,EW 08,11kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1217844,20181001UTD_02,Fault current from a nearby fault caused a HV bridge to blow on anchor pole in Hotham st corner of Hotham Ave spitting molten metal into the grass below causing a small ground fire. ,,7.62,0,Non forest,Non forest,6,6,0,15.06539536,94868,MELB,MELBOURNE,,19,17.2,14.6
850,United 18/41,United,15/10/2018,10/15/18 0:00,43388,0.442523148,-37.89761326,145.036058,"196 BOORAN ROAD, ORMOND VIC 3204",2322822,CFD25,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1227219,20181016UTD_01,"Cap Bank ""Booran-Beaty"" lis2322822, red phase lead burnt off ……a caller reported a fire at the top of the pole but there was no fire damage",,7.62,0,Non forest,Non forest,6,6,0,38.63806152,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2
851,United 18/44,United,20/10/2018,10/20/18 0:00,43393,0.452511574,-37.89010552,145.0652072,"396 NEERIM ROAD, CARNEGIE VIC 3163",2327331,EM 10,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1229633,20181022UTD_01,Pole will req replacing - burnt of behind the LV x arm - traffic control will be req - HV Strain pole with HV isolators and off set lv x arm with LV undergound - lis 2327331 - ok to change next couple of weeks.,,7.62,0,Non forest,Non forest,6,6,0,44.0158844,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2
852,United 18/48,United,20/11/2018,11/20/18 0:00,43424,0.732002315,-37.86289559,145.0359417,"53 THANET STREET, MALVERN VIC 3144",2313937,K  06,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1238291,20181206UTD_03,"Emergency switching to remove council tree branch from across HV/LV, LIS=2313937",,7.62,0,Non forest,Non forest,6,6,0,46.26171875,94868,MELB,MELBOURNE,,69.6,22,19.8
853,United 18/59,United,27/12/2018,12/27/18 0:00,43461,0.9153125,-37.89688303,145.1043181,"FERNTREE GULLY ROAD, OAKLEIGH VIC 3166",2324619,OAK35,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,1250584,20190111UTD_01,A possum flashed over HV at anchor pole PO-2324619 breaking wrap on and dropping conductor into the LV dropping the OHC to the ground causing a small grass fire. ,,7.62,0,Non forest,Non forest,6,6,0,84.25245667,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1
854,United 18/60,United,29/12/2018,12/29/18 0:00,43463,0.676388889,-37.7667678,145.136208,"16 BAMFIELD CLOSE, TEMPLESTOWE VIC 3106",7060057,BU 09,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1250886,20181231UTD_01,UG  pillar has melted upillar had caught fire due to failed connection inside wall next to pillar was blackened. no burn marks on ground. fire report# 3010. Lis 7060057 - street light pole next to Pillar,,7.62,0,Non forest,Non forest,6,6,0,65.98451996,95873,BUND,BUNDOORA,,117.3,25.7,22.1
855,United 18/61,United,1/01/2019,1/1/19 0:00,43466,0.074618056,-37.90256057,145.0435854,"UNIT 2 14 ULUPNA ROAD, ORMOND VIC 3204",2322759,BT 09,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1251214,20190102UTD_01,Removed the jbox from poa and rapaired active and neutral connection at poa. UE j/box caused fire and damaged cust fascia and smoke damage to house.Supply on Fire ignition report num is 01567.  LIS 8803375,,7.62,0,Non forest,Non forest,6,6,0,41.12155151,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6
856,United 18/63,United,16/01/2019,1/16/19 0:00,43481,0.614803241,-37.85028426,145.0697076,"20 CUSDIN STREET, GLEN IRIS VIC 3146",2310837,K  08,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1255253,20190118UTD_01,"fire start report#TBA  fmb at pole end caught fire, replaced fmb and reterminated leads. test and left on. cause unknown",,7.62,0,Non forest,Non forest,6,6,0,34.9053688,94868,MELB,MELBOURNE,,12.6,28.4,25.6
857,United 18/67,United,24/01/2019,1/24/19 0:00,43489,0.557453704,-37.9066546,145.0092331,"MILROY STREET, BRIGHTON EAST VIC 3187",2333154,NB 34,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1257657,20190125UTD_02,"An Ampact Connection failed on LV CHP BLUE PHASE. Caused a grass fire which was quickly extinguished, beleive it is UE grass outside ZSS. LIS 2333154",,7.62,0,Non forest,Non forest,6,6,0,14.20993328,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6
858,United 18/68,United,24/01/2019,1/24/19 0:00,43489,0.823668981,-37.9024879,145.0685626,"31 DALNY ROAD, MURRUMBEENA VIC 3163",2315112,OR 35,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1257876,20190125UTD_03,"Replaced blue phs tx lead, lead burnt off and started ground fire, 1-1.5 sqr mtr on nature strip, was out on arrival. Fire start report , photos obtained, LIS 2315112",,7.62,0,Non forest,Non forest,6,6,0,46.57975006,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6
859,United 18/78,United,4/02/2019,2/4/19 0:00,43500,0.743055556,-37.75833534,145.1083162,"PAMELA GROVE, TEMPLESTOWE LOWER VIC 3107",7068515,BU 06,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1262122,20190211UTD_05,replaced 20a pff blue phase hv fuse... small fire on ground possible due to fuse candelling and garbage bin fire. Fire report # 03094 - crew emailed photos to NCC Control Hv fuse had blown and fuse had candelled . Scorch marks on ground from fuse elements,,7.62,0,Non forest,Non forest,6,6,0,41.98415375,95873,BUND,BUNDOORA,,20.3,26,21.4
860,United 18/90,United,1/03/2019,3/1/19 0:00,43525,0.541666667,-37.90141852,145.1032975,"5 WILLIAM STREET, OAKLEIGH VIC 3166",2325899,OE 15,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1,0.2,19000090760,20190304UTD_02,Human Error - LV Catenery flicked up into LV causing splashing and a small grass fire 2mSQ - lis 2325899,,7.62,0,Non forest,Non forest,6,6,0,74.24485016,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9
861,United 18/91,United,1/03/2019,3/1/19 0:00,43525,0.786828704,-37.8587537,145.0710718,Brownell Rd between Ashburton Rd and Rosedale Rd,2336334,RD 04,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1270887,20190423UTD_01,Crew replaced burnt out Transformer LV Isol blade on White phase. Cause was combination of heat and elec overload.,,7.62,0,Non forest,Non forest,6,6,0,45.98781204,94868,MELB,MELBOURNE,,14.6,24.8,15.9
862,United 18/93,United,2/03/2019,3/2/19 0:00,43526,0.706238426,-37.90081653,145.0129401,"240 NORTH ROAD, BRIGHTON EAST VIC 3187",2305826,BT 10,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,1271119,20190305UTD_02,Burnt out red ph IPC connection - 150mm copper thru 19325 Alum - fire cause council tree to catch fire - small fire only on branch - fire report #03665 - lis 2305826 - whisper sent,,7.62,0,Non forest,Non forest,6,6,0,13.00729847,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9
863,United 18/114,United,7/05/2019,5/7/19 0:00,43592,0.916666667,-37.86594083,145.0758424,"32 MUNRO AVENUE, ASHBURTON VIC 3147",8802981,EM 05,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1289623,20190514UTD_01,"Tree on HV 28 Munro Av.  Council tree o/s 32 Munro, white & red phase conductor repaired, Tree Branch caught fire within 1 metre of lines",,7.62,0,Non forest,Non forest,6,6,0,43.07409668,94870,YMMB,MOORABBIN AWS,,63.5,17.8,7.6
864,United 18/115,United,13/05/2019,5/13/19 0:00,43598,0.59599537,-37.86819696,145.0599577,"1889 MALVERN ROAD, MALVERN EAST VIC 3145",2317286,K  13,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1291106,20190523UTD_01,lis: 2317286  ipc connection caught fire and needs to be replaced     1889 malvern rd malvern east ,,7.62,0,Non forest,Non forest,6,6,0,27.00000381,94868,MELB,MELBOURNE,,63.5,17.8,7.6
865,Jamena 18/22,Jamena,11/09/2018,9/11/18 0:00,43354,0.6375,-37.796278,144.931727,167 EASTWOOD STREET KENSINGTON,,WMTSFT1,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190819JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,10.98028278,94868,MELB,MELBOURNE,,19,17.2,14.6
866,Jamena 18/23,Jamena,7/11/2018,11/7/18 0:00,43411,0.827083333,-37.74111,144.963677,135A BELL STREET COBURG,,CS03,Low voltage AC (<1kV),Urban, - luminaires (major road),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190819JEM_02,Public lighting lantern fire,,7.62,0,Non forest,Non forest,6,6,0,62.02183533,94867,TRNX,BMTC ANNEXE,,69.6,22,19.8
867,Jamena 18/24,Jamena,6/12/2018,12/6/18 0:00,43440,0.739756944,-37.783272,144.927772,2 DOVER STREET FLEMINGTON,,FT11,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,173522,20181206JEM_01,Fire at pole top due to cable termintaion failure,,7.62,0,Non forest,Non forest,6,6,0,20.92886353,94868,MELB,MELBOURNE,,117.3,25.7,22.1
868,Jamena 18/27,Jamena,7/02/2019,2/7/19 0:00,43503,0.025868056,-37.743947,145.035572,"207 LIBERTY PARADE, HEIDELBERG WEST",,TTSEP,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190819JEM_04,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,56.90214157,95873,BUND,BUNDOORA,,20.3,26,21.4
869,Jamena 18/34,Jamena,10/04/2019,4/10/19 0:00,43565,0.176469907,-37.770497,145.055182,34 YORK AVENUE IVANHOE EAST,,HB14,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,179232,20190410JEM_01,Small grass fire due to LV fused switch failure,,7.62,0,Non forest,Non forest,6,6,0,56.31673813,95873,BUND,BUNDOORA,,11.6,22,11.1
870,Jamena 18/37,Jamena,25/06/2019,6/25/19 0:00,43641,0.801238426,-37.751563,144.97851,129 RENNIE STREET COBURG,,CS09,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,182256,20190625JEM_01,LV fused switch burnt out,,7.62,0,Non forest,Non forest,6,6,0,49.99335861,94868,MELB,MELBOURNE,,57.5,15.5,7.2
871,CitiPower 18/24,CitiPower,11/07/2018,11/07/2018,,,-37.81112277,144.9676118,Cnr of 234 Russell St and Belman Pl Melbourne  3000,,WA035,Low voltage AC (<1kV),CBD, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20181109PWA_01 ,"Multiple customers reported power outages on Belman Pl.
On arrival it was found that a service box on a building wall had caught fire.
There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.43476868,94868,MELB,MELBOURNE,,22,14.8,8
872,CitiPower 18/31,CitiPower,1/01/2019,1/01/2019,,,-37.8072663,145.0650787,"29 GORDON STREET, BALWYN VIC 3103",30356235,L001,11kV AC,Urban, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20190325PWA_03 ,"MFB reported  fire  in the vicinity of Cnr King and Gordon St Balwyn.
Attending crews  found high winds caused tree limb to fall across hv and lv near pole 863057
HVI damage was identified.
An overheated connection was also found on pole 14139 , with a sm",,7.62,0,Non forest,Non forest,6,6,0,46.07288361,94868,MELB,MELBOURNE,,12.6,28.4,25.6
873,CitiPower 18/32,CitiPower,21/11/2018,11/21/18 0:00,43425,0.681944444,-37.82971995,144.938951,39  Bertie St. Port Melbourne,30205968,MG014,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190730PWA_01 ,11kV pole top fire.,,7.62,0,Non forest,Non forest,6,6,0,2.838260889,94868,MELB,MELBOURNE,,69.6,22,19.8
874,United 17/25,United,31/08/2017,8/31/17 0:00,42978,0.81224537,-37.8506075,145.1018104,114 BURWOOD HIGHWAY BURWOOD,7050090,BW 22,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5302,20170908UTD_01,"LIS 7050090, CAP BURWOOD-MILICENT has blown up, follow up required Fri 1/9 to have cap bank replaced. Crew to advised depot.",,7.62,0,Non forest,Non forest,6,6,0,76.32331848,94868,MELB,MELBOURNE,,0,14.8,10.1
875,United 17/27,United,1/10/2017,10/1/17 0:00,43009,0.816099537,-37.88063861,144.9870202,130 MITFORD STREET ELWOOD,2332245,EW 01,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5318,20171012UTD_02,"replaced 100a fuse box, burnt out. And 100 a fuse. Tested and left on, CIA LIS# 2332245",,7.62,0,Non forest,Non forest,6,6,0,2,94868,MELB,MELBOURNE,,43.4,20.7,18.3
876,United 17/34,United,23/11/2017,11/23/17 0:00,43062,0.117060185,-37.8185521,145.1148102,434 ELGAR ROAD BOX HILL,7024750,BH 23,22kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5351,20171204UTD_03,HVUG fault from lis 7024750 cnr Elgar & Hopetoun Pde HV Blue phase on the deck in Kent st lis..7037195. Fire report#3870.  Possibly the fault current for cause of wire down.,,7.62,0,Non forest,Non forest,6,6,0,89.39950562,94868,MELB,MELBOURNE,,46.2,25.9,22.8
877,United 17/36,United,2/12/2017,12/2/17 0:00,43071,0.976435185,-37.8984635,144.9949536,60 NORTH ROAD BRIGHTON,2304847,NB 22,11kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5358,20171211UTD_02,Truck hit pole and broke HV Tie which fell onto crossarm causing a fire - LIS 2304847,,7.62,0,Non forest,Non forest,6,6,0,10.25370407,94868,MELB,MELBOURNE,,119.2,25,22.4
878,United 17/48,United,8/01/2018,1/8/18 0:00,43108,0.509571759,-37.90876239,145.0612266,325 EAST BOUNDARY ROAD BENTLEIGH EAST,2333019,OR 24,66kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5391,20180109UTD_05,"Tree is near 66 HTN to NB line. council tree dropped brach which caught fire is clear now but needs to be cut back ideally this week, shut down will be required, LIS - 2333019 ",,7.62,0,Non forest,Non forest,6,6,0,47.00311661,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9
879,United 17/56,United,25/01/2018,1/25/18 0:00,43125,0.530497685,-37.7809304,145.1234074,71 WILLIAMSONS ROAD DONCASTER,7055546,WD 15,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5421,20180205UTD_01,Isolated a damaged capacitor bank as per the control room. The Cap Back flashed over and caused a small fire up the pole that self extinguished,,7.62,0,Non forest,Non forest,6,6,0,109,95873,BUND,BUNDOORA,,73.6,27.2,23.9
880,United 17/64,United,12/02/2018,2/12/18 0:00,43143,0.144641204,-37.75640501,145.1248752,3 SWILK STREET TEMPLESTOWE,7057869,BU 14,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5430,20180219UTD_01,"Person reported loud bang off pole  12 swilks st - which meets foot st. Possum caused flashover on LIS # 7057869, no apparent damage. Small fire when fell to the ground , Fire report#03169 ",,7.62,0,Non forest,Non forest,6,6,0,35.02583313,95873,BUND,BUNDOORA,,1.2,27,20.8
881,United 17/65,United,13/02/2018,2/13/18 0:00,43144,0.734016204,-37.88528011,145.0252432,37 MASTERS STREET CAULFIELD,2301975,CFD13,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5439,20180223UTD_03,"Customer indicated pole on fire - A HV bridge in master 1n pine lis 2301978, indicated a bird had caused a flashover which showed burn marks on crossarm",,7.62,0,Non forest,Non forest,6,6,0,27.99918938,94868,MELB,MELBOURNE,,1.2,27,20.8
882,United 17/66,United,14/02/2018,2/14/18 0:00,43145,0.374479167,-37.88721066,145.0248812,865 GLEN HUNTLY ROAD CAULFIELD,2306516,CFD13,11kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5440,20180308UTD_02,As per MFB-- Flames coming from powe lines from a blown HV Bridge LIS = 2306515,,7.62,0,Non forest,Non forest,6,6,0,26.99657822,94868,MELB,MELBOURNE,,1.2,27,20.8
883,United 17/72,United,21/02/2018,2/21/18 0:00,43152,0.496944444,-37.83705488,145.1179829,12 LYNDOCH STREET BOX HILL SOUTH,7037421,BH 21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5441,20180226UTD_02,"Contact with HV during high winds of HV outside 4 Lyndoch, some branches have burnt/appears tree has sustained fire damage.   LIS 7037421",,7.62,0,Non forest,Non forest,6,6,0,85.3687973,95867,SCOR,SCORESBY AWS,,1.2,27,20.8
884,United 17/77,United,28/02/2018,2/28/18 0:00,43159,0.700613426,-37.88587848,145.1375281,464 WAVERLEY ROAD MOUNT WAVERLEY,602741,GW 03,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,5451,20180301UTD_05,"Private tree loc at 462 Waverley came down, pulled service down, active/neutral sitting on tree cause branch to catch on fire, grass fire only in nature strip area, lis 602741.  I",,7.62,0,Non forest,Non forest,6,6,0,88.15085602,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8
885,United 17/81,United,1/03/2018,3/1/18 0:00,43160,0.255023148,-37.83581798,145.1212283,2 ASQUITH STREET BOX HILL SOUTH,7037441,BH 21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5458,20180308UTD_03,Arm broken 2 poles east of Station St in Asquith st. Tee Off conections broken at first pole in Asquith st. LIS 7037441,,7.62,0,Non forest,Non forest,6,6,0,86.13409424,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6
886,United 17/85,United,7/03/2018,3/7/18 0:00,43166,0.943564815,-37.86974181,144.9774928,19 SPENSER STREET ST KILDA,2306019,EW 12,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5470,20180313UTD_04,Private  large private palm tree located at #19 Spencer St buring out on hv street mains - G&B crew to attend first thing AM Thurs 8/3/18 to cut back tree - lis: 2306019,,7.62,0,Non forest,Non forest,6,6,0,2.000679016,94868,MELB,MELBOURNE,,24.6,24.9,16.6
887,United 17/86,United,8/03/2018,3/8/18 0:00,43167,0.772071759,-37.88429745,144.9909998,11A FOAM STREET ELWOOD,2308135,EW 14,11kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5474,20180315UTD_02,lis 2308135 per MFB o/s #11 - fuses activated at lis 2308130 per mfb - Suspected Surge arrestor exploded igniting some vegetation underneath,,7.62,0,Non forest,Non forest,6,6,0,2.855061054,94868,MELB,MELBOURNE,,24.6,24.9,16.6
888,United 17/95,United,18/03/2018,3/18/18 0:00,43177,0.559571759,-37.84993625,145.1157462,213 BURWOOD HIGHWAY BURWOOD,7029110,EB 11,Low voltage AC (<1kV),Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,5525,20180501UTD_05,Refer to TE#1162535. Crew found private tree from Deakin Uni on the LV mains at LIS#7029110 which caused a 15E BA fuse Bph to blow at the TX,,7.62,0,Non forest,Non forest,6,6,0,66.63896179,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6
889,United 17/120,United,26/05/2018,5/26/18 0:00,43246,0.993738426,-37.78790229,145.1192917,551 DONCASTER ROAD DONCASTER,7055915,WD 23,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5558,20180608UTD_04,MFB reported a fire and upon attendance a HV SW connection failed at a manual gas SW DT 0077 in Baily Grove Lis 7055915,,7.62,0,Non forest,Non forest,6,6,0,88.35176849,95873,BUND,BUNDOORA,,72.2,17.6,7.3
890,Jamena 17/18,Jamena,7/07/2017,7/7/17 0:00,42923,0.574305556,-37.738271,144.948763,"12 SUSSEX STREET, PASCOE VALE SOUTH VIC 3044",,CS 02,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20180817JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,61,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9
891,Jamena 17/20,Jamena,25/07/2017,7/25/17 0:00,42941,0.470138889,-37.768721,145.041129,"4 LIVINGSTONE STREET, IVANHOE",,FF90,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,151805,20170727JEM_01,LV UG cable was smouldering due to fault current,,7.62,0,Non forest,Non forest,6,6,0,52.00553513,95873,BUND,BUNDOORA,,35.6,14.5,7.9
892,Jamena 17/30,Jamena,1/03/2018,3/1/18 0:00,43160,0.302083333,-37.80285,144.929114,"172-184 DYNON RD, WEST MELBOURNE VIC 3003 ",,WMTSFE2,66kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161177,20180309JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,2.999675274,94868,MELB,MELBOURNE,,24.6,24.9,16.6
893,Jamena 17/35,Jamena,17/03/2018,3/17/18 0:00,43176,0.511111111,-37.727953,145.045814,"46 CRISSANE ROAD, BUNDOORA VIC 3083",,NH16,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,161840,20180317JEM_02,Fault current induced connection failure resulted in small grass fire,,7.62,0,Non forest,Non forest,6,6,0,69.29051208,95873,BUND,BUNDOORA,,24.6,24.9,16.6
894,Ausnet 17/87,Ausnet,28/01/2018,1/28/18 5:18,43128.22083,43128.22083,-37.72604302,145.140419,"32 ELY STREET, ELTHAM VIC 3095",900437,ELM34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,232161,20180129SPN_02,LV transformer lead burned through IPC which dripped hot metal which started a small fire.,,7.62,0,Non forest,Non forest,6,6,0,30.98933411,95873,BUND,BUNDOORA,,73.6,27.2,23.9
895,Ausnet 17/154,Ausnet,9/04/2018,4/9/18 0:27,43199.01875,43199.01875,-37.73720774,145.1277217,"38 ROSEHILL ROAD, LOWER PLENTY VIC 3093",905963,ELM34,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,233155,20180529SPN_01,Street light head caught fire. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,37.98758316,95873,BUND,BUNDOORA,,19,21.8,10.9
896,United 16/27,United,13/09/2016,9/13/16 0:00,42626,0.165277778,-37.76707651,145.0866268,,7056808,WD 36,22kV AC,Urban, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5021,20160914UTD_01 ,EDO Fuse Candled Lis # 7056808 - Tx at WESTMINSTER-SUMMIT,,7.62,0,Non forest,Non forest,6,6,0,47.96205139,95873,BUND,BUNDOORA,,104.6,16.7,12.6
897,United 16/33,United,2/10/2016,10/2/16 0:00,42645,0.654386574,-37.85069973,145.043454,,2311940,K  03,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5032,20161007UTD_01,"LV assets were clashing due to high winds, LV spreader fitted to prevent clashing, no follow up required, LIS 2311940",,7.62,0,Non forest,Non forest,6,6,0,14.02047729,94868,MELB,MELBOURNE,,70.2,19.3,17.5
898,United 16/45,United,7/11/2016,11/7/16 0:00,42681,0.937893519,-37.89541982,145.0582947,,2321820,OR 25,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5079,20161116UTD_02,Fuse base for unit 1 had melted/on fire when crews arrived - fire report created by crew - replaced 2 x 100a fuse bases at meterpanle for unit 1 and 2 - tested ande cofiremd supply restored to both units. LIS 2321820,,7.62,0,Non forest,Non forest,6,6,0,42.02970123,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5
899,United 16/53,United,12/12/2016,12/12/16 0:00,42716,0.471018519,-37.86346872,145.0805514,,2300413,EM 05,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5142,20170117UTD_04,3 phase fmb on pole LIS 2300413 - likely loose connection,,7.62,0,Non forest,Non forest,6,6,0,53.93020248,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
900,United 16/60,United,4/01/2017,1/4/17 0:00,42739,0.925,-37.88732976,145.0003921,,2308669,EW 03,11kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5161,20170206UTD_01,"Possum at CHP to Nepean-McMillan s/s possum damaged cable head, blew R Ph bridge at HV Tee off in Nepean Hwy cnr of Glendora Ave, Very small patch of grass (approx 3cm sq) had burn mark due to fallout from fuse bridge blowing. ",,7.62,0,Non forest,Non forest,6,6,0,12.98729801,94868,MELB,MELBOURNE,,33.2,26.5,23.4
901,United 16/77,United,4/03/2017,3/4/17 0:00,42798,0.648310185,-37.86194887,145.1368484,,600806,EB 22,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5188,20170306UTD_01,"repl 2core service rubbed through by council tree, tree & service caught fire/MFB in attendance, fire out by time crew arrived, LIS 0600806,  fire ignition report #02821",,7.62,0,Non forest,Non forest,6,6,0,128.4901123,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8
902,Jamena 16/18,Jamena,23/08/2016,8/23/16 0:00,42605,0.890277778,-37.74008,145.0443,,,NH5,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,137293,20160824JEM_01,Investigations found that the incoming service active conductor had over heated and caught fire causing localised damage to the customer's two point connection box and weather boards. The fire appeared to be the result of a loose connection in the mains b,,7.62,0,Non forest,Non forest,6,6,0,68.00410461,95873,BUND,BUNDOORA,,69.4,15.9,10.1
903,Jamena 16/23,Jamena,20/12/2016,12/20/16 0:00,42724,0.671527778,-37.748704,144.955013,,,CS5,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,143274,20161221JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,56.56020355,94868,MELB,MELBOURNE,,47.7,25.5,24
904,Jamena 16/36,Jamena,25/06/2017,6/25/17 0:00,42911,0.8,-37.73695,144.993198,,,CN8,Low voltage AC (<1kV),Urban,Public lighting,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,150619,20170629JEM_01,Public lighting fire. Lantern replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,75.00556183,95873,BUND,BUNDOORA,,21.4,14.9,7.2
905,CitiPower 16/17,CitiPower,18/08/2016,8/18/16 0:00,42600,0.579166667,-37.838705,144.99312,,30302043,TK024,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12356,20160826PWA_03,"A customer requested urgent attendance to isolate supply due to fire in MSB room at the incident location. Upon arrival, crew found that an overheated LV fuse board caught fire. MFB attended. Protection operated. The supply isolated
and the place made saf",,7.62,0,Non forest,Non forest,6,6,0,8.978467941,94868,MELB,MELBOURNE,,69.4,15.9,10.1
906,CitiPower 16/18,CitiPower,20/08/2016,8/20/16 0:00,42602,0.754166667,-37.86277,145.01956,,30198370,AR007,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12360,20160830PWA_01,"Trams control room reported a light fitting on Tramway Pole was on fire at the above incident location. On arrival, the crew found that a light fitting cap on a PTC Tramway Pole (located on the Tramway medium strip) had caught on fire, which melted the ca",,7.62,0,Non forest,Non forest,6,6,0,56.49304581,94868,MELB,MELBOURNE,,69.4,15.9,10.1
907,CitiPower 16/19,CitiPower,19/10/2016,10/19/16 0:00,42662,0.490972222,-37.832902,144.95615,,30170659,AP011,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12501,20161019PWA_02,"CitiPower  report room received advise from the MFB about a fire at the incident location. 
On arrival the fault crew found that a krone box had overheated and caught fire, resulting in molten plastic falling onto a car below it, causing damage to the car",,7.62,0,Non forest,Non forest,6,6,0,9.781057358,94868,MELB,MELBOURNE,,70.2,19.3,17.5
908,CitiPower 16/20,CitiPower,28/10/2016,10/28/16 0:00,42671,0.760416667,-37.802757,144.94565,,30198811,VM014,Low voltage AC (<1kV),CBD, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12541,20161108PWA_05,"MSY Technology Pty Ltd staff reported a light fitting on Public Lighting Pole was on fire at the above incident location. On arrival, the crew found that a light fitting cap on a Public Lighting Pole had caught on fire, which melted the cap and burnt the ",,7.62,0,Non forest,Non forest,6,6,0,20.03389359,94868,MELB,MELBOURNE,,70.2,19.3,17.5
909,CitiPower 16/21,CitiPower,15/11/2016,11/15/16 0:00,42689,0.416666667,-37.760703,144.99776,,30186544,NC014,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12577,20161125PWA_02,"A passer-by called to advise pole on the corner of Stott & Woolton Avenue is sparking and making an arcing noise the MFB are in attendance at the incident location.
On arrival the fault crew found that the a GFB switch was candling of the arc chute on roa",,7.62,0,Non forest,Non forest,6,6,0,52.00017548,94868,MELB,MELBOURNE,,36.4,20.8,19.5
910,CitiPower 16/22,CitiPower,24/12/2016,12/24/16 0:00,42728,0.6875,-37.808593,145.076192,,30175325,L004,Low voltage AC (<1kV),Urban, - overhead conductor (bare; copper),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12667,20161229PWA_10,"A customer reported that an insulator exploded and a fire occurred outside 125 Gordon St Balwyn at 16:30 24/12/16. 
CitiPower fault was dispatched at 16:37 to investigate. On arrival the crew found the bimetal crimp on the blue phase of the LV conductor, ",,7.62,0,Non forest,Non forest,6,6,0,55.83123779,94868,MELB,MELBOURNE,,47.7,25.5,24
911,CitiPower 16/23,CitiPower,29/12/2016,12/29/16 0:00,42733,0.795138889,-37.759822,144.99338,,30197792,NC013,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12724,20170117PWA_04,MFB reported a fire at the pole outside 316 St Georges Rd. On arrival the crew found that a krone box had burnt and required replacement. The krone box was open at the time of the fault & the cause of the fire was attributed to a loose connection. There w,,7.62,0,Non forest,Non forest,6,6,0,52.61522675,94868,MELB,MELBOURNE,,47.7,25.5,24
912,CitiPower 16/24,CitiPower,18/01/2017,1/18/17 0:00,42753,0.324305556,-37.798416,144.99531,,30170685,CW009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12753,20170125PWA_01,Vic Fire informed that a pole on fire at the incident location and also a customer reported a transformer on fire. On arrival the crew found that an 11kV top cross arm had burnt through but the insulator and conductor intact  on LULIE ABBOTT P07S (LIS 206,,7.62,0,Non forest,Non forest,6,6,0,20.91576385,94868,MELB,MELBOURNE,,33.2,26.5,23.4
913,CitiPower 16/25,CitiPower,19/03/2017,3/19/17 0:00,42813,0.584027778,-37.868193,145.01453,,30219414,EL011,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12964,20170331PWA_04,"Customer phoned in to advise that the a pole mounted box has caught fire and dropped to the ground, still smoking, and a possible wire down. Upon arrival the CitiPower faults crew found that the LV FOLCB supplying 590 & 590A Inkerman Rd, Caulfield North h",,7.62,0,Non forest,Non forest,6,6,0,35.89468384,94868,MELB,MELBOURNE,,29.2,26.9,16.8
914,CitiPower 16/26,CitiPower,19/05/2017,5/19/17 0:00,42874,0.714583333,-37.84018014,145.0724191,,30177504,RD009,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13133,20170601PWA_03,"MFB reported a pole fire opposite Wilson Park at 8 Culliton Rd Camberwell at approximate 17:09 19/05/2017.  
CitiPower linesmen were dispatched to investigate. On arrival the Linesmen determined that an FOLCB on Pole LIS 10497 overheated causing it to be ",,7.62,0,Non forest,Non forest,6,6,0,34.9989624,94868,MELB,MELBOURNE,,29.6,17.2,8.3
915,CitiPower 16/27,CitiPower,28/05/2017,5/28/17 0:00,42883,0.948611111,-37.824959,144.99797,,30221370,NR006,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13132,20170601PWA_02,"MFB reported a pole fire at the above incident location. On arrival, the crew found that a Public Lighting Photo Electric Cell had faulted and caught on fire. There was no ground fire nor third party damaged. There were no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,15.01558399,94868,MELB,MELBOURNE,,29.6,17.2,8.3
916,CitiPower 16/28,CitiPower,30/06/2017,6/30/17 0:00,42916,0.529166667,-37.83059263,145.0528933,,30202208,CL023,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13222,20170713PWA_07 ,"MFB reported a pole fire at the incident location. Upon arrival, the Powercor crew found that an overheated termination ignited the junction box on the pole. There were no injuries, third party damages or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,42.99830246,94868,MELB,MELBOURNE,,21.4,14.9,7.2
917,United 19/32,United,28/10/2019,10/28/19 0:00,43766,0.662453704,-37.88470115,145.2067347,"QUARRY, 191 GEORGE STREET, WANTIRNA SOUTH VIC 3152",619559,GW7,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,Low-moderate,0.2,0.2,1346112,20191106UTD_02,Originally recorded as abird/Animal it was subsequently determined after investigation a vehicle has contacted the conductors and laft a scorch mark on the ground <1m, - underground service cable (commercial / industrial),7.62,0,Non forest,Non forest,6,6,0,55.50438309,95867,SCOR,SCORESBY AWS,,27.7,21.3,18.8
918,United 19/61,United,30/12/2019,12/30/19 0:00,43829,0.775694444,-37.79265072,145.186213,"60-62 MCGOWANS ROAD, DONVALE VIC 3111",7067313,NW13,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,1365271,20200114UTD_08,"possibly cause of reclose on TBL#1365241, large council tree thru lv, started grassfire aprox 4 mtrs x 2 mtrs. caused by lv hitting ground. Fire report to come from Rod Parker  hv fuse needs to be replaced", - fuse (EDO fuse),7.62,0,Non forest,Non forest,6,6,0,109.9863739,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7
919,United 19/74,United,5/01/2020,1/5/20 0:00,43835,0.652141204,-37.80971137,145.1452732,"32 SPRINGFIELD ROAD, BLACKBURN VIC 3130",639430,BH12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366612,20200203UTD_01,"Customer  rang to say pole 0639430 had a burning piece of wood on the ground. Looks like part of cross arm. Was still smoldering. Wires still up.Tee-off cross-arm in Springfield Rd corner of Beverley, broken LIS#0639430 Fire report 3030", - master station assets,7.62,0,Non forest,Non forest,6,6,0,106.2120209,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8
920,United 19/82,United,19/01/2020,1/19/20 0:00,43849,0.779259259,-37.82013125,145.1855931,"UNIT 1 24 ROOKS ROAD, NUNAWADING VIC 3131",7033741,NW22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371239,20200204UTD_06,BPh FI' up at BH1964 HV CABINET 444 WHORSE Both xarms burnt off t/pole LIS#7033741 PM # 1000742130... S, - poles / columns (major road),7.62,0,Non forest,Non forest,6,6,0,142.00177,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8
921,United 19/92,United,13/02/2020,2/13/20 0:00,43874,0.591666667,-37.79827081,145.1842654,"1 WARROCK AVENUE, DONVALE VIC 3111",7067545,NW13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1379971,20200218UTD_03,Large tree branch broke and fell on HV. No damage. 2x65A BA fuses blown at DT1434. Tree branch fell clear before it could be manualy removed. Fire report #03013 - LIS = 7067545,12.7kV AC,7.62,0,Non forest,Non forest,6,6,0,111.0969391,95867,SCOR,SCORESBY AWS,,75.8,24.4,17.9
922,United 19/102,United,11/03/2020,3/11/20 0:00,43901,0.199328704,-37.79083992,145.1740037,"5 MITCHAM ROAD, DONVALE VIC 3111",7066918,NW13,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1387113,20200325UTD_01,Street light fire Disconected light and made safe Light head requires replacement LIS 7066918,,7.62,0,Non forest,Non forest,6,6,0,128.9967651,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4
923,United 19/106,United,3/04/2020,4/3/20 0:00,43924,0.497407407,-37.89248827,145.2320034,"8 BARRY COURT, SCORESBY VIC 3179",619620,BRA21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1394037,20200427UTD_03,Customer reported fronds from Palm tree were intermittently sparking/burning when touching wires…….Tree trimmed. LIS 0619620,two phase,7.62,0,Non forest,Non forest,6,6,0,70.01073456,95867,SCOR,SCORESBY AWS,,145.6,19.3,9.8
924,United 19/112,United,5/05/2020,5/5/20 0:00,43956,0.765972222,-37.83528591,145.1759365,"422 CANTERBURY ROAD, FOREST HILL VIC 3131",7020345,NW33,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1402844,20200512UTD_01,LV red phase fuse isolator Debris from the melting pieces of the isolator this caused a small area fire on ground in some plants- as per customer on site MFB had already attended  - too dark to take photos  Fire report created- LIS 7020345,Small: 10 - 1000 aq.m,7.62,0,Non forest,Non forest,6,6,0,114.1038742,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3
925,United 19/121,United,8/06/2020,6/8/20 0:00,43990,0.286342593,-37.85814855,145.1508531,"390 BLACKBURN ROAD, BURWOOD EAST VIC 3151",7025054,EB33,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1412367,20200629UTD_02,MFB reported a street light on fire.....crew attended and isolated a 250W HPS.  To be replaced by street light crew. LIS  7025054,Started by any other thing forming part of or coming into contact with a distribution system,7.62,0,Non forest,Non forest,6,6,0,126.9633942,95867,SCOR,SCORESBY AWS,,30.8,14.9,7.6
926,Ausnet 19/27,Ausnet,11/07/2019,7/11/19 3:25,43657.14236,43657.14236,-37.76124102,145.354449,"2 ANDERSON STREET, LILYDALE VIC 3140",1008057,LDL12,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_03,A Dead tree failed just above ground level where there was significant decay and the tip contacted the outside HV conductor where it smouldered for a while before it broke at the point of contact and ended up resting on the outer 2 phases of the LV. No ev,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,118.9979324,94864,YCEM,COLDSTREAM AWS,,52.8,15,7.7
927,Ausnet 19/29,Ausnet,15/07/2019,7/15/19 9:00,43661.375,43661.375,-37.80366302,145.305726,"12 TENNYSON AVENUE, KILSYTH VIC 3137",1005921,CYN13,22kV AC,URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190717SPN_03,The centre phase bushing of the manual gas switch has failed resulting in fire. The fire was contained on the pole top and there was no evidence of ground fire.  The investigation was inconclusive and the exact cause of the bushing failure and subsequent ,,7.62,0,Non forest,Non forest,6,6,0,114.999527,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7
928,Ausnet 19/30,Ausnet,19/07/2019,7/19/19 8:38,43665.35972,43665.35972,-37.84692104,145.2219295,"743 BORONIA ROAD, WANTIRNA VIC 3152",5625514,BRA11,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190722SPN_03,Investigation concluded that the igniter appears to have failed resulting in the street light  catching fire. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,107.0753326,95867,SCOR,SCORESBY AWS,,52.8,15,7.7
929,Ausnet 19/34,Ausnet,15/08/2019,8/15/19 10:00,43692.41667,43692.41667,-37.81683893,145.325877,"56-72 CANTERBURY ROAD, MONTROSE VIC 3765",1005239,CYN21,22kV AC,URBAN, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190821SPN_06,"Fuse appears to have been damaged, allowing water to enter the fuse element resulting in fuse candling.",,7.62,0,Non forest,Non forest,6,6,0,147.5918427,94872,DUNN,DUNNS HILL AWS,,64.3,14.5,10
930,Ausnet 19/46,Ausnet,7/10/2019,10/7/19 22:25,43745.93403,43745.93403,-37.753261,145.212213,"36 HODSON ROAD, WARRANDYTE VIC 3113",1206025,RWN31,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20191010SPN_02,2 x 4 wire services caught fire in conduit on pole and burnt to FOLCB.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,98.10494232,95867,SCOR,SCORESBY AWS,,27.7,21.3,18.8
931,Ausnet 19/54,Ausnet,29/10/2019,10/29/19 4:55,43767.20486,43767.20486,-37.80295801,145.344487,"CAMBRIDGE ROAD, MOOROOLBARK VIC 3138",1001092,CYN33,22kV AC,URBAN, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20191029SPN_01,Candled 25E BA HV Fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,166.998291,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8
932,Ausnet 19/60,Ausnet,21/11/2019,11/21/19 16:00,43790.66667,43790.66667,-37.80295801,145.344487,"342 CAMBRIDGE ROAD, MONTROSE VIC 3765",1001092,CYN33,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,,20191125SPN_01,Private decayed tree branch outside of vegetation clearance space failed.,,7.62,0,Non forest,Non forest,6,6,0,166.998291,94872,DUNN,DUNNS HILL AWS,,60.8,21.8,20.4
933,Ausnet 19/69,Ausnet,30/11/2019,11/30/19 1:09,43799.04792,43799.04792,-37.86394601,145.252508,"67 LEWIS ROAD, WANTIRNA SOUTH VIC 3152",1218894,BRA11,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20191205SPN_04,Bird has contacted switch bushings resulting in pole top fire. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,81.99275208,95867,SCOR,SCORESBY AWS,,60.8,21.8,20.4
934,Ausnet 19/79,Ausnet,22/12/2019,12/22/19 13:54,43821.57917,43821.57917,-37.82738513,145.2432466,"70 HEATHMONT ROAD, HEATHMONT VIC 3135",1220862,RWT22,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20200107SPN_02,"25meter tall gumtree located on council road side or Metrail land approximately 16 meters east of pole # 12220863 fell on to 66/22kV overhead conductors on pole # 12220863 causing a conductor tie to break and tree branch to ignite, the fire was contained ",,7.62,0,Non forest,Non forest,6,6,0,122.5010529,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7
