OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
935,Ausnet 19/86,Ausnet,29/12/2019,12/29/19 13:30,43828.5625,43828.5625,-37.80026801,145.295567,"363-365 MT DANDENONG ROAD, CROYDON VIC 3136",1003440,CYN33,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1,0.2,,20200106SPN_06,"A thin branch snapped and fell towards the HV, possible HV/LV Contact, or LV Multiphase Contact which ignited the branch which fell to the ground, but did not start any fires at all besides burning itself slightly, as per photos.",,7.62,0,Non forest,Non forest,6,6,0,112.2078857,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7
936,Ausnet 19/91,Ausnet,4/01/2020,1/4/20 0:33,43834.02292,43834.02292,-37.73508099,145.221138,"246 RESEARCH-WARRANDYTE ROAD, NORTH WARRANDYTE VIC 3113",1206694,RWN34,22kV AC,RURAL SHORT, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within electric line construction area,19.8,HIGH,0.5,9.9,,20200109SPN_02,Wildlife (possum) came into contact with exposed earth flag bolt on pole top switch and fell onto garden bed covered in wood chips/leaves starting a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,45.46253586,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8
937,Ausnet 19/93,Ausnet,5/01/2020,1/5/20 13:19,43835.55486,43835.55486,-37.76927102,145.288702,"1 LYONS ROAD, CROYDON NORTH VIC 3136",1217188,CPK11,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_05,Pole burnt 75% through at kingbolt due to dirt and water tracking and leaking electrical current over insulator through damp pole to ground.,,7.62,0,Non forest,Non forest,6,6,0,89.15501404,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8
938,Ausnet 19/102,Ausnet,19/01/2020,1/19/20 6:24,43849.26667,43849.26667,-37.813406,145.361388,"1048 MOUNT DANDENONG TOURIST ROAD, MONTROSE VIC 3765",1001438,CYN33,Low voltage AC (<1kV),URBAN, - pole (concrete),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200121SPN_07,Currently under investigation. Aluminium lug at the Neutral lead on the TX melted falling to the ground was the suspected cause of the small grass fire at the base of pole. This is consistent with the scorch marks found at the pole base. Possible overload,,7.62,0,Non forest,Non forest,6,6,0,258.3159485,94872,DUNN,DUNNS HILL AWS,,129.4,26.9,21.8
939,Ausnet 19/106,Ausnet,20/01/2020,1/20/20 20:35,43850.85764,43850.85764,-37.83639608,145.360287,"32 Hume Ln, Mount Dandenong VIC 3767, Australia",1304263,MDG1,6.6kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200121SPN_01,Fallen tree due to strong winds and heavy rain.,,7.62,0,Non forest,Non forest,6,6,0,472.3889465,94872,DUNN,DUNNS HILL AWS,,129.4,26.9,21.8
940,Ausnet 19/117,Ausnet,30/01/2020,1/30/20 5:22,43860.22361,43860.22361,-37.83420498,145.2406,"84 CUTHBERT STREET, HEATHMONT VIC 3135",1220505,RWT15,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20200130SPN_02,FOLCB failed from possible loose connection causing box to melt and hot plastic falling on the ground.,,7.62,0,Non forest,Non forest,6,6,0,121.9387589,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8
941,Ausnet 19/119,Ausnet,31/01/2020,1/31/20 21:47,43861.90764,43861.90764,-37.73810199,145.220966,"104 BRACKENBURY STREET, WARRANDYTE VIC 3113",1206322,RWN34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2,9.2,,20200202SPN_01,Failed ABC IPC connector.,,7.62,0,Non forest,Non forest,6,6,0,45.74120712,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8
942,Ausnet 19/147,Ausnet,24/03/2020,3/24/20 2:50,43914.11806,43914.11806,-37.72710602,145.149167,"28 METERY ROAD, ELTHAM VIC 3095",921885,ELM34,22kV AC,URBAN, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200326SPN_01,Candled fuse.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,46.12688446,95873,BUND,BUNDOORA,,78.2,22.9,14.4
943,Ausnet 19/149,Ausnet,28/03/2020,3/28/20 15:46,43918.65694,43918.65694,-37.84678272,145.2903419,"16 HILLSIDE AVENUE, BORONIA VIC 3155",1222987,BWR13,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20200130SPN_01,Falling tree branch hit the LV lines as it dropped to the ground.,,7.62,0,Non forest,Non forest,6,6,0,139.9666748,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4
944,Ausnet 19/159,Ausnet,24/04/2020,4/24/20 14:00,43945.58333,43945.58333,-37.85665222,145.2395579,"TEDDINGTON WAY, WANTIRNA VIC 3152",5804193,BRA32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200518SPN_01,"Electrical breakdown,fuses operated due to electrical and mechanical breakdown of the pillar due to the fire.",,7.62,0,Non forest,Non forest,6,6,0,86.2963562,95867,SCOR,SCORESBY AWS,,145.6,19.3,9.8
945,Ausnet 19/162,Ausnet,4/05/2020,5/4/20 4:09,43955.17292,43955.17292,-37.79647199,145.256306,"434 MAROONDAH HWY, RINGWOOD VIC 3134",1220280,CYN12,22kV AC,URBAN, - transformer (pole mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200416SPN_01,Transformer has caught fire,,7.62,0,Non forest,Non forest,6,6,0,131,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3
946,Ausnet 19/163,Ausnet,13/05/2020,5/13/20 21:33,43964.89792,43964.89792,-37.79600602,145.257056,"436-440 MAROONDAH HIGHWAY, CROYDON VIC 3136",1220282,CYN32,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200514SPN_01,Dedregation of grey twisted service supplying the pole has made contact with the pole or conductors on the pole.,,7.62,0,Non forest,Non forest,6,6,0,131.9060516,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3
947,Ausnet 19/175,Ausnet,21/06/2020,6/21/20 0:35,44003.02431,44003.02431,-37.75498898,145.272619,"295-297 YARRA ROAD, WONGA PARK VIC 3115",1203571,CPK11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200622SPN_05,Fuses had to be cut away due to fuse failing to eject and replaced all faulty components with new ones.,,7.62,0,Non forest,Non forest,6,6,0,159.5406799,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6
948,United 18/19,United,9/07/2018,7/9/18 0:00,43290,0.040069444,-37.81786711,145.1760891,"SPRINGVALE ROAD, NUNAWADING VIC 3131",9751815,NW 14,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1196382,20180716UTD_04,"Street light pole on fire as per MFB spring rd 1n whitehorse, center median. opp ambulance depot. light head nth bound side - LIS = 9751815",,7.62,0,Non forest,Non forest,6,6,0,130.0008392,95867,SCOR,SCORESBY AWS,,22,14.8,8
949,United 18/37,United,25/09/2018,9/25/18 0:00,43368,0.495138889,-37.84150607,145.2001499,"CARLINGA DRIVE, VERMONT VIC 3133",7031165,RWT35,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1222030,20181002UTD_01,Truck hit tree which caused branches to make contact and catch fire (MFB) with HV O/H conductors at LIS#7031165. ,,7.62,0,Non forest,Non forest,6,6,0,123.4243011,95867,SCOR,SCORESBY AWS,,19,17.2,14.6
950,United 18/38,United,27/09/2018,9/27/18 0:00,43370,0.555694444,-37.8113368,145.1742199,"GLADYS STREET, NUNAWADING VIC 3131",7032815,NW 21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1222712,20181019UTD_02,Refer to t/o : 1222705 - no fire when crew arrived - fire ignition report not required - unable to group due to abnormal switching (this job was cause of NW21 feeder reclose) - address now 30 gladys av as per mfb. Crew found the remains of a bunch of heli,,7.62,0,Non forest,Non forest,6,6,0,111.5581131,95867,SCOR,SCORESBY AWS,,19,17.2,14.6
951,United 18/39,United,27/09/2018,9/27/18 0:00,43370,0.829641204,-37.88936006,145.2203998,"31 WESTBURN GROVE, SCORESBY VIC 3179",617315,MGE21,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1222828,20181002UTD_03,"Centre phase white HV fuse candelling... to lv// and isolate.  Fuse unit was not properly closed, replaced 16a pff... no interruption.",,7.62,0,Non forest,Non forest,6,6,0,81.63452911,95867,SCOR,SCORESBY AWS,,19,17.2,14.6
952,United 18/40,United,9/10/2018,10/9/18 0:00,43382,0.859780093,-37.9019545,145.1498825,"509 FERNTREE GULLY ROAD, GLEN WAVERLEY VIC 3150",611790,GW 05,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1225875,20181012UTD_01,Pole fire lis 0611790 O/S 509 FTG Rd Glen Waverly. Dual cct 66kv pole with GW5 22KV FDR & LV. CFA attended.  Small section of GW5 between DN0594 & Fault crew replaced burnt x arm. ,,7.62,0,Non forest,Non forest,6,6,0,78.90081024,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2
953,United 18/53,United,5/12/2018,12/5/18 0:00,43439,0.660671296,-37.81294725,145.1732696,"303 SPRINGFIELD ROAD, NUNAWADING VIC 3131",7037165,NW 21,Low voltage AC (<1kV),Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1243691,20190114UTD_01,A possum contacted live asseyts caught fire and landed on top of krone box LIS 7037165,,7.62,0,Non forest,Non forest,6,6,0,117.0341797,95867,SCOR,SCORESBY AWS,,117.3,25.7,22.1
954,United 18/54,United,13/12/2018,12/13/18 0:00,43447,0.529803241,-37.82790846,145.1584956,"5 NAUGHTON GROVE, BLACKBURN VIC 3130",7035862,NW 21,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1246753,20190121UTD_01,"private tree ok at the moment abt 400ml from HV, was only touching HV due to heavy rain, tracking caused smoke where tree was touching HV. 1 branch had burnt through & was on the groun",,7.62,0,Non forest,Non forest,6,6,0,88.46589661,95867,SCOR,SCORESBY AWS,,117.3,25.7,22.1
955,United 18/72,United,30/01/2019,1/30/19 0:00,43495,0.707534722,-37.77442436,145.1830643,"SPRINGVALE RD, DONVALE",7071454,NW 13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,1260218,20190205UTD_02,"Tree on HV overhead Springvale Rd  causing cable to fail and broken crossarms starting a small 2msq ground fire LIS 7071454 -near DT1208. HV conductors down, this is a separate event to Creek Rd Event",,7.62,0,Non forest,Non forest,6,6,0,74.84843445,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6
956,United 18/73,United,30/01/2019,1/30/19 0:00,43495,0.711805556,-37.81835721,145.1961355,"CREEK ROAD, MITCHAM VIC 3132",7030642,RWT12,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,1260219,20190201UTD_01,Tree on HV overhead Creek Rd repoteted as burning (separate evnt to Springvale Rd Event) near LIS 7030642,,7.62,0,Non forest,Non forest,6,6,0,132.0733185,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6
957,United 18/77,United,3/02/2019,2/3/19 0:00,43499,0.696527778,-37.83968318,145.1835708,"STEVENS ROAD, VERMONT VIC 3133",7031909,NW 33,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,1261667,20190211UTD_04,White phase LV ampac connection for the south cct had burnt off @ lis # 7031909 - repaired - small burnt area approx 12inches X 12 inches fire report #03093 - caused by melting metal falling on ground.,,7.62,0,Non forest,Non forest,6,6,0,124.2936249,95867,SCOR,SCORESBY AWS,,20.3,26,21.4
958,United 18/104,United,29/03/2019,3/29/19 0:00,43553,0.673657407,-37.89105005,145.1884114,"71 Madigan Dve, Glen Waverley",612985,MGE23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,1279282,20190429UTD_01,Private Tree branch over HV in Madigan Cnr Waverly Rd & conductor damaged requiring repair. LIS 0612985,,7.62,0,Non forest,Non forest,6,6,0,71.9945755,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9
959,United 18/122,United,22/06/2019,6/22/19 0:00,43638,0.904861111,-37.77416281,145.1477824,"8 FARRER COURT, DONCASTER EAST VIC 3109",7063437,DC 02,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1305363,20190704UTD_02,lis: 7063437 - Crew isolated west cct out of s/s WOODLEA-GAUDION so that u/g crew can replace pillar out front off #8-#9 - Pillar Fire,,7.62,0,Non forest,Non forest,6,6,0,102.5909424,95873,BUND,BUNDOORA,,57.5,15.5,7.2
960,Ausnet 18/19,Ausnet,2/07/2018,7/2/18 18:26,43283.76846,43283.76846,-37.81577599,145.305271,"144 COLCHESTER ROAD, BAYSWATER NORTH VIC 3153",1208636,CYN13,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190827SPN_03,Street light has failed. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,113.9457703,94872,DUNN,DUNNS HILL AWS,,22,14.8,8
961,Ausnet 18/20,Ausnet,2/07/2018,7/2/18 18:38,43283.77639,43283.77639,-37.84811749,145.2864256,"364 DORSET ROAD, BORONIA VIC 3155",5625975,BWR22,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20181112SPN_04,Street light head caught fire. Cause of failure unknown,,7.62,0,Non forest,Non forest,6,6,0,110.9254532,95867,SCOR,SCORESBY AWS,,22,14.8,8
962,Ausnet 18/22,Ausnet,8/07/2018,7/8/18 21:45,43289.90625,43289.90625,-37.83135264,145.2691671,"334-338 BAYSWATER ROAD, BAYSWATER NORTH VIC 3153",1201602,BWR23,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234286,20190827SPN_01,"P/L fire on pole LIS1201602. P/L removed and replaced with new. Cause of failure unknown, Investigation inconclusive and did not determine cause of fire.",,7.62,0,Non forest,Non forest,6,6,0,98,95867,SCOR,SCORESBY AWS,,22,14.8,8
963,Ausnet 18/30,Ausnet,5/08/2018,8/5/18 20:12,43317.84167,43317.84167,-37.766094,145.239649,"34 CROYDON ROAD, CROYDON VIC 3136",1203025,RWN31,22kV AC,RURAL SHORT, - earth / earthing,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,234762,20180806SPN_01,A possum short circuited the 22kV overhead conductor to earth on a steel X-arm on a concrete Substation pole. The short circuit caused the LV earth to be damaged at ground level where it was in contact with the earthed concrete pole. There was a small gra,,7.62,0,Non forest,Non forest,6,6,0,130.4500275,95867,SCOR,SCORESBY AWS,,49.4,15.1,10.1
964,Ausnet 18/34,Ausnet,20/08/2018,8/20/18 10:47,43332.44931,43332.44931,-37.86723632,145.2360552,"309 STUD ROAD, WANTIRNA SOUTH VIC 3152",1224715,BRA21,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234965,20180820SPN_01,"Internal light fitting fault.
It would appear that the top cover dropped off some time ago leaving the internal control gear and wires exposed, causing the wiring to deteriorate and the PE base to fill up with water, Over time this caused a short to the b",,7.62,0,Non forest,Non forest,6,6,0,67.88288879,95867,SCOR,SCORESBY AWS,,49.4,15.1,10.1
965,Ausnet 18/47,Ausnet,6/11/2018,11/6/18 15:53,43410.66181,43410.66181,-37.79756,145.239649,"17 PANFIELD AVENUE, RINGWOOD VIC 3134",1209065,RWN33,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190110SPN_01,Krone box had melted and caused burnt plastic to fall onto the ground. No damage to any customers property and no ground fire present. All damage was caused in road reserve. Fire was cause by a fault in the Krone box due to severe weather and rain earlier,,7.62,0,Non forest,Non forest,6,6,0,152.0297241,95867,SCOR,SCORESBY AWS,,69.6,22,19.8
966,Ausnet 18/55,Ausnet,2/12/2018,12/2/18 10:40,43436.44444,43436.44444,-37.74539562,145.26232,"1-11 WALKER ROAD, WONGA PARK VIC 3115",1203478,CPK11,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181205SPN_01,Branch blew out of tall Eucalyptus on opposite side of road approx. 10m away and landed on lines. A very small fire started below.,,7.62,0,Non forest,Non forest,6,6,0,106.4520264,94864,YCEM,COLDSTREAM AWS,,117.3,25.7,22.1
967,Ausnet 18/89,Ausnet,26/01/2019,1/26/19 22:35,43491.94097,43491.94097,-37.80055901,145.329362,"214 CAMBRIDGE ROAD, KILSYTH VIC 3137",1001084,CYN33,22kV AC,URBAN, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190130SPN_02,Line Crews found Possum had got on top of ACR LD070. Charring between on pole approx.1m between ACR. Scorched earth at base of ACR and burnt shrubs outside the property approx. 1.5m long x 250mm wide. MFB put out small fire in shrubs next to the property ,,7.62,0,Non forest,Non forest,6,6,0,142.8673096,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6
968,Ausnet 18/97,Ausnet,1/02/2019,2/1/19 13:18,43497.55417,43497.55417,-37.75633598,145.353248,"13 MARKET STREET, LILYDALE VIC 3140",1008581,LDL12,22kV AC,URBAN, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190218SPN_01,Bird made contact with exposed HV conductor at the Cable Head Pole resulting in scorch marks on ground 0.1m square where the bird fell to ground,,7.62,0,Non forest,Non forest,6,6,0,99.41439056,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4
969,Ausnet 18/110,Ausnet,10/02/2019,2/10/19 7:41,43506.32014,43506.32014,-37.73673899,145.172315,"1 KEARNEY LANE, TEMPLESTOWE VIC 3106",1207946,ELM34,22kV AC,URBAN, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190211SPN_02,Candled EDO fuse and no evidence of ground fire. Suspect fault occurred during previous lightning storm. Replaced EDO tube and restored supply.,,7.62,0,Non forest,Non forest,6,6,0,36.88124084,95873,BUND,BUNDOORA,,20.3,26,21.4
970,Ausnet 18/112,Ausnet,12/02/2019,2/12/19 11:10,43508.46528,43508.46528,-37.78947498,145.283148,"3 SURREY ROAD W, CROYDON VIC 3136",1215701,CPK21,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190213SPN_06,Truck believed to have contacted O/H communications cable causing them to contact O/H HV conductors. Investigator found no evidence of fire or damage to Distribution assets,,7.62,0,Non forest,Non forest,6,6,0,126.0098495,95867,SCOR,SCORESBY AWS,,20.3,26,21.4
971,Ausnet 18/117,Ausnet,18/02/2019,2/18/19 17:20,43514.72222,43514.72222,-37.79894004,145.215899,"1 CANTALA CRESCENT, RINGWOOD NORTH VIC 3134",1210191,RWN24,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190219SPN_01,Possum contacted O/H HV conductors resulting in a small ground fire (0.5m sq) when it fell to ground,,7.62,0,Non forest,Non forest,6,6,0,155.7045593,95867,SCOR,SCORESBY AWS,,20.3,26,21.4
972,Ausnet 18/130,Ausnet,4/03/2019,3/4/19 11:41,43528.48681,43528.48681,-37.76898298,145.322778,"17 WAINEWRIGHT AVENUE, MOOROOLBARK VIC 3138",1012598,CPK13,22kV AC,URBAN, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190304SPN_11,A suspected centre phase HV dropper lead supplying a ground type substation failed at the pole resulting in a small ground fire as hot molten metal and debris fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,159.9864197,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9
973,Ausnet 18/145,Ausnet,17/03/2019,3/17/19 18:50,43541.78472,43541.78472,-37.85680903,145.2262357,"64 AMERSHAM DRIVE, WANTIRNA VIC 3152",1031581,BRA21,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190319SPN_07,"Unknown vehicle reported to have lost control and hit paralleling pillar outside 64 Amersham Drive, Wantirna resulting in a small grass fire of less than 0.25sqm.",,7.62,0,Non forest,Non forest,6,6,0,103.1691055,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9
974,Ausnet 18/156,Ausnet,31/03/2019,3/31/19 21:30,43555.89583,43555.89583,-37.8045885,145.2726485,"47 BAYSWATER ROAD, CROYDON VIC 3136",5736585,CYN32,22kV AC,URBAN, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190403SPN_03,A bird appears to have come in contact with O/H HV assets on s/stn pole resulting in a candled fuse. Burnt bird found at  base of pole but no evidence to ground fire.,,7.62,0,Non forest,Non forest,6,6,0,121.8453674,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9
975,Ausnet 18/166,Ausnet,21/04/2019,4/21/19 19:30,43576.8125,43576.8125,-37.88084657,145.2718381,"781 BURWOOD HIGHWAY, FERNTREE GULLY VIC 3156",1312340,BRA33,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190422SPN_01,Fault crew dispatched and found street light lantern had failed and burnt out. Cause of failure unkown at this time. Area immediately surrounding the PE cell holder was burnt and PE Cell fragments were found on ground but no evidence of ground fire. Lante,,7.62,0,Non forest,Non forest,6,6,0,100.3687744,95867,SCOR,SCORESBY AWS,,11.6,22,11.1
976,United 17/23,United,21/08/2017,8/21/17 0:00,42968,0.894143519,-37.8729057,145.205375,"229 BALACLAVA ROAD, CAULFIELD NORTH VIC 3161",2334727,EL 09,Low voltage AC (<1kV),Urban, - luminaries (major road),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5287,20170831UTD_01,Disconnected 250w HP sodium PE street light head on LIS # 2334727 PWC Pole closest UE Pole 2301427 - head had been on fire but was extinguished by MFB - caused by birds nest,,7.62,0,Non forest,Non forest,6,6,0,82.49864197,95867,SCOR,SCORESBY AWS,,0,14.8,10.1
977,United 17/32,United,7/11/2017,11/7/17 0:00,43046,0.461331019,-37.89919083,145.1723998,28 COOPER AVENUE GLEN WAVERLEY,608953,MGE34,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5333,20171108UTD_01,hv/lv #1258 strain pole needs to be replaced ZNX Duty Officer Peter Marsh advd. W.Highmore doing fire report fire report No3007 ,,7.62,0,Non forest,Non forest,6,6,0,111.0140762,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8
978,United 17/33,United,7/11/2017,11/7/17 0:00,43046,0.507638889,-37.90182277,145.1746367,26 ENTALLY DRIVE WHEELERS HILL,607733,MGE34,22kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5334,20171108UTD_02,"Whisper sent for fire start, candling fuse. replaced 15 B ph PFF at lis 0607733 no cause identified at sub. no wires down as reported by mfb. fire report No3008 per W Highmore",,7.62,0,Non forest,Non forest,6,6,0,109.0096893,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8
979,United 17/38,United,11/12/2017,12/11/17 0:00,43080,0.384027778,-37.90785278,145.1606082,"594 SPRINGVALE ROAD, WHEELERS HILL",8805524,MGE21,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5390,20180109UTD_04,HPS 250 Watt Lantern had burnt out - Lis 8805524,,7.62,0,Non forest,Non forest,6,6,0,89.0071106,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4
980,United 17/53,United,19/01/2018,1/19/18 0:00,43119,0.622650463,-37.82378685,145.1574335,45 WELLINGTON AVENUE BLACKBURN,7037553,NW 21,22kV AC,Urban, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,,20180122UTD_04,"Original Fault was private tree branch across w/b HV phases at #6 Lake Rd north east of LIS#7029960. This causes many secondary faults, onne of which resulted in HV clashing which ignited a small grass fire",,7.62,0,Non forest,Non forest,6,6,0,106.936264,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9
981,United 17/61,United,28/01/2018,1/28/18 0:00,43128,0.795138889,-37.7827389,145.1541665,3 DAWS ROAD DONCASTER EAST,7063276,DC 03,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20180205UTD_03,Replaced red and white phs south cct 315amp din fuses - cause: burnt out u/g junction box on lis: 7063276 - Possibly due to overload,,7.62,0,Non forest,Non forest,6,6,0,91.06811523,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9
982,United 17/62,United,30/01/2018,1/30/18 0:00,43130,0.361724537,-37.83057134,145.1871289,125 ROOKS RD NUNAWADING,7031360,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5424,20180205UTD_04,"Construction crew on site replacing x-arm, on pole #7031360. xarm replaced. no interuption.",,7.62,0,Non forest,Non forest,6,6,0,124.9854736,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9
983,United 17/63,United,10/02/2018,2/10/18 0:00,43141,0.003472222,-37.82161428,145.1576538,4 GLEN EBOR AVENUE BLACKBURN,7033760,NW 21,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5459,20180308UTD_04,"On arrival a possum was on the top of the LV krone box and tracking accross, s/stn isolated lv/hv to remove possu, dmage to krone box... #12 Glen Ebor Ave.. LIS= 7033760",,7.62,0,Non forest,Non forest,6,6,0,106.0661774,95867,SCOR,SCORESBY AWS,,1.2,27,20.8
984,United 17/68,United,14/02/2018,2/14/18 0:00,43145,0.796782407,-37.78885029,145.1904546,49 GARDEN ROAD DONVALE,7067244,NW 13,22kV AC,Urban, - overhead conductor (ABC),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,5431,20180216UTD_01,"Old Generation HV ABC failure in Garden Rd between LIS#7067244 & LIS#7067243, lying on ground, fire start approx 3m2, report #03170.",,7.62,0,Non forest,Non forest,6,6,0,95.74195862,95867,SCOR,SCORESBY AWS,,1.2,27,20.8
985,United 17/82,United,1/03/2018,3/1/18 0:00,43160,0.296712963,-37.83597647,145.1951044,678 MITCHAM ROAD VERMONT,639555,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5461,20180309UTD_01,"@0637 hrs mfb advised are on site - insulator has burnt off - HV is stiing on it and about to drop - xarm is on fire and mfb request attendance asap as they require to put water on fire, lis # 0639555 ",,7.62,0,Non forest,Non forest,6,6,0,147.0236664,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6
986,United 17/84,United,1/03/2018,3/1/18 0:00,43160,0.31912037,-37.83229805,145.1799869,1 WENDY STREET FOREST HILL,7033459,NW 33,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5463,20180309UTD_03,LIS #7033459 pole fire / X-Arm failure Mt Pleasant Rd  X-arm replaced under Access Permit. ,,7.62,0,Non forest,Non forest,6,6,0,129.9104919,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6
987,United 17/93,United,18/03/2018,3/18/18 0:00,43177,0.540324074,-37.79591863,145.1419068,85 WETHERBY ROAD DONCASTER,7061588,DC 03,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,5485,20180320UTD_03,Part of DC10 DC3 feeder fault -Tree in park failed starting a ground fire - fire report 03009…..LIS 7061588,,7.62,0,Non forest,Non forest,6,6,0,82.0484314,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6
988,United 17/105,United,24/03/2018,3/24/18 0:00,43183,0.607638889,-37.81597249,145.1667121,19 PEACEDALE GROVE NUNAWADING,7029117,NW 21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5500,20180328UTD_01,MFB advised pole fire at lis # 7029117 - This was alledgedy caused by lightening,,7.62,0,Non forest,Non forest,6,6,0,113.9979553,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6
989,United 17/108,United,11/04/2018,4/11/18 0:00,43201,0.034363426,-37.79400917,145.1418615,77 WETHERBY ROAD DONCASTER,7061503,DC 03,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5511,20180427UTD_04,"Possum on HV open HV bridges, #3 Dunoon.  LIS#7061503 This caused HV wire on ground cnr Dunoon and Wetherby (Ampac failed at this location and centre phase HV conductor made contact with white phase LV),",,7.62,0,Non forest,Non forest,6,6,0,88.07048798,95867,SCOR,SCORESBY AWS,,19,21.8,10.9
990,United 17/122,United,31/05/2018,5/31/18 0:00,43251,0.705138889,-37.82308267,145.2120947,2 WALWA STREET MITCHAM,7029309,RWT34,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5553,20180601UTD_01,"Pole LIS 7029309, Culwell Av cnr Walwa St, HV anchor pole has burnt off approx 1 metre from the top. d. Ppole replaced under EAP #11320.  No report of any ground fire present.",,7.62,0,Non forest,Non forest,6,6,0,114.9058228,95867,SCOR,SCORESBY AWS,,72.2,17.6,7.3
991,United 17/126,United,15/06/2018,6/15/18 0:00,43266,0.399305556,-37.83303921,145.1593257,1A LAGOONA COURT BLACKBURN,7026473,BH 11,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5571,20180626UTD_02,"burnt out S/L head on lis # 7026473, 150 HPS lantern, isolated at service on lis # 7018257, traffic control required or do early or late in day, refer # 1189087",,7.62,0,Non forest,Non forest,6,6,0,94.02671051,95867,SCOR,SCORESBY AWS,,47.2,14.3,7.2
992,Ausnet 17/20,Ausnet,6/07/2017,7/6/17 8:49,42922.36736,42922.36736,-37.89366094,145.2918975,"61 GLENFERN ROAD, FERNTREE GULLY VIC 3156",1302470,FGY22,22kV AC,URBAN,Other ,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229035,20170706SPN_03,"Investigation completed with following findings:
The root cause of the intermittent internal capacitor can failure is believed to be due to insulation failure between
capacitor foils within the can. Intermittent nature of the capacitor fault does not last",,7.62,0,Non forest,Non forest,6,6,0,97.94701385,94872,DUNN,DUNNS HILL AWS,,35.6,14.5,7.9
993,Ausnet 17/27,Ausnet,25/08/2017,8/25/17 19:27,42972.81042,42972.81042,-37.88847123,145.2945078,"CAR YARD, 1097 BURWOOD HIGHWAY, FERNTREE GULLY VIC 3156",1312538,FGY23,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229982,20170830SPN_01,the street light PE cell had failed and caught fire,,7.62,0,Non forest,Non forest,6,6,0,98.0400238,94872,DUNN,DUNNS HILL AWS,,0,14.8,10.1
994,Ausnet 17/61,Ausnet,9/12/2017,12/9/17 13:09,43078.54792,43078.54792,-37.75647101,145.225271,"254 Gold Memorial Rd, Warrandyte VIC 3113",1224905,RWN33,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231784,20171213SPN_01,Tree fell onto overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,59.85639954,95867,SCOR,SCORESBY AWS,,119.2,25,22.4
995,Ausnet 17/68,Ausnet,19/12/2017,12/19/17 18:30,43088.77083,43088.77083,-37.77575156,145.3375357,"456-458 HULL ROAD, MOOROOLBARK VIC 3138",1014723,LDL24,22kV AC,URBAN, - pole (concrete),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,VERY HIGH,1,0.2,231792,20171221SPN_02,Lightning strike to concrete HV pole,,7.62,0,Non forest,Non forest,6,6,0,134.4303589,94864,YCEM,COLDSTREAM AWS,,119.2,25,22.4
996,Ausnet 17/71,Ausnet,27/12/2017,12/27/17 11:58,43096.49861,43096.49861,-37.781683,145.209709,"2-4 DRAYTON CRESCENT, PARK ORCHARDS VIC 3114",1205256,RWN26,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,231822,20180102SPN_03,trees brought down HV line and caused HV to contact LV lines,,7.62,0,Non forest,Non forest,6,6,0,126.0764389,95867,SCOR,SCORESBY AWS,,119.2,25,22.4
997,Ausnet 17/73,Ausnet,31/12/2017,12/31/17 11:21,43100.47292,43100.47292,-37.85659712,145.2375792,"20 MARIEMONT AVENUE, WANTIRNA VIC 3152",5804164,BRA32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231962,20180214SPN_02,Electrical breakdown of old HRC fuse fittings inside LV pillar.,,7.62,0,Non forest,Non forest,6,6,0,94.15264893,95867,SCOR,SCORESBY AWS,,119.2,25,22.4
998,Ausnet 17/77,Ausnet,6/01/2018,1/6/18 9:24,43106.39167,43106.39167,-37.73563961,145.22237,"2 KANGAROO GROUND-WARRANDYTE ROAD, NORTH WARRANDYTE VIC 3113",1206325,RWN34,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,EXTREME,3.5,69.3,231899,20180108SPN_01,The catenary wire shorted to HVABC conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,34.98423004,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9
999,Ausnet 17/84,Ausnet,21/01/2018,1/21/18 22:46,43121.94861,43121.94861,-37.81436599,145.254482,"32 VICTORIA STREET, RINGWOOD EAST VIC 3135",1217471,RWT32,Low voltage AC (<1kV),URBAN, - fuse (any other type),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,232095,20180202SPN_01,Burnt out LV FSD Krone box.,,7.62,0,Non forest,Non forest,6,6,0,152.0830994,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9
1000,Ausnet 17/89,Ausnet,28/01/2018,1/28/18 20:10,43128.84028,43128.84028,-37.77470001,145.24039,"3 DELATITE COURT, WARRANWOOD VIC 3134",1218137,RWN31,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,232162,20180129SPN_03,Red phase conductor D burn through connection (loose connection) and lead from isolator at substation pole.,,7.62,0,Non forest,Non forest,6,6,0,127.5020447,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9
1001,Ausnet 17/108,Ausnet,23/02/2018,2/23/18 16:44,43154.69722,43154.69722,-37.81315298,145.324144,"95 CHERYLNNE CRESCENT, KILSYTH VIC 3137",1004182,CYN21,Low voltage AC (<1kV),URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,232545,20180226SPN_03,Loose LV bridge clamp.,,7.62,0,Non forest,Non forest,6,6,0,132.6843109,94872,DUNN,DUNNS HILL AWS,,1.2,27,20.8
1002,Ausnet 17/115,Ausnet,28/02/2018,2/28/18 12:56,43159.53889,43159.53889,-37.851301,145.250666,"1 STRATTON COURT, BAYSWATER VIC 3153",1218733,BRA11,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,232626,20180306SPN_01,Broken LV crossarm.,,7.62,0,Non forest,Non forest,6,6,0,101.0183868,95867,SCOR,SCORESBY AWS,,1.2,27,20.8
1003,Ausnet 17/144,Ausnet,21/03/2018,3/21/18 20:09,43180.83958,43180.83958,-37.90010504,145.314159,"28 ALBERT STREET, UPPER FERNTREE GULLY VIC 3156",1032892,FGY33,Low voltage AC (<1kV),URBAN, - overhead service conductor (other),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232937,20180322SPN_01,Service cable damaged by cockatoos chewing insulation causing a short circuit.,,7.62,0,Non forest,Non forest,6,6,0,155.7716522,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6
1004,Ausnet 17/168,Ausnet,26/06/2018,6/26/18 13:00,43277.54167,43277.54167,-37.757381,145.352184,"250 MAIN STREET, LILYDALE VIC 3140",1006146,LDL12,Low voltage AC (<1kV),URBAN, - overhead conductor (ABC),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234128,20180628SPN_02,Fault crew attended to find faulty/failed IPC connection on LV ABC mains,,7.62,0,Non forest,Non forest,6,6,0,106.5139999,94864,YCEM,COLDSTREAM AWS,,47.2,14.3,7.2
1005,United 16/19,United,13/07/2016,7/13/16 0:00,42564,0.771365741,-37.89888856,145.2233307,,8808747,MGE21,22kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4993,20160819UTD_02,"Lis 8808747, LA on B phase found blowen clear. All three cut clear. Notification ##1000537547",,7.62,0,Non forest,Non forest,6,6,0,55.87324142,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2
1006,United 16/21,United,26/07/2016,7/26/16 0:00,42577,0.753113426,-37.80077114,145.1923466,,7067507,NW 22,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4986,20160727UTD_03,Replaced 150 hp sodium head that had caught fire1 pole south of the bridge over eastlink on the east side,,7.62,0,Non forest,Non forest,6,6,0,116.9959412,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2
1007,United 16/24,United,25/08/2016,8/25/16 0:00,42607,0.544444444,-37.85054444,145.1466807,,7040186,EB 14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5007,20160830UTD_01,"A faulty UE contactor has started a fire on cust meterboard, crew has isolated supply for safety at pole lis # 7040186, issue defect to cust REC require.  ",,7.62,0,Non forest,Non forest,6,6,0,102.0529633,95867,SCOR,SCORESBY AWS,,69.4,15.9,10.1
1008,United 16/29,United,22/09/2016,9/22/16 0:00,42635,0.814050926,-37.79734301,145.1826827,,9279455,NW 13,Low voltage AC (<1kV),Urban, - lamps (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5031,20161006UTD_02,Crew pulled fuse at base of street light. head to be replaced. (special Head) its o/s number 12 Woodhal Wynd. LIS # 9279455.,,7.62,0,Non forest,Non forest,6,6,0,119.2174835,95867,SCOR,SCORESBY AWS,,104.6,16.7,12.6
1009,United 16/41,United,4/11/2016,11/4/16 0:00,42678,0.693009259,-37.79694046,145.1698199,,7066298,NW 23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5070,20161108UTD_02,Blue phase tee off conductor contacted the red phase through line because of sloose hardware.Burnt grass 5cm x1.5 mtrs long on naturestrip o/s cnr Clems Rd & Tunstall Rd Donvale. LIS# 7066298,,7.62,0,Non forest,Non forest,6,6,0,110.001236,95867,SCOR,SCORESBY AWS,,36.4,20.8,19.5
1010,United 16/57,United,24/12/2016,12/24/16 0:00,42728,0.137858796,-37.88635606,145.1418188,,602729,GW 03,22kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5122,20161229UTD_01,"Possum CAUSED FLASHOVER AT Pole tee to Coolarn Waverley S/S, Fire brigade attended, pole badly damaged, section had to be interrupted- pole lis # 0602729 pole HV & LV T-off /inter requires to be replaced 2",,7.62,0,Non forest,Non forest,6,6,0,99.84217834,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24
1011,United 16/62,United,18/01/2017,1/18/17 0:00,42753,0.281793981,-37.79806146,145.1603826,,7066961,NW 23,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5144,20170119UTD_02,End of Strain Xarm burnt off in Blackburn Rd Cnr Glenview..LIS#7066961. Grey porcelain disc insulators & Brown fog bridging insulators.,,7.62,0,Non forest,Non forest,6,6,0,89.65984344,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4
1012,United 16/79,United,6/03/2017,3/6/17 0:00,42800,0.852083333,-37.82948286,145.2005466,,7031323,RWT24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5191,20170309UTD_02,"Burnt LV lead/connection on white phase, requires replacement. No sign of firestart, no ground burn or assets showing sign of fire damage but MFB advised visible flames when they first arrived on site, firestart report #2704, lis 7031323, ",,7.62,0,Non forest,Non forest,6,6,0,138.5144653,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8
1013,United 16/89,United,14/04/2017,4/14/17 0:00,42839,0.016134259,-37.82497809,145.1691914,,8800163,NW 21,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5224,20170425UTD_05 ,"BA Fuse Candled at  BH1074 Joyce St, cnr Central Rd LIS=  8800163",,7.62,0,Non forest,Non forest,6,6,0,109.9986496,95867,SCOR,SCORESBY AWS,,142.7,20.8,10.8
1014,Ausnet 16/18,Ausnet ,6/07/2016,7/6/16 23:43,42557.98819,42557.98819,-37.81087674,145.2544462,,1221996,RWT32,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,222834,20160707SPN_01,Reported street light fire at LIS 1221996. Isolated s/l. 150 Watt HPS; Crew isolated the S/L.,,7.62,0,Non forest,Non forest,6,6,0,137.437088,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2
1015,Ausnet 16/35,Ausnet ,24/09/2016,9/24/16 21:26,42637.89323,42637.89323,-37.896688,145.23435,,1309556,BRA21,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224480,20160926SPN_01,Street light head South side burnt out. VicRoads advised a street light head on fire 200 metres east of Stud Road in Ferntree Gully Road Scoresby. Lis number 1309623. No fire on pole or ground.,,7.62,0,Non forest,Non forest,6,6,0,69.85164642,95867,SCOR,SCORESBY AWS,,104.6,16.7,12.6
1016,Ausnet 16/38,Ausnet ,9/10/2016,10/9/16 14:54,42652.62115,42652.62115,-37.72605374,145.1471814,,921845,ELM34,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,224666,20161010SPN_04,"Large tree located on Parkland opposite 674 Main Rd, Eltham  fell over onto open bare 22kV and 415V conductors. This caused the Feeder to trip. Tree fell due to high wind gusts at the time and the ground being very wet from recent rain. A FOLCB caught fir",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,26.99886894,95873,BUND,BUNDOORA,,70.2,19.3,17.5
1017,Ausnet 16/57,Ausnet ,4/12/2016,12/4/16 16:08,42708.67288,42708.67288,-37.77279927,145.2757476,,1216269,CPK11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,225589,20161205SPN_04,"HV ABC cable had been found burnt between poles 1216269 and 1216271 after protection had tripped off. No evidence of any fire damage was found, only the HV ABC appeared to be damaged. DAO attended site and found burnt HV ABC still in the air.",,7.62,0,Non forest,Non forest,6,6,0,135.5049438,95867,SCOR,SCORESBY AWS,,47.7,25.5,24
1018,Ausnet 16/59,Ausnet ,12/12/2016,12/12/16 1:09,42716.04792,42716.04792,-37.85785778,145.2323963,,1031645,BRA21,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,225845,20170116SPN_02,Crew were callled to replace 300kva kiosk s/s as well as LV straight joints to pillar which had failed due to the cabiling being old lead sheath U/G cable. The LV paralleling pillar was burnt out. The fire was contained within the pillar. There was no gro,,7.62,0,Non forest,Non forest,6,6,0,88.98719788,95867,SCOR,SCORESBY AWS,,47.7,25.5,24
1019,Ausnet 16/74,Ausnet ,8/01/2017,1/8/17 6:59,42743.2913,42743.2913,-37.809565,145.238653,,1212124,RWT14,Low voltage AC (<1kV),URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1,0.2,225987,20170109SPN_03,IPC connector on 4x150 sq.mm LV ABC mains conductor failed with hot molten plastic from the connector igniting a small grass fire at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,125.9964447,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4
1020,Ausnet 16/82,Ausnet ,17/01/2017,1/17/17 18:22,42752.76528,42752.76528,-37.89466602,145.249038,,1311306,BRA13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1,0.2,226090,20170222SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,68.07116699,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4
1021,Ausnet 16/83,Ausnet ,25/01/2017,1/25/17 18:10,42760.75694,42760.75694,-37.83019501,145.334704,,1208865,BWR13,22kV AC,URBAN, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,High,0.5,9.9,226200,20170301SPN_02,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,187.0052185,94872,DUNN,DUNNS HILL AWS,,33.2,26.5,23.4
