OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1022,Ausnet 16/88,Ausnet ,5/02/2017,2/5/17 18:54,42771.7875,42771.7875,-37.77025098,145.203775,,1205491,RWN26,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,226466,20170206SPN_02,Strong wind conditions caused a neutral screen service cable connection to come away at the POA end causing the cable to fall to the ground resulting in sparking and a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,102.0721436,95867,SCOR,SCORESBY AWS,,47,25.9,20.5
1023,Ausnet 16/90,Ausnet ,8/02/2017,2/8/17 23:49,42774.99236,42774.99236,-37.821889,145.243173,,1216447,RWT32,Low voltage AC (<1kV),URBAN, - services pit,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226336,20170209SPN_01,An LV IPC connection caught fire and hot molten plastic fell to the ground resulting in several small burn marks on the grass.  ,,7.62,0,Non forest,Non forest,6,6,0,123.2412872,95867,SCOR,SCORESBY AWS,,47,25.9,20.5
1024,Ausnet 16/99,Ausnet ,16/02/2017,2/16/17 5:00,42782.20833,42782.20833,-37.83583999,145.238921,,1204917,RWT15,66kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,226488,20170217SPN_01,A possum caused a flashover between a 66kV conductor and the concrete pole/steel crossarm and into the neutral via an Optus earth resulting in a gas meter fire.,,7.62,0,Non forest,Non forest,6,6,0,115.8506851,95867,SCOR,SCORESBY AWS,,47,25.9,20.5
1025,Ausnet 16/103,Ausnet ,28/02/2017,2/28/17 14:45,42794.61525,42794.61525,-37.81332497,145.286995,,1206763,CYN11,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,226658,20170228SPN_01,A bird shorted out between the 22kV leads and the lever of a HV gas switch resulting in a small grass fire. ,,7.62,0,Non forest,Non forest,6,6,0,125.6192322,95867,SCOR,SCORESBY AWS,,47,25.9,20.5
1026,Ausnet 16/116,Ausnet ,24/04/2017,4/24/17 2:30,42849.10417,42849.10417,-37.850995,145.260161,,1219519,BWR34,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,227611,20170426SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,85.17868042,95867,SCOR,SCORESBY AWS,,142.7,20.8,10.8
1027,Ausnet 16/122,Ausnet ,15/06/2017,6/15/17 18:00,42901.75,42901.75,-37.89886899,145.332669,,1314427,UWY1,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,228541,20170817SPN-01,LV leads burnt out,,7.62,0,Non forest,Non forest,6,6,0,210.2119904,94872,DUNN,DUNNS HILL AWS,,21.4,14.9,7.2
1028,Ausnet 19/31,Ausnet,23/07/2019,7/23/19 10:02,43669.41806,43669.41806,-37.89434102,145.41676,"89 FAIRY DELL ROAD, MONBULK VIC 3793",1304731,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190809SPN_04,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,223.9487305,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7
1029,Ausnet 19/63,Ausnet,21/11/2019,11/21/19 20:23,43790.84931,43790.84931,-37.88459719,145.4199996,Gerber Rd Monbulk VIC 3793,1320862,BGE11,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20191122SPN_02,"Ground fire started by lightning, not caused by network asset.",,7.62,0,Non forest,Non forest,6,6,0,224.4388733,94872,DUNN,DUNNS HILL AWS,,60.8,21.8,20.4
1030,Ausnet 19/164,Ausnet,18/05/2020,5/18/20 6:30,43969.27083,43969.27083,-37.88219102,145.395212,"1-3 VIEW ROAD, THE PATCH VIC 3792",1321440,BGE11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20200518SPN_02,"Found HV fuses were 6k BA Fuses and are wrong fuse rating f or a 200kva.
Upgraded all 3 existing 6k HV fuses to 15e BA Fuses at Camm s'Patch S \S. Tested LV off load and on load volts were good",,7.62,0,Non forest,Non forest,6,6,0,258.0623779,94872,DUNN,DUNNS HILL AWS,,82.8,16.4,8.3
1031,Ausnet 19/169,Ausnet,1/06/2020,6/1/20 20:34,43983.85694,43983.85694,-37.79068401,145.377419,"4 NORTH AVENUE, MOUNT EVELYN VIC 3796",1000617,LDL11,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20200602SPN_02,"An approx. 25 meter tall gumtree located within no.6 North Avenue’s premises, setback approx. 9 meters away from nearest overhead conductors between spanned poles #1000617 & 10000618 is suspected to have been uprooted by rain and windy conditions causing ",,7.62,0,Non forest,Non forest,6,6,0,188.0213013,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6
1032,Ausnet 19/170,Ausnet,5/06/2020,6/5/20 12:07,43987.50486,43987.50486,-37.81175801,145.442727,"25 HEAD ROAD, WANDIN EAST VIC 3139",1011429,LDL23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200605SPN_02,Fuse operated as required but did not drop.,,7.62,0,Non forest,Non forest,6,6,0,249.3535614,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6
1033,Ausnet 18/26,Ausnet,1/08/2018,8/1/18 8:46,43313.36528,43313.36528,-37.86035401,145.376975,"1 WOOLRICH ROAD, OLINDA VIC 3788",1309467,SFS1,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,234714,20180809SPN_02,The customer was fed via an old private underground service from pole LIS 1309467 which fed directly into their installation. Loose connections in the fused mains box resulted in pole fire only and no ground fire was present. Fault crew replaced the faile,,7.62,0,Non forest,Non forest,6,6,0,550.4223633,94872,DUNN,DUNNS HILL AWS,,49.4,15.1,10.1
1034,Ausnet 18/42,Ausnet,24/10/2018,10/24/18 15:22,43397.64042,43397.64042,-37.87714902,145.399436,"26 BAYNES PARK ROAD, MONBULK VIC 3793",1321322,BGE11,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20181109SPN_04,"FOLCB has failed internally possibly as a result of poor neutral connections. Failed FOLCB removed and replaced with new, damaged dropper cables replaced and re-terminated.",,7.62,0,Non forest,Non forest,6,6,0,226.6085205,94872,DUNN,DUNNS HILL AWS,,24.9,21.4,19.2
1035,Ausnet 18/87,Ausnet,24/01/2019,1/24/19 19:18,43489.80417,43489.80417,-37.88603402,145.370041,"DANDENONG RANGES NATIONAL PARK, 70 MONBULK ROAD, SHERBROOKE VIC 3789",1305203,BGE11,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1,19.8,,20190125SPN_03,A branch has broken off a very large healthy Mt Ash tree contacting and bringing down 2 bays of LV ABC as it fell to ground resulting in a small 1m x 1m square fire. The tree was not identified as being hazardous,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,350.6894836,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6
1036,Ausnet 18/108,Ausnet,8/02/2019,2/8/19 19:29,43504.81181,43504.81181,-37.758494,145.430367,"8A MAURICE ROAD, GRUYERE VIC 3770",1002281,LDL23,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190211SPN_04,Candled EDO HV fuse following bird contacting O/H HV conductors. No damaged to AusNet assets and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,120.0094299,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4
1037,Ausnet 18/116,Ausnet,18/02/2019,2/18/19 12:40,43514.52778,43514.52778,-37.88538201,145.411886,"136 MOXHAMS ROAD, MONBULK VIC 3793",1304701,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20190220SPN_01,Candling HV fuse.  Fuse replaced and supply restored,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,233.0325623,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4
1038,Ausnet 18/151,Ausnet,25/03/2019,3/25/19 15:04,43549.62778,43549.62778,-37.76581,145.430384,"2 MAURICE ROAD, GRUYERE VIC 3139",1002272,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190326SPN_02,"Total of 4 separate fires reported in the vicinity totalling an estimated 12,000 square metres but geographically disjointed.
2 x fires on property (2 Maurice Rd, Gruyere) and road reserve between LIS1002272 and LIS1002273 following a tree branch making c",,7.62,0,Non forest,Non forest,6,6,0,129.6012573,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9
1039,Ausnet 18/164,Ausnet,19/04/2019,4/19/19 17:58,43574.74861,43574.74861,-37.819215,145.420278,"87 QUEENS ROAD, SILVAN VIC 3795",1010930,LDL23,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190429SPN_03,HV BA fuse appears to have hung-up and then candled. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,231.9033051,94872,DUNN,DUNNS HILL AWS,,11.6,22,11.1
1040,Ausnet 17/53,Ausnet,28/11/2017,11/28/17 13:45,43067.57292,43067.57292,-37.826407,145.451056,"90 MONBULK-SEVILLE ROAD, WANDIN EAST VIC 3139",1012337,LDL13,22kV AC,RURAL SHORT, - transformer (pole mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231451,20171129SPN_01,Transformer internal fault. Oil leak - Mechanical damage (leaking gasket/broken bushing etc.).,,7.62,0,Non forest,Non forest,6,6,0,221.7317352,94872,DUNN,DUNNS HILL AWS,,46.2,25.9,22.8
1041,Ausnet 17/59,Ausnet,4/12/2017,12/4/17 11:35,43073.48264,43073.48264,-37.78075099,145.427229,"7 UNION ROAD, WANDIN NORTH VIC 3139",1002142,LDL23,Low voltage AC (<1kV),RURAL LONG, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231520,20180117SPN_01,Burnt out street light fitting. The damage was contained within the light head.,,7.62,0,Non forest,Non forest,6,6,0,187.6087341,94864,YCEM,COLDSTREAM AWS,,119.2,25,22.4
1042,Ausnet 17/106,Ausnet,19/02/2018,2/19/18 19:00,43150.79167,43150.79167,-37.72574666,145.4002218,"86 KILLARA ROAD, COLDSTREAM VIC 3770",1009667,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232489,20180221SPN_01,Large tree branch into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,102.3694229,94864,YCEM,COLDSTREAM AWS,,1.2,27,20.8
1043,Ausnet 17/165,Ausnet,19/05/2018,5/19/18 23:47,43239.99097,43239.99097,-37.87288245,145.4064272,"538 MONBULK ROAD, MONBULK VIC 3793",1321115,LDL13,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,233644,20180628SPN_01,Failed light identified as an older style unit where the igniter/starter has failed resulting in fire.,,7.62,0,Non forest,Non forest,6,6,0,262.0036926,94872,DUNN,DUNNS HILL AWS,,72.2,17.6,7.3
1044,Ausnet 16/97,Ausnet ,15/02/2017,2/15/17 12:03,42781.50208,42781.50208,-37.798582,145.407879,,1010839,LDL13,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,226450,20170216SPN_03,Burnt out active conductors at LV ABC IPC connections at pole top caused sparks and molten plastic to fall to the ground resulting in a very small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,226.9650879,94864,YCEM,COLDSTREAM AWS,,47,25.9,20.5
1045,Ausnet 19/157,Ausnet,8/04/2020,4/8/20 21:05,43929.87847,43929.87847,-37.82737599,145.598645,"650 GEMBROOK-LAUNCHING PLACE ROAD, HODDLES CREEK VIC 3139",1405343,WYK23,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200409SPN_01,CANDLING FUSE,,7.62,0,Non forest,Non forest,6,6,0,219.6334686,94864,YCEM,COLDSTREAM AWS,,145.6,19.3,9.8
1046,Ausnet 18/158,Ausnet,5/04/2019,4/5/19 19:45,43560.82292,43560.82292,-37.84689101,145.474376,"25 ELEANOR DRIVE, SILVAN VIC 3795",1013469,LDL13,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190408SPN_01,Fault crew attended and found candled 6K BA fuse on the footpath side. No Evidence of ground fire  Fuse replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,142.2465515,94872,DUNN,DUNNS HILL AWS,,11.6,22,11.1
1047,Ausnet 16/37,Ausnet ,2/10/2016,10/2/16 15:32,42645.64725,42645.64725,-37.88313664,145.5060391,,408364,BGE22,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224591,20161003SPN_03,Storm winds and rains caused an approx. 25 metre tall skinny stringy bark tree to fall on onto 3/12 steel 12.7 kV S.W.E.R overhead conductor  to break and fault current suspected to have caused sparks and hot molten metal to ignite and start a small grass,,7.62,0,Non forest,Non forest,6,6,0,187.5693512,94872,DUNN,DUNNS HILL AWS,,70.2,19.3,17.5
1048,Ausnet 16/43,Ausnet ,16/10/2016,10/16/16 22:35,42659.94156,42659.94156,-37.76725099,145.471065,,1014014,WYK12,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224759,20161017SPN_01,An AusNet Services' fault crew attended an incident and advised CEOT that a small ground fire was observed around AusNet Services' assets ex HV Switch LD463. The fire size was less than 10m x 1m in size. A tall gum tree fell onto the HV overhead line and ,,7.62,0,Non forest,Non forest,6,6,0,133.0820313,94864,YCEM,COLDSTREAM AWS,,70.2,19.3,17.5
1049,Ausnet 16/92,Ausnet ,11/02/2017,2/11/17 0:00,42777,42777,-37.8540985,145.5428847,,1316030,LDL13,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226393,20170213SPN_03,Windy conditions caused a large tree branch to fall into a SWER line bringing the conductor to the ground starting a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,141.3932495,94872,DUNN,DUNNS HILL AWS,,47,25.9,20.5
1050,Ausnet 19/141,Ausnet,4/03/2020,3/4/20 11:23,43894.47431,43894.47431,-37.75441802,145.652925,"3045 WARBURTON HIGHWAY, MILLGROVE VIC 3799",1407375,WYK13,Low voltage AC (<1kV),RURAL SHORT, - fuse (any other type),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200305SPN_01,LV FUSE FAILED,,7.62,0,Non forest,Non forest,6,6,0,131,94864,YCEM,COLDSTREAM AWS,,78.2,22.9,14.4
1051,Ausnet 19/158,Ausnet,22/04/2020,4/22/20 5:36,43943.23333,43943.23333,-37.75282402,145.700471,"3494 WARBURTON HIGHWAY, WARBURTON VIC 3799",1407922,WYK13,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200423SPN_01,"Possom found burnt and dead at the base of the pole which may of caused the fuse not to eject.



*Candelling fuse at WT009",,7.62,0,Non forest,Non forest,6,6,0,156.8480377,94864,YCEM,COLDSTREAM AWS,,145.6,19.3,9.8
1052,Ausnet 18/174,Ausnet,13/06/2019,6/13/19 11:42,43629.4875,43629.4875,-37.86110911,145.639109,"540 MT BEENAK ROAD, THREE BRIDGES VIC 3797",2601656341,WYK23,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190618SPN_01,Candled BA HV Fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,401.5465698,94864,YCEM,COLDSTREAM AWS,,57.5,15.5,7.2
1053,Ausnet 17/98,Ausnet,10/02/2018,2/10/18 19:59,43141.83264,43141.83264,-37.83065002,145.676198,"85 BLACKSANDS ROAD, THREE BRIDGES VIC 3797",1411451,WYK23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232381,20180212SPN_03,Tall tree fell into overhead HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,155.47229,94880,NJE,NOOJEE,,1.2,27,20.8
1054,Ausnet 16/28,Ausnet ,25/08/2016,8/25/16 15:02,42607.62704,42607.62704,-37.75557002,145.684837,,1407925,WYK23,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,223925,20160829SPN_01,"HVABC joint failed in Alpine St, Warburton. Report received of fire on the ground. DAO advised. Failure occurred during REFCL testing.",,7.62,0,Non forest,Non forest,6,6,0,170.1313324,94864,YCEM,COLDSTREAM AWS,,69.4,15.9,10.1
1055,Ausnet 16/40,Ausnet ,12/10/2016,10/12/16 3:25,42655.14236,42655.14236,-37.74621099,145.653564,,1407535,WYK23,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,224695,20161012SPN_01,"Small fire in vicinity at base of pole, LV Krone fuse box melted on substation pole caused by a loose LV connection on LV leads to Krone fuse box.",,7.62,0,Non forest,Non forest,6,6,0,168.5622101,94864,YCEM,COLDSTREAM AWS,,70.2,19.3,17.5
1056,Ausnet 17/133,Ausnet,18/03/2018,3/18/18 10:30,43177.4375,43177.4375,-37.83912461,146.6931115,"LICOLA ROAD, GLENMAGGIE VIC 3858",2510936,MFA22,22kV AC,RURAL LONG, - pole (wood),single phase,Otherwise started by a distribution system,HBRA only,1,VERY HIGH,1,1,232878,20180319SPN_03,Lightning strike on HV wood pole.,,7.62,0,Non forest,Non forest,6,6,0,188.2848816,95901,BAWX,MT BAW BAW AWS,,24.6,24.9,16.6
1057,Ausnet 18/81,Ausnet,15/01/2019,1/15/19 15:35,43480.64931,43480.64931,-37.857047,146.99265,"47 MORGANS ROAD, BOISDALE VIC 3860",2513039,MFA21,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20190115SPN_06,Degraded hot connection,,7.62,0,Non forest,Non forest,6,6,0,41.23129654,95913,MTMO,MT MOORNAPA AWS,,12.6,28.4,25.6
1058,Ausnet 16/75,Ausnet ,8/01/2017,1/8/17 12:15,42743.51042,42743.51042,-37.84675098,147.009526,,2513880,MFA21,Low voltage AC (<1kV),RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,HBRA only,1,Very high,1,1,225988,20170109SPN_04,Loose LV connection on pole mounted Blue phase LV fuse isolator.,,7.62,0,Non forest,Non forest,6,6,0,44.22402191,95913,MTMO,MT MOORNAPA AWS,,33.2,26.5,23.4
1059,Ausnet 16/62,Ausnet ,17/12/2016,12/17/16 15:53,42721.66241,42721.66241,-37.90153082,147.2116116,,2512255,MFA21,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Low-moderate,0.2,0.2,225833,20161219SPN_01,A tree fell into a SWER conductor bringing the conductor to the ground and allegedly starting a grass fire. ACR reclosed a number of times then went to lockout. The fire had burnt an area of approximately 25m x 5m. A tree branch was on the ground undernea,,7.62,0,Non forest,Non forest,6,6,0,80.06236267,95913,MTMO,MT MOORNAPA AWS,,47.7,25.5,24
1060,Ausnet 19/104,Ausnet,19/01/2020,1/19/20 19:45,43849.82292,43849.82292,-37.80859237,147.6478225,"125 GREAT ALPINE ROAD, LUCKNOW VIC 3875",5830050,BDL ZSS,22kV AC,RURAL SHORT, - fuse (powder filled),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200121SPN_04,Suspected cause was electrical tracking.,,7.62,0,Non forest,Non forest,6,6,0,16.90596008,94912,YBNS,BAIRNSDALE AIRPORT,,129.4,26.9,21.8
1061,Ausnet 19/136,Ausnet,23/02/2020,2/23/20 17:33,43884.73125,43884.73125,-37.81553201,147.436645,"730 LINDENOW-GLENALADALE ROAD, LINDENOW SOUTH VIC 3875",1607114,BDL44,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200227SPN_02,Plausible cuase is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,59.80334854,94912,YBNS,BAIRNSDALE AIRPORT,,75.8,24.4,17.9
1062,Ausnet 19/153,Ausnet,1/04/2020,4/1/20 5:30,43922.22917,43922.22917,-37.79769219,147.640466,"30 SHIELDS ROAD, LUCKNOW VIC 3875",1612084,BDL44,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,49.64878845,94912,YBNS,BAIRNSDALE AIRPORT,,145.6,19.3,9.8
1063,Ausnet 18/35,Ausnet,28/08/2018,8/28/18 10:01,43340.41736,43340.41736,-37.80427599,147.49044,"85 WINDMILL LANE, LINDENOW VIC 3865",1608131,BDL44,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20181109SPN_05,Crew attended site and found LV Krone box had melted and a small burnt area was evident at the base of the pole. Fire was out when crew arrived. Isolated supply and replaced Krone box.,,7.62,0,Non forest,Non forest,6,6,0,15.56914043,94912,YBNS,BAIRNSDALE AIRPORT,,49.4,15.1,10.1
1064,Ausnet 18/49,Ausnet,8/11/2018,11/8/18 11:15,43412.46875,43412.46875,-37.825342,147.578088,"320 DOCKERTYS ROAD, WY YUNG VIC 3875",1603550,BDL44,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181109SPN_02,Degradation of Krone Box,,7.62,0,Non forest,Non forest,6,6,0,14.46715736,94912,YBNS,BAIRNSDALE AIRPORT,,69.6,22,19.8
1065,Ausnet 18/173,Ausnet,5/06/2019,6/5/19 17:30,43621.72917,43621.72917,-37.81204025,147.628608,"46 HOWITT AVENUE, EASTWOOD VIC 3875",5655908,BDL42,Low voltage AC (<1kV),RURAL SHORT, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190606SPN_01,"Street light appears to have failed internally resulting in it burning.  Investigation carried out but inconclusive, unable to determine cause of failure.",,7.62,0,Non forest,Non forest,6,6,0,10.52574635,94912,YBNS,BAIRNSDALE AIRPORT,,57.5,15.5,7.2
1066,Ausnet 18/178,Ausnet,30/06/2019,6/30/19 13:59,43646.58264,43646.58264,-37.78838,147.568701,"335 HODGES ESTATE ROAD, ELLASWOOD VIC 3875",1605515,BDL44,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190708SPN_07,Boric Acid HV fuse candled. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,60.43440247,94912,YBNS,BAIRNSDALE AIRPORT,,57.5,15.5,7.2
1067,Ausnet 16/51,Ausnet ,15/11/2016,11/15/16 1:14,42689.05139,42689.05139,-37.8256126,147.6361106,,1614740,BDL43,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225215,20161115SPN_02,"A street light caught fire per cfa. The street light had a black plastic cover on the back of the light and there was a fault in the wiring that caused this plastic to combust, melting the plastic and causing smoke.",,7.62,0,Non forest,Non forest,6,6,0,9.233501434,94912,YBNS,BAIRNSDALE AIRPORT,,36.4,20.8,19.5
1068,Ausnet 17/149,Ausnet,27/03/2018,3/27/18 12:00,43186.5,43186.5,-37.74672,147.677339,"80 WATERHOLES ROAD, GRANITE ROCK VIC 3875",1600885,BDL8,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233044,20180508SPN_02,Burnt Boric Acid fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,158.737854,94912,YBNS,BAIRNSDALE AIRPORT,,24.6,24.9,16.6
1069,Ausnet 17/158,Ausnet,24/04/2018,4/24/18 11:03,43214.46042,43214.46042,-37.89166802,147.676191,"4 FORGE CREEK ROAD, EAGLE POINT VIC 3878",1610710,BDL42,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,233328,20180426SPN_01,It appears a magpie shorted out on a BA fuse unit and earth.,,7.62,0,Non forest,Non forest,6,6,0,20.13325882,94912,YBNS,BAIRNSDALE AIRPORT,,19,21.8,10.9
1070,Ausnet 16/65,Ausnet ,21/12/2016,12/21/16 6:56,42725.28889,42725.28889,-37.82343799,147.65931,,1610888,BDL4,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225879,20170201SPN_01,"Upon investigation found melted Krone box. Two small grass fires at base of pole, one was approx 6 x 4 metres the other was approx. 3 x 1 metres.",,7.62,0,Non forest,Non forest,6,6,0,10.9250679,94912,YBNS,BAIRNSDALE AIRPORT,,47.7,25.5,24
1071,Ausnet 19/44,Ausnet,6/10/2019,10/6/19 13:08,43744.54722,43744.54722,-37.87408001,147.858389,"705 METUNG ROAD, METUNG VIC 3904",1901172,BDL6,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191010SPN_01,Conductor has broken midspan resulting in ground fire (approx 1m x 3m). Upon further investigation corrosion was identified on the conductor which is believed to have cause the conductor to break during high winds experienced at the time of failure.  Cond,,7.62,0,Non forest,Non forest,6,6,0,29.10617065,95904,LKE,LAKES ENTRANCE,,27.7,21.3,18.8
1072,Ausnet 19/111,Ausnet,23/01/2020,1/23/20 8:36,43853.35833,43853.35833,-37.813506,147.70864,"160 LANES ROAD, NICHOLSON VIC 3882",596312,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200123SPN_03,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,40.05690384,94912,YBNS,BAIRNSDALE AIRPORT,,129.4,26.9,21.8
1073,Ausnet 17/38,Ausnet,15/10/2017,10/15/17 10:00,43023.41667,43023.41667,-37.72465498,147.801942,"1881 GREAT ALPINE ROAD, WISELEIGH VIC 3885",1604421,BDL8,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230752,20171023SPN_01,22kV Blade isolator failed with fixed jaw burnt out.,,7.62,0,Non forest,Non forest,6,6,0,48.51368713,95904,LKE,LAKES ENTRANCE,,43.4,20.7,18.3
1074,Ausnet 17/42,Ausnet,27/10/2017,10/27/17 20:30,43035.85417,43035.85417,-37.798773,147.877212,"197 CUNNINGHAM ROAD, SWAN REACH VIC 3903",1911236,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,230961,20171128SPN_01,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,90.85405731,95904,LKE,LAKES ENTRANCE,,43.4,20.7,18.3
1075,Ausnet 17/92,Ausnet,30/01/2018,1/30/18 1:42,43130.07083,43130.07083,-37.81729398,147.736826,"910 PRINCES HIGHWAY, NICHOLSON VIC 3882",1611151,BDL6,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232190,20180130SPN_03,A burnt bird was found at base of pole which indicates a flashover at the pole.,,7.62,0,Non forest,Non forest,6,6,0,8.634530067,94912,YBNS,BAIRNSDALE AIRPORT,,73.6,27.2,23.9
1076,Ausnet 16/73,Ausnet ,7/01/2017,1/7/17 15:23,42742.64097,42742.64097,-37.796741,147.858083,,1900002,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225985,20170116SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly resulting in a small grass fire at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,61.65219879,95904,LKE,LAKES ENTRANCE,,33.2,26.5,23.4
1077,Ausnet 16/121,Ausnet ,10/06/2017,6/10/17 23:16,42896.96944,42896.96944,-37.89621524,147.8552796,,1911158,BDL6,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,228484,20170704SPN_01,Overheated connection caused LV fuse box to combust,,7.62,0,Non forest,Non forest,6,6,0,0.200000003,95904,LKE,LAKES ENTRANCE,,21.4,14.9,7.2
1078,Ausnet 19/47,Ausnet,9/10/2019,10/9/19 9:30,43747.39583,43747.39583,-37.85123599,148.039341,"PRINCES HWY, LAKE TYERS BEACH VIC 3909",1903088,NLA34,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20191010SPN_03,Candled HV Boric Acid Fuse,,7.62,0,Non forest,Non forest,6,6,0,23.56783676,95904,LKE,LAKES ENTRANCE,,27.7,21.3,18.8
1079,Ausnet 19/95,Ausnet,5/01/2020,1/5/20 19:45,43835.82292,43835.82292,-37.86892199,147.996367,"1 ONEILLS ROAD, LAKES ENTRANCE VIC 3909",1902142,BDL41,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_03,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,43.00830078,95904,LKE,LAKES ENTRANCE,,129.4,26.9,21.8
1080,Ausnet 19/101,Ausnet,17/01/2020,1/17/20 14:33,43847.60625,43847.60625,-37.85386608,147.9946685,"5 ODONNELL DRIVE, LAKES ENTRANCE VIC 3909",5626658,BDL41,22kV AC,RURAL LONG, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200117SPN_06,"Findings by Crew 
Small fire inside the Kiosk at the LV Bush end 
It appears the grass has grown up into the LV bus 
Mainly Smoke damage and little scarring of the LV weber strip 
Kiosk checked and restored",,7.62,0,Non forest,Non forest,6,6,0,60.85300446,95904,LKE,LAKES ENTRANCE,,129.4,26.9,21.8
1081,Ausnet 19/180,Ausnet,28/06/2020,6/28/20 17:20,44010.72222,44010.72222,-37.860394,148.036239,"5 CHANDLERS ROAD, LAKE BUNGA VIC 3909",1902798,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20200629SPN_07,FOLCB caught fire due to Connections in box becoming overheated melting the plastic around the terminals then catching fire. The connections in the fuse box became overheated due to corroded connections and more load on terminals due to cold day and custo,,7.62,0,Non forest,Non forest,6,6,0,51.2856636,95904,LKE,LAKES ENTRANCE,,30.8,14.9,7.6
1082,Ausnet 18/39,Ausnet,19/10/2018,10/19/18 10:55,43392.45486,43392.45486,-37.87923,147.987518,"17 CHURCH STREET, LAKES ENTRANCE VIC 3909",1901962,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181113SPN_01,Blown EDO fuse appears to have been candling. No fire,,7.62,0,Non forest,Non forest,6,6,0,0.200000003,95904,LKE,LAKES ENTRANCE,,24.9,21.4,19.2
1083,Ausnet 18/91,Ausnet,28/01/2019,1/28/19 9:57,43493.41458,43493.41458,-37.878379,147.958151,"KALIMNA HOTEL, 21 KALIMNA JETTY ROAD, KALIMNA VIC 3909",1901592,BDL6,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190130SPN_04,"Candled EDO  fuse, no evidence of ground fire. Fuse replaced.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,40.01608658,95904,LKE,LAKES ENTRANCE,,12.6,28.4,25.6
1084,Ausnet 18/172,Ausnet,4/06/2019,6/4/19 17:07,43620.71319,43620.71319,-37.878379,147.958151,"21 KALIMNA JETTY ROAD, KALIMNA VIC 3909",1901592,BDL6,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190618SPN_02,Candled EDO HV Fuse. No evidence of ground fire,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,40.01608658,95904,LKE,LAKES ENTRANCE,,57.5,15.5,7.2
1085,Ausnet 17/30,Ausnet,4/09/2017,9/4/17 23:54,42982.99583,42982.99583,-37.86088901,148.034363,"45 LAKE BUNGA BEACH ROAD, LAKE BUNGA VIC 3909",1902793,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,230171,20170905SPN_03,likely caused by polluted insulator (salt ),,7.62,0,Non forest,Non forest,6,6,0,53.24732208,95904,LKE,LAKES ENTRANCE,,46.7,17.8,12.6
1086,Ausnet 17/105,Ausnet,18/02/2018,2/18/18 15:12,43149.63333,43149.63333,-37.86074702,148.032825,"33 LAKE BUNGA BEACH ROAD, LAKE BUNGA VIC 3909",1902792,NLA34,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,232467,20180219SPN_01,"Suspect lightning strike caused LA to fail with subsequent mal-operation of an EDO fuse which candled, burnt in half with a section falling to ground.",,7.62,0,Non forest,Non forest,6,6,0,54.58394241,95904,LKE,LAKES ENTRANCE,,1.2,27,20.8
1087,Ausnet 17/162,Ausnet,1/05/2018,5/1/18 14:19,43221.59653,43221.59653,-37.86807001,148.02096,"36 OCEAN VIEW PARADE, LAKES ENTRANCE VIC 3909",5622581,BDL41,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,233413,20180502SPN_02,HV dropper lead termination burnt off transformer bushing.,,7.62,0,Non forest,Non forest,6,6,0,59.95507813,95904,LKE,LAKES ENTRANCE,,72.2,17.6,7.3
1088,Ausnet 16/26,Ausnet ,18/08/2016,8/18/16 20:21,42600.84792,42600.84792,-37.87498499,148.004977,,1902429,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223771,20160819SPN_01,Field crew reports on arrival @ LIS #1902429 fuse tube burnt in half. Suspect candled. no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.117707491,95904,LKE,LAKES ENTRANCE,,69.4,15.9,10.1
1089,Ausnet 16/29,Ausnet ,27/08/2016,8/27/16 13:19,42609.55486,42609.55486,-37.86030701,148.079971,,1902844,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223960,20160829SPN_02,"Per CFA Pole Fire. 3 phase mains pole box caught fire and melted on pole scorching the pole. Melting plastic fell to the ground, no fire started on the ground.",,7.62,0,Non forest,Non forest,6,6,0,34.72847366,95904,LKE,LAKES ENTRANCE,,69.4,15.9,10.1
1090,Ausnet 16/118,Ausnet ,17/05/2017,5/17/17 19:05,42872.79514,42872.79514,-37.87654685,148.0050555,,1902475,BDL41,Low voltage AC (<1kV),RURAL LONG, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,228117,20170601SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,0.200000003,95904,LKE,LAKES ENTRANCE,,29.6,17.2,8.3
1091,Ausnet 16/120,Ausnet ,31/05/2017,5/31/17 21:10,42886.88194,42886.88194,-37.871377,148.008042,,1902525,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,228272,20170614SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,6.504140377,95904,LKE,LAKES ENTRANCE,,29.6,17.2,8.3
1092,Ausnet 17/155,Ausnet,14/04/2018,4/14/18 17:00,43204.70833,43204.70833,-37.75414605,148.3241642,"MEKKENVILLE, 4301 PRINCES HIGHWAY, WAYGARA VIC 3888",1905903,NLA34,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,VERY HIGH,1,1,233218,20180416SPN_01,Tree branch into conductors.,,7.62,0,Non forest,Non forest,6,6,0,58.74684143,94917,YORB,ORBOST,,19,21.8,10.9
1093,Ausnet 17/111,Ausnet,24/02/2018,2/24/18 17:37,43155.73403,43155.73403,-37.744144,148.404318,"BURRAGAH, 138 JOINERS ROAD, NEWMERELLA VIC 3886",1905975,NLA34,22kV AC,RURAL SHORT, - dropper / bridge,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,HIGH,0.5,0.5,232554,20180226SPN_05,22kV insulator holding a bridge to Drop Out Fuse broke and the bridge became free and clashed with another phase of the 22kV network.,,7.62,0,Non forest,Non forest,6,6,0,60.51566696,94917,YORB,ORBOST,,1.2,27,20.8
1094,PowerCor 19/236,PowerCor,11/02/2020,2/11/20 0:00,43872,0.650694444,-37.647258,141.023289,1491 Old Lindsay Road Strathdownie,32131144,HTN002,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200212PWA_01,Fire brigade advised of a pole fire possibly caused by a ground fire. The attending crew identified that a pole fire had occurred and spread into grassland. An area estimated to be several acres (1.5 Ha) of private pasture was burnt. No damage to fencing ,,7.62,0,Non forest,Non forest,6,6,0,67.83834839,95825,CASX,CASTERTON AWS,,75.8,24.4,17.9
1095,PowerCor 19/117,PowerCor,24/12/2019,12/24/19 0:00,43823,0.681944444,-37.719732,141.962853,"204 Balkins Rd, Hamilton VIC 3300, Australia",30090118,HTN006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_02 ,Customer reported burnt out mains box. When crews arrived they found a failed FOLCB on Substation pole. There was small spots of burning amongst the long grass at the base of the pole. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,173.9085999,94829,YHML,HAMILTON AWS,,4.4,24.6,24.7
1096,PowerCor 19/203,PowerCor,20/01/2020,1/20/20 0:00,43850,0.416666667,-37.676846,142.190673,1 Worburtons Rd Mountajup 3294,33059281,HTN005,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200122PWA_04 ,Emergency services reported a pole fire at the incident location. A Powercor crew found that the LV fuse box on the pole ignited due to overheated connections. There were no injuries or ground fire.,,7.62,0,Non forest,Non forest,6,6,0,226.8049011,94829,YHML,HAMILTON AWS,,129.4,26.9,21.8
1097,PowerCor 19/243,PowerCor,17/02/2020,2/17/20 0:00,43878,0.702777778,-37.635626,142.51184,"WINTOC, 5269 GLENELG HIGHWAY, GLENTHOMPSON",33055592,HTN005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200220PWA_01 ,An  EDO HV Fuse hung up and a ground fire was found at the base of the pole type substation.,,7.62,0,Non forest,Non forest,6,6,0,256.7453918,94829,YHML,HAMILTON AWS,,75.8,24.4,17.9
1098,PowerCor 19/72,PowerCor,21/11/2019,11/21/19 0:00,43790,0.497916667,-37.692286,143.008737,"525 Glenelg Hwy, Streatham, 3351",30083878,ART033,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20191122PWA_02 ,"Vic fire reported wires down causing grass fire. On arrival crew found a broken strand of HV conductor had been intermittently brushing across  phases. The sparks from this started a grass fire, observed and extinguished by CFA personnel. There was a smal",,7.62,0,Non forest,Non forest,6,6,0,233.8246002,94840,MORT,MORTLAKE AWS,,60.8,21.8,20.4
1099,PowerCor 19/126,PowerCor,30/12/2019,12/30/19 0:00,43829,0.813194444,-37.566833,142.897703,"1485 Delacombe Way, Mininera",30084285,ART033,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Extreme,3.5,16.1,,20191231PWA_03 ,Vic Fire reported a wire had come down from a pole and had started a grass fire at the incident location. On arrival the fault crew found that a tree had fallen from the other side of the road (outside clearance space) and had fallen across the overhead d,,7.62,0,Non forest,Non forest,6,6,0,279.9563904,94834,YARA,ARARAT,,4.4,24.6,24.7
1100,Powercor 16/71,Powercor,5/12/2016,12/5/16 0:00,42709,0.229166667,-37.672583,143.45145,,33001737,BAS021,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12622,20161212PWA_02,A person driving past a pole noticed the cross arm was on fire at the address below. On arrival the work crew found a cross arm had burnt off and the conductor was still alive in the air. There was no ground fire. No third party damage or injury was repor,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,333.7320862,94852,YBLT,BALLARAT,,47.7,25.5,24
1101,Powercor 16/131,Powercor,28/01/2017,1/28/17 0:00,42763,0.607638889,-37.67454,143.5252,,33005605,BAS021,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12767,20170130PWA_05,"VicFire reported a fire at the incident location.  On arrival the crew found that an EDO fuse had operated, however the barrel of the EDO fuse stayed in position without dropping down.  The barrel then caught fire resulting in a ground fire (approx. 50 sq",,7.62,0,Non forest,Non forest,6,6,0,440.3735046,94852,YBLT,BALLARAT,,33.2,26.5,23.4
1102,PowerCor 19/198,PowerCor,18/01/2020,1/18/20 0:00,43848,0.603472222,-37.56442,143.763977,"413 Ballarat -Carngham Road, Bunkers Hill",33007578,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200121PWA_02,"Vic Fire reported a grass fire at the incident location, evidently started by Powercor assets. On arrival crew found that a porcelain fuse box had overheated igniting grass below. There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,418.0548706,94852,YBLT,BALLARAT,,129.4,26.9,21.8
1103,PowerCor 19/219,PowerCor,31/01/2020,1/31/20 0:00,43861,0.674305556,-37.655204,143.671287,"39 Bandys Road, Smythesdale 3351 ",33002842,BAS021,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,,20200205PWA_01 ,Vic fire reported a grass fire (8ha) at incident location. On arrival crew found a overheated FOLCB with one fuse base on the ground. There was no reported injuries. Damage sustained to pasture and fencing.,,7.62,0,Non forest,Non forest,6,6,0,359.2270508,94852,YBLT,BALLARAT,,129.4,26.9,21.8
1104,Powercor 18/212,Powercor,29/03/2019,29/03/2019,,,-37.5705357,143.7427039,98 Sago Hill Road Bunkers Hill 3352 (Near Greenhalghs Road),30282752,BAS011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20190402PWA_01 ,Vicfire reported wire down and a grass fire at the incident location. Crew found a tree had fallen and damaged a bare overhead conductor.,,7.62,0,Non forest,Non forest,6,6,0,442.5174561,94852,YBLT,BALLARAT,,14.6,24.8,15.9
1105,Powercor 18/286,Powercor,29/03/2019,29/03/2019,,,-37.666418,143.67389,180 Browns Rd Scarsdale 3351,,BAS021,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190703PWA_01 ,"VicFire reported a pole fire. 
On arrival the fault crew found a melted FOLCB at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,359.9797668,94852,YBLT,BALLARAT,,14.6,24.8,15.9
1106,Powercor 16/42,Powercor,18/10/2016,10/18/16 0:00,42661,0.872916667,-37.633869,143.57362,,30000848,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,12499,20161019PWA_01,"Vic fire reported a pole fire at the incident location.  On arrival the crew found that the connections in a 3 phase fused mains box (FOLCB) had overheated, resulting in the box catching fire. Crew made the site safe and performed repairs. There was a sma",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,432.276886,94852,YBLT,BALLARAT,,70.2,19.3,17.5
1107,PowerCor 19/20,PowerCor,4/07/2019,7/4/19 0:00,43650,0.452777778,-37.5466537,143.911942,"20 SPRINGS ROAD, BROWN HILL VIC 3350",32000612,BAN015,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190715PWA_08 ,A customer reported transformer and wire on fire at the incident location. The attended crew found that an insulated HV dropper on the substation pole ignited. There was no ground fire. The crew made the place safe and repairs arranged.   ,,7.62,0,Non forest,Non forest,6,6,0,477.603241,94852,YBLT,BALLARAT,,52.8,15,7.7
1108,PowerCor 19/111,PowerCor,20/12/2019,12/20/19 0:00,43819,0.64375,-37.577635,143.839623,"804 TALBOT STREET S, REDAN VIC 3350",31001148,BAS012,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20200518PWA_02,Service on the ground neutral screen service had burnt to the ground leaving some burns on some customer grass.,,7.62,0,Non forest,Non forest,6,6,0,422.5430908,94852,YBLT,BALLARAT,,4.4,24.6,24.7
