OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1109,PowerCor 19/166,PowerCor,5/01/2020,1/5/20 0:00,43835,0.739583333,-37.661551,143.83006,"16 Sobeys Rd, Napoleons VIC 3352",32013707,BAS022,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200110PWA_07 ,"Report received of pole fire and broken crossarm. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,366.4420471,94852,YBLT,BALLARAT,,129.4,26.9,21.8
1110,PowerCor 19/264,PowerCor,13/03/2020,3/13/20 0:00,43903,0.849305556,-37.551781,143.86858,501 Sherrard St cnr Napier St Black Hill 3350,32012126,BAN007,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200316PWA_03 ,"A crossarm  fire resulted in the high voltage conductor falling with the insulator coming to rest on the low voltage x arm. There was reported to be a HVI. There was no ground fire, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,460.5778503,94852,YBLT,BALLARAT,,78.2,22.9,14.4
1111,PowerCor 19/281,PowerCor,9/04/2020,4/9/20 0:00,43930,0.461805556,-37.590632,143.96546,"2754 OLD MELBOURNE ROAD, DUNNSTOWN VIC 3352",30004990,BAS023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200520PWA_11 ,Report received of a pole fire. On arrival crew found cross-arm burnt at EDO mounting position.,,7.62,0,Non forest,Non forest,6,6,0,523.6870117,94852,YBLT,BALLARAT,,145.6,19.3,9.8
1112,Powercor 18/44,Powercor,9/12/2018,9/12/2018,,,-37.70512865,143.9808731,"6206 Midland Highway, Clarendon, 3352.",31037826,BAS022,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20180913PWA_01 ,"A new wooden pole was erected mid-span between Buninyong-P211 and P211A .
During the night strong winds have pushed conductors against this pole (conductors had not yet been tied to insulators  / pole undressed) resulting in pole catching  fire.
There was",,7.62,0,Non forest,Non forest,6,6,0,425.0361633,94863,SHEO,SHEOAKS AWS,,117.3,25.7,22.1
1113,Powercor 18/232,Powercor,9/12/2018,9/12/2018,,,-37.555161,143.897295,"32 Water St, Brown Hill",30283126,BAN015,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20190416PWA_01 ,"A crew investigating an outage found that an unknown vehicle had contacted a communications cable above Water St, 
The force of the impact caused the communications cable to contact the overhead LV conductors. 
This resulted in hot debris falling to the g",,7.62,0,Non forest,Non forest,6,6,0,456.7048645,94852,YBLT,BALLARAT,,117.3,25.7,22.1
1114,Powercor 16/89,Powercor,25/12/2016,12/25/16 0:00,42729,0.534722222,-37.59205,143.8656,,32010016,BAS013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1,4.6,12663,20161229PWA_06,A Powercor employee reported a pole fire at the incident location.  On arrival the crew found that a three phase 22kV wooden cross arm had previously burnt through at a cross arm strap position and the cross arm was now broken. The pole is located in the ,,7.62,0,Non forest,Non forest,6,6,0,452.5717773,94852,YBLT,BALLARAT,,47.7,25.5,24
1115,Powercor 16/90,Powercor,28/12/2016,12/28/16 0:00,42732,0.552083333,-37.563884,143.83606,,30014532,BAS014,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,12666,20161229PWA_09,VicFire reported a pole fire at the incident location.  On arrival the crew found that a tree branch had broken in the windy weather conditions and had fallen across high voltage and low voltage conductors which resulted in the branch burning through. The,,7.62,0,Non forest,Non forest,6,6,0,446.4768677,94852,YBLT,BALLARAT,,47.7,25.5,24
1116,Powercor 16/110,Powercor,16/01/2017,1/16/17 0:00,42751,0.556944444,-37.616445,143.83525,,30001216,BAS022,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12723,20170117PWA_03,"Vic fire reported a grass fire at the base of a pole at the incident location. On arrival the crew found that an unknown vehicle had contacted the LV overhead service, causing it to scrape on a metal saddle and drop debris to the ground, resulting in a sm",,7.62,0,Non forest,Non forest,6,6,0,395.4754639,94852,YBLT,BALLARAT,,33.2,26.5,23.4
1117,Powercor 16/148,Powercor,3/03/2017,3/3/17 0:00,42797,0.536805556,-37.580055,143.87713,,32009382,BAS013,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12857,20170306PWA_04,Customer called to advise wire down in driveway at the above location. A crew attended and found a N/S service cable to house had burnt off at roller clamp at house end resulting is the service cable breaking and falling to the ground. An area of approx. ,,7.62,0,Non forest,Non forest,6,6,0,436.83078,94852,YBLT,BALLARAT,,29.2,26.9,16.8
1118,Powercor 16/155,Powercor,8/03/2017,3/8/17 0:00,42802,0.54375,-37.657809,143.9722,,32002591,BAS023,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12880,20170309PWA_03,"CFA called to advise a tree had pulled down a wire and started a grass fire at the above location. On arrival the crew found a tree had contacted 1 phase of a single phase 22kV line and broke the conductor, resulting in the conductor falling to the ground",,7.62,0,Non forest,Non forest,6,6,0,483.2592773,94852,YBLT,BALLARAT,,29.2,26.9,16.8
1119,Powercor 16/47,Powercor,30/10/2016,10/30/16 0:00,42673,0.565972222,-37.717533,144.03339,,30010307,BAS022,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12527,20161031PWA_02,"A customer reported a tree was on an overhead conductor and a small grass fire has started at the incident location.  On arrival the crew found that a tree had fallen onto the 12.7 KV SWER conductor causing it to break and fall to the ground, resulting in",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,453.8562927,94863,SHEO,SHEOAKS AWS,,70.2,19.3,17.5
1120,Powercor 16/139,Powercor,16/02/2017,2/16/17 0:00,42782,0.832638889,-37.576047,144.18446,,30104525,BAN011,22kV AC,Rural Long, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12844,20170228PWA_01,CFA reported a pole fire at the above address. A crew attended and found that a possum had bridged out between the top of an EDO fuse unit and the steel Xarm on the pole. The resulting current flow caused the pole to burn at the Xarm king bolt. The crew r,,7.62,0,Non forest,Non forest,6,6,0,520.7344971,94863,SHEO,SHEOAKS AWS,,47,25.9,20.5
1121,PowerCor 19/199,PowerCor,19/01/2020,1/19/20 0:00,43849,0.804861111,-37.67324,144.418361,5 Chicquita Crt Bacchus Marsh 3340,,BMH004,22kV AC,Rural Short, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200121PWA_03 ,While patrolling area following thunderstorms field crew were alerted by fore brigade of smoke emanating from kisok substation at incident location. On arrival crew of the substation it was established there was damaged HV cable and a possible damaged kio,,7.62,0,Non forest,Non forest,6,6,0,155.5370636,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8
1122,Powercor 16/76,Powercor,18/12/2016,12/18/16 0:00,42722,0.5625,-37.547361,144.23272,,32166522,BMH003,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,12653,20161223PWA_02,"Mick Van Ravenstein, ATL from Ardeer Construction, rang me, as the NAO AH Ardeer, on Monday 19/12/2016 @13:06, to ask if I was aware and had been notified about a pole fire incident the previous day.



I had discussed with Mick that I had not received an",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,586.265686,94863,SHEO,SHEOAKS AWS,,47.7,25.5,24
1123,Powercor 16/98,Powercor,4/01/2017,1/4/17 0:00,42739,0.906944444,-37.688277,144.43618,,33075192,BMH004,Low voltage AC (<1kV),Rural Short,Public lighting,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12715,20170112PWA_06,A passer-by reported that a street light lantern (150W HPS on an outreach bracket) at pole LIS-105857 (12.5m concrete pole) had caught fire resulting in the lantern cover melting and coming down to ground through the tree beneath the pole. The fault crew ,,7.62,0,Non forest,Non forest,6,6,0,104.197052,94865,YLVT,LAVERTON AWS,,33.2,26.5,23.4
1124,Powercor 16/122,Powercor,23/01/2017,1/23/17 0:00,42758,0.621527778,-37.67997,144.37969,,30102859,BMH003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12795,20170207PWA_01,Pole Fire - crossarm broken resulting in 40 SQ m ground fire. Details unknown - NAO not notified,,7.62,0,Non forest,Non forest,6,6,0,126.9817123,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4
1125,Powercor 16/123,Powercor,23/01/2017,1/23/17 0:00,42758,0.559027778,-37.653133,144.31496,,30116684,BMH003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,12754,20170125PWA_02,CFA reported a pole fire at the above location. A crew attended and found both the HV earths on the wooden SWER S/S pole had been removed. The resulting current leakage cause a pole fire. The embers from the pole fire started a grass fire at the base of t,,7.62,0,Non forest,Non forest,6,6,0,420.9988098,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4
1126,Powercor 16/160,Powercor,12/03/2017,3/12/17 0:00,42806,0.192361111,-37.6770172,144.432175,,31033069,BMH004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12921,20170321PWA_03,"CFA called in to advise of a pole on fire cnr Clarinda St & Turner St, Bacchus Marsh, LIS-965846. Upon arrival the crew, had discovered that a HV X-arm had caught fire and burnt through at the HV X-arm Strap. Please Note:- The HV Conductors remained in pl",,7.62,0,Non forest,Non forest,6,6,0,108.2021866,94865,YLVT,LAVERTON AWS,,29.2,26.9,16.8
1127,Powercor 16/194,Powercor,20/04/2017,4/20/17 0:00,42845,0.771527778,-37.68975778,144.4421307,,30115961,BMH006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,13048,20170427PWA_05,"VicFire called in to advise of a wire on fire & brigade en-route. A resident Mrs Kerry Fay also called in to advise of a small box on pole outside property has caught fire, CFA have attended and fire now out, customer has no supply. On arrival the crew ha",,7.62,0,Non forest,Non forest,6,6,0,115.2835312,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8
1128,Powercor 16/199,Powercor,21/04/2017,4/21/17 0:00,42846,0.343055556,-37.66857,144.44512,,30112526,BMH005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13047,20170427PWA_04,"Vic fire reported a pole fire at the incident location. On arrival the fault crew found that a junction box had overheated and caught fire at the incident location.
The crew replaced the burnt out connection box. There was no ground fire and no injury as ",,7.62,0,Non forest,Non forest,6,6,0,99.44048309,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8
1129,PowerCor 19/96,PowerCor,8/12/2019,12/8/19 0:00,43807,0.053472222,-37.627231,144.517645,"431 DIGGERS REST-COIMADAI ROAD, COIMADAI VIC 3340",32168128,MLN022,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20200515PWA_11 ,Crew attending a fault found that  the end had burnt off edo fuse tube. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,195.9322205,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
1130,PowerCor 19/128,PowerCor,30/12/2019,12/30/19 0:00,43829,0.583333333,-37.677846,144.570968,"50 Quail Crescent, Melton,3337.",30300618,MLN032,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_05 ,Following reports of outage crew found a burnt out copper to aluminium connection on north side transformer bus. Molten particles had caused a number of small spot fires in the grass below. There was no reported injuries or property damage.,,7.62,0,Non forest,Non forest,6,6,0,133.2437286,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
1131,PowerCor 19/141,PowerCor,31/12/2019,12/31/19 0:00,43830,0.461111111,-37.61019,144.511436,"47 ANTIMONY MINE ROAD,COIMADAI,VIC,3340",30107875,MLN022,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200103PWA_04 ,"Crew reported a hv crossarm fire at the incident location. CFA on site to extinguish the fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,219.0050354,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
1132,PowerCor 19/260,PowerCor,9/03/2020,3/9/20 0:00,43899,0.796527778,-37.685589,144.586269,"Smith Street cnr Henry Street, Melton, 3337 (2-4 SMITH STREET, MELTON VIC 3337)",30322147,MLN023,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20200310PWA_04 ,"MFB reported sparking pole near 68 reserve road melton. On arrival crew advised that a dead-crow at the base of HVCHP P3 LIS-828102 appears to have caused a large -flashover across all 3 phases, resulting in damage to all 3 phases of the HVCHP termination",,7.62,0,Non forest,Non forest,6,6,0,128.2734528,94866,YMML,MELBOURNE AP,,78.2,22.9,14.4
1133,Jamena 19/57,Jamena,23/02/2020,2/23/20 0:00,43884,0.479166667,-37.568269,144.670656,"115-131 NAPIER STREET, DIGGERS REST VIC 3427",,SBY13,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200223JEM_01,Boric Acid fuse candling ignited a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,330.9413147,94866,YMML,MELBOURNE AP,,75.8,24.4,17.9
1134,Powercor 16/25,Powercor,1/08/2016,8/1/16 0:00,42583,0.96875,-37.608629,144.59008,,33077208,MLN012,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,12324,20160818PWA_04,"Customer reported fire at substation pole across the road. (Diggers Rest P1 substation is a 63kVA??? transformer on a 12.5m/8kN concrete pole)
A Powercor crew attended and made the site safe by disconnecting the transformer LVABC FSD isolator and LV leads",,7.62,0,Non forest,Non forest,6,6,0,227.7054443,94866,YMML,MELBOURNE AP,,69.4,15.9,10.1
1135,Powercor 16/102,Powercor,7/01/2017,1/7/17 0:00,42742,0.810416667,-37.674726,144.57018,,30103772,MLN014,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,12688,20170109PWA_02,"Angelique from Vic fire reported sparks fell from a pole at the incident location and started a small fire on nature strip, the fire extinguished by itself and she advised that Vic fire was enroute. Few customers reported no power on their properties. A P",,7.62,0,Non forest,Non forest,6,6,0,137.5652313,94866,YMML,MELBOURNE AP,,33.2,26.5,23.4
1136,Powercor 16/205,Powercor,23/05/2017,5/23/17 0:00,42878,0.498611111,-37.594813,144.46345,,32167656,BMH006,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,No forecast,0.1,0.1,13111,20170524PWA_01,"Emergency Services reported a cable on the ground and sparking at the incident location. Upon arrival, the crew found that a HV conductor down and the live cable caused a small ground fire.  The crew believed a vehicle brought down the cable but no vehicl",,7.62,0,Non forest,Non forest,6,6,0,278.1016846,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3
1137,PowerCor 19/46,PowerCor,23/09/2019,9/23/19 0:00,43731,0.617361111,-37.711061,144.732534,"58 Olsen Retreat, Caroline Springs VIC 3023, Australia",30322459,SA011,Low voltage AC (<1kV),Urban, - underground service cable (other),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191002PWA_06 ,"Constable Alistair- Caroline Springs Police reports copper has been stolen out of pit on hume drive- between Infinity Dr and Lancefield Dr (thinks roughly at the back of 57 olsen retreat), pit lid is missing, wires pulled out of pit and exposed and burnt ",,7.62,0,Non forest,Non forest,6,6,0,104.158989,94866,YMML,MELBOURNE AP,,51.4,17.8,14.5
1138,PowerCor 19/133,PowerCor,31/12/2019,12/31/19 0:00,43830,0.201388889,-37.722967,144.827395," 42 Greengully Road, Keilor, 3036.",30114080,SA002,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_04,Crew advise pole fire intermediate arm has burnt through at kingbolt. No ground fire or reported injury.,,7.62,0,Non forest,Non forest,6,6,0,69.25959778,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
1139,PowerCor 19/136,PowerCor,31/12/2019,12/31/19 0:00,43830,0.278472222,-37.724091,144.836579,"2 Skyline Dr, Keilor VIC 3036",30108788,SA002,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_07 ,Vic fire reported crossarm on fire at incident location. Crew advise pole fire originating at pin of bridging insulator. Cross arm has lost integrity and insulators have broken away causing fault on feeder and ACR to trip. No ground fire and no reported i,,7.62,0,Non forest,Non forest,6,6,0,55.19145966,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
1140,PowerCor 19/283,PowerCor,13/04/2020,4/13/20 0:00,43934,0.678472222,-37.703065,144.806132,"1017 Old Calder Hwy Service Rd, Keilor VIC 3036",26810509,SA006,Low voltage AC (<1kV),Rural Short, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200415PWA_02 ,Customer advised that pillar at front of his property had caught fire. Crew attended onsite the fire brigade was at the incident location with the paralleling pillar taped off. A vehicle had ran the pillar over but no one had any details.  The flashover c,,7.62,0,Non forest,Non forest,6,6,0,80.42568207,94866,YMML,MELBOURNE AP,,145.6,19.3,9.8
1141,Jamena 19/23,Jamena,20/11/2019,11/20/19 0:00,43789,0.508333333,-37.673758,144.866838,"VACANT LAND, 206-300 WESTERN AVENUE, MELBOURNE AIRPORT VIC 3045",,AW14,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,,20191206JEM_02,Bird Strike resulting in small grass fire,,7.62,0,Non forest,Non forest,6,6,0,113.1672592,94866,YMML,MELBOURNE AP,,60.8,21.8,20.4
1142,Jamena 19/24,Jamena,21/11/2019,11/21/19 0:00,43790,0.613888889,-37.7113,144.886413,"EASEMENT EX WESTFIELD SHOPPING TOWN, TULLAMARINE VIC 3043",,AW9,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very high,1,0.2,,20191217JEM_03,Lightning strike igniting a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,84.03875732,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4
1143,Jamena 19/38,Jamena,31/12/2019,12/31/19 0:00,43830,0.251388889,-37.709095,144.909129,"34 WILLIAM STREET, GLENROY VIC 3046",,PV14,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_13,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,90.74193573,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7
1144,Jamena 19/42,Jamena,31/12/2019,12/31/19 0:00,43830,0.197222222,-37.643134,144.886622,"58 GREENVALE DRIVE, GREENVALE VIC 3059",,COO21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,148.1793671,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7
1145,Jamena 19/61,Jamena,9/04/2020,4/9/20 0:00,43930,0.781944444,-37.634433,144.817238,"5 BLACKWELLS LANE, BULLA VIC 3428",,COO11,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-Moderate,0.2,0.92,,20200422JEM_01,Candling BA fuse observed by network operator.,,7.62,0,Non forest,Non forest,6,6,0,154,94866,YMML,MELBOURNE AP,,145.6,19.3,9.8
1146,Jamena 19/63,Jamena,3/06/2020,6/3/20 0:00,43985,0.267361111,-37.715582,144.861841,"5 BEVERAGE DRIVE, TULLAMARINE VIC 3043",,AW3,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20200603JEM_01,MFB report council tree on wires sparking.,,7.62,0,Non forest,Non forest,6,6,0,67.36582184,94866,YMML,MELBOURNE AP,,30.8,14.9,7.6
1147,Powercor 18/97,Powercor,0/01/1900,,,,-37.72185156,144.8343626,"20 CHURCH STREET,KEILOR,VIC,3036",,SA002,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_05,"Tree fire due to tree rubbing on service line. 
Incident found in during outage data review.
1 sqm ground fire",,7.62,0,Non forest,Non forest,6,6,0,44.59352493,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE
1148,Powercor 18/269,Powercor,0/01/1900,,,,-37.7086291,144.788111,1A BOBBORA COURT TAYLORS LAKES 3038,,SA003,Low voltage AC (<1kV),Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_04 ,"Customers and Fire Brigade reported BOBBORA-ADMIRALS 300kVA Kiosk on fire. 
LV switchboard end of the kiosk was burnt out internally.
Fire brigade extinguished the fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,94.00003052,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE
1149,Powercor 18/281,Powercor,0/01/1900,,,,-37.72065757,144.8382782,"662 OLD CALDER HIGHWAY,KEILOR,VIC,3036",,SA002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190612PWA_02 ,"MFB and a customer reported conductors and a transformer on fire. 
Pole located outside a row of townhouses near intersection of Flora street and Calder Highway.
They advised it was a small fire and still currently on supply. CFA have been called.
On arri",,7.62,0,Non forest,Non forest,6,6,0,25.63589287,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE
1150,Jamena 18/28,Jamena,7/02/2019,2/7/19 0:00,43503,0.917766204,-37.589086,144.742806,108 BROOK ST SUNBURY,,KTSSBY,66kV AC,Rural Short, - connector / termination,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,Low-moderate,0.2,0.2,176116,20190207JEM_05,Small grass fire due to lighting strike,,7.62,0,Non forest,Non forest,6,6,0,208.6687469,94866,YMML,MELBOURNE AP,,20.3,26,21.4
1151,Jamena 18/32,Jamena,29/03/2019,3/29/19 0:00,43553,0.662361111,-37.673896,144.898562,1 SHIRRA PLACE ATTWOOD,,BD07,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20190330JEM_01,"A branch, from a Jemena responsible tree, broke during high winds and failed onto HV resulting in failed burnt through conductor and a consequent minor grass fire.",,7.62,0,Non forest,Non forest,6,6,0,103.0191193,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9
1152,Jamena 17/28,Jamena,28/02/2018,2/28/18 0:00,43159,0.965196759,-37.7187347,144.889755,"23-27 VICTORY ROAD, AIRPORT WEST VIC 3042",,AW05,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1,0.2,,20180314JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,77.81807709,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8
1153,Jamena 17/29,Jamena,1/03/2018,3/1/18 0:00,43160,0.360416667,-37.697292,144.880478,"83-85 MICKLEHAM ROAD, TULLAMARINE VIC 3043",,AW09,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161223,20180309JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,99.00063324,94866,YMML,MELBOURNE AP,,24.6,24.9,16.6
1154,Jamena 16/24,Jamena,25/12/2016,12/25/16 0:00,42729,0.729166667,-37.705312,144.879788,,,AW11,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1,0.2,143417,20161226JEM_01,The red phase LV connector lead between the substation LV isolators and LV mains failed. Sparking from failure caused a small grass fire to a vacant lot.,,7.62,0,Non forest,Non forest,6,6,0,86,94866,YMML,MELBOURNE AP,,47.7,25.5,24
1155,Jamena 16/28,Jamena,18/01/2017,1/18/17 0:00,42753,0.284027778,-37.706377,144.87896,,,AW12,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,144286,20170118JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,83.89750671,94866,YMML,MELBOURNE AP,,33.2,26.5,23.4
1156,Jamena 16/34,Jamena,19/05/2017,5/19/17 0:00,42874,0.564583333,-37.69612,144.885633,,,AW14,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,149283,20170519JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,103,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3
1157,Jamena 19/30,Jamena,29/12/2019,12/29/19 0:00,43828,0.265972222,-37.648267,144.934311,"52 GLENELG STREET, COOLAROO VIC 3048",,BDVCO,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191229JEM_01,Pole failure at stay eyebolt location causing clashing and a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,151.2619934,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7
1158,Jamena 19/33,Jamena,31/12/2019,12/31/19 0:00,43830,0.508333333,-37.657906,144.956199,"48 JESICA ROAD, CAMPBELLFIELD VIC 3061",,ST23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_04,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,144.0648346,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7
1159,Jamena 19/41,Jamena,31/12/2019,12/31/19 0:00,43830,0.215972222,-37.702852,144.958814,"13 SAGES ROAD, GLENROY VIC 3046",,CN4,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_06,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,77.90518951,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7
1160,Jamena 19/44,Jamena,1/01/2020,1/1/20 21:42,43831.90417,43831.90417,-37.661403,144.921051,"19 TAGGERTY CRESCENT, MEADOW HEIGHTS VIC 3048",,BD14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_07,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,130.7451019,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8
1161,Jamena 19/46,Jamena,5/01/2020,1/5/20 12:00,43835.5,43835.5,-37.704022,145.009935,"1007 HIGH STREET, RESERVOIR VIC 3073",,TT10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,97.99868011,95873,BUND,BUNDOORA,,129.4,26.9,21.8
1162,Jamena 19/49,Jamena,7/01/2020,1/7/20 2:25,43837.10069,43837.10069,-37.610706,144.927917,"127 BRIDGEWATER ROAD, CRAIGIEBURN VIC 3064",,ST32,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200107JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,193.532074,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8
1163,Jamena 19/52,Jamena,20/01/2020,1/20/20 18:48,43850.78333,43850.78333,-37.705601,145.009262,"1 HOBBS CRESCENT, RESERVOIR VIC 3073",,TT10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200120JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,91.63530731,95873,BUND,BUNDOORA,,129.4,26.9,21.8
1164,Jamena 19/53,Jamena,21/01/2020,1/21/20 10:11,43851.42432,43851.42432,-37.703201,145.008742,"3 GELLIBRAND CRESCENT, RESERVOIR VIC 3073",,TT11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200121JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,95.88943481,95873,BUND,BUNDOORA,,129.4,26.9,21.8
1165,Jamena 19/55,Jamena,12/02/2020,2/12/20 0:00,43873,43856.42858,-37.662578,144.957044,"58 GLENBARRY RD, CAMPBELLFIELD VIC 3061",,BD13,22kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200824JEM_02,Raychem CHP termination burnt due to unknown cause,,7.62,0,Non forest,Non forest,6,6,0,136.9676514,94867,TRNX,BMTC ANNEXE,,75.8,24.4,17.9
1166,Jamena 19/56,Jamena,19/02/2020,2/19/20 0:00,43880,0.585416667,-37.718792,144.977871,"13 IMAROO STREET, FAWKNER VIC 3060 (MERRI CREEK TRAIL, FAWKNER VIC 3060)",,CN10,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200305JEM_02,Pole partially burnt due to contact by bare 22kV conductor.,,7.62,0,Non forest,Non forest,6,6,0,69.85504913,94867,TRNX,BMTC ANNEXE,,75.8,24.4,17.9
1167,Ausnet 19/21,Ausnet,4/07/2019,7/4/19 22:39,43650.94375,43650.94375,-37.64533999,144.975601,"490 COOPER STREET, EPPING VIC 3076",5712445,EPG33,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20190708SPN_04,Fuse box failure believed to be due to poor connections,,7.62,0,Non forest,Non forest,6,6,0,138.9736938,94867,TRNX,BMTC ANNEXE,,52.8,15,7.7
1168,Ausnet 19/28,Ausnet,12/07/2019,7/12/19 23:31,43658.97986,43658.97986,-37.70894698,145.050985,"70 GRANGE BOULEVARD, BUNDOORA VIC 3083",906948,WT9,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190717SPN_01,250W HPS street light has failed and caught fire. Investigation concluded the fire originated at the terminal block within the luminaire as a result of an unknown failure.,,7.62,0,Non forest,Non forest,6,6,0,114.4036179,95873,BUND,BUNDOORA,,52.8,15,7.7
1169,Ausnet 19/32,Ausnet,28/07/2019,7/28/19 19:00,43674.79167,43674.79167,-37.68292769,145.1142345,"257 PLENTY RIVER DRIVE, GREENSBOROUGH VIC 3088",5811828,ELM31,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_06,A faulty igniter appears to be the likely cause for the luminaire failure and subsequent fire,,7.62,0,Non forest,Non forest,6,6,0,120.5028305,95873,BUND,BUNDOORA,,52.8,15,7.7
1170,Ausnet 19/56,Ausnet,4/11/2019,11/4/19 22:42,43773.94583,43773.94583,-37.59246763,145.0153402,"145 BOUNDARY ROAD, WOLLERT VIC 3750",599306,EPG13,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,,20191107SPN_02,Most probable cuase is incorrect installation. No photos or failed equipment was available for detailed investigations to confirm the root cause.,,7.62,0,Non forest,Non forest,6,6,0,193.1281738,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4
1171,Ausnet 19/66,Ausnet,26/11/2019,11/26/19 17:28,43795.72778,43795.72778,-37.68271594,145.0226474,"4 MARJORY STREET, THOMASTOWN VIC 3074",909037,TT5,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20191127SPN_01,Cause of the fire was tracking on the centre phase insulator and as a result the wooden pole top and xarm had caught fire.,,7.62,0,Non forest,Non forest,6,6,0,109.8815765,95873,BUND,BUNDOORA,,60.8,21.8,20.4
1172,Ausnet 19/72,Ausnet,12/12/2019,12/12/19 17:32,43811.73056,43811.73056,-37.7103456,145.0522435,"20 BARLOW RISE, BUNDOORA VIC 3083",5676481,WT9,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_09,Impact from vehicle causing LV pillar to catch fire.,,7.62,0,Non forest,Non forest,6,6,0,105.9725876,95873,BUND,BUNDOORA,,4.4,24.6,24.7
1173,Ausnet 19/97,Ausnet,7/01/2020,1/7/20 20:10,43837.84028,43837.84028,-37.69121329,145.1120191,"27 CARBORA DALE, GREENSBOROUGH VIC 3088",5806765,ELM31,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200108SPN_02,Cable joint on service cable failed.,,7.62,0,Non forest,Non forest,6,6,0,93.13796234,95873,BUND,BUNDOORA,,129.4,26.9,21.8
1174,Ausnet 19/98,Ausnet,14/01/2020,1/14/20 16:00,43844.66667,43844.66667,-37.67282689,145.0017892,"248 EDGARS ROAD, THOMASTOWN VIC 3074",908987,TT9,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200115SPN_01,Silver tape from a balloon on HV  found onsite as suspect to cause the fire at pole# 908987.,,7.62,0,Non forest,Non forest,6,6,0,117.0002441,95873,BUND,BUNDOORA,,129.4,26.9,21.8
1175,Ausnet 19/142,Ausnet,6/03/2020,3/6/20 16:53,43896.70347,43896.70347,-37.71257498,145.082801,"401 GREENSBOROUGH ROAD, WATSONIA VIC 3087",904031,WT13,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200306SPN_01,Pole was hit by lightning on a stormy day resulting in broken pole.,,7.62,0,Non forest,Non forest,6,6,0,88.90489197,95873,BUND,BUNDOORA,,78.2,22.9,14.4
1176,Jamena 18/25,Jamena,25/12/2018,12/25/18 0:00,43459,0.231076389,-37.712433,145.022768,144 BOLDREWOOD PARADE RESERVOIR,,TT0-011,Low voltage AC (<1kV),Urban, - luminaires (major road),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190819JEM_03,Public lighting lantern fire,,7.62,0,Non forest,Non forest,6,6,0,74.64484406,95873,BUND,BUNDOORA,,117.3,25.7,22.1
1177,Jamena 18/30,Jamena,19/03/2019,3/19/19 0:00,43543,0.829861111,-37.6483078,144.942322,25 FODEN AVENUE CAMPBELLFIELD,,ST12,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,178234,20190319JEM_01,Small grass fire due to vehicle impact,,7.62,0,Non forest,Non forest,6,6,0,151.7158356,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9
1178,Jamena 18/31,Jamena,25/03/2019,3/25/19 0:00,43549,0.623877315,-37.658243,144.970585,65 METROLINK CIRCUIT CAMPBELLFIELD,,ST13,Low voltage AC (<1kV),Urban, - underground service cable (commercial / industrial),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20190325JEM_05,Small grass fire due to vadalism (copper theft),,7.62,0,Non forest,Non forest,6,6,0,130.5670166,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9
1179,Jamena 18/36,Jamena,16/04/2019,4/16/19 0:00,43571,0.388194444,-37.595049,144.921064,1 WATFORD CRESCENT CRAIGIEBURN,,ST33,22kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,179498,20190416JEM_01,Small grass fire due to bird strike,,7.62,0,Non forest,Non forest,6,6,0,209.9771118,94867,TRNX,BMTC ANNEXE,,11.6,22,11.1
1180,Ausnet 18/28,Ausnet,3/08/2018,8/3/18 14:21,43315.59792,43315.59792,-37.60343298,145.094786,"1410 PLENTY ROAD, MERNDA VIC 3754",917511,DRN12,Low voltage AC (<1kV),URBAN, - transformer (any other type),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,NO FORECAST,0.1,0.1,234756,20180808SPN_03,"The cap bank was installed and testing completed by AusNet testers. Installation was then livened, LV fuses closed before crew heard the Sec VT arcing and smoke observed just before the VT caught fire and self extinguished. Testers confirmed all the equip",,7.62,0,Non forest,Non forest,6,6,0,166.0716553,95873,BUND,BUNDOORA,,49.4,15.1,10.1
1181,Ausnet 18/29,Ausnet,4/08/2018,8/4/18 18:54,43316.7875,43316.7875,-37.65118573,145.0165081,"130 COOPER STREET, EPPING VIC 3076",5658165,EPG23,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234761,20180808SPN_02,DAO arrived on site to find evidence of a burnt out 150w Street light. The street light was burnt from the top of the structure indicating faulty wiring rather than a blown globe. The light structure itself extends over the road so there was no ground fir,,7.62,0,Non forest,Non forest,6,6,0,128.9824066,95873,BUND,BUNDOORA,,49.4,15.1,10.1
1182,Ausnet 18/40,Ausnet,19/10/2018,10/19/18 21:13,43392.88444,43392.88444,-37.68280401,145.019626,"48 HEYINGTON AVENUE, THOMASTOWN VIC 3074",910335,TT5,22kV AC,URBAN, - switch (any other type),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181112SPN_02,"Investigation conducted but inconclusive, cause of fire unknown and no failed assets involved.
Feeder re-close occurred and VicFire reported a pole fire spreading to trees. Fault crew dispatched and, upon arrival, identified scorch marks on the ground nea",,7.62,0,Non forest,Non forest,6,6,0,108.0005798,95873,BUND,BUNDOORA,,24.9,21.4,19.2
1183,Ausnet 18/41,Ausnet,22/10/2018,10/22/18 13:30,43395.5625,43395.5625,-37.54309199,144.978584,"910 DONNYBROOK ROAD, DONNYBROOK VIC 3064",932480,KLO14,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181113SPN_02,Fault crew believe conductor may have been hit by an excavator resulting in a mid span break of the O/H conductors and one fuse operating and another candling. 10m of conductor was replaced on the phase that fell to the ground and the other phase was repa,,7.62,0,Non forest,Non forest,6,6,0,233.0007935,94867,TRNX,BMTC ANNEXE,,24.9,21.4,19.2
1184,Ausnet 18/43,Ausnet,31/10/2018,10/31/18 12:40,43404.52778,43404.52778,-37.69958202,145.102686,"1 KALPARRIN AVENUE, GREENSBOROUGH VIC 3088",903803,WT5,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181101SPN_01,"Unknown truck contacted and brought down O/H LV lines resulting in ground fire.
Truck and driver details unknown and not available. It is not known what the truck was doing when it contacted the O/H conductor",,7.62,0,Non forest,Non forest,6,6,0,42.64665985,95873,BUND,BUNDOORA,,24.9,21.4,19.2
1185,Ausnet 18/61,Ausnet,12/12/2018,12/12/18 16:43,43446.69653,43446.69653,-37.66962802,145.136478,"49 HILLMARTIN LANE, DIAMOND CREEK VIC 3089",926857,ELM12,Low voltage AC (<1kV),URBAN, - underground service cable (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181214SPN_04,Cause of fire was poor connection of tape on the active. Due to the dry nature of the area this resulted in a fire starting.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,63.14677811,95873,BUND,BUNDOORA,,117.3,25.7,22.1
1186,Ausnet 18/85,Ausnet,21/01/2019,1/21/19 5:15,43486.21875,43486.21875,-37.70030798,145.097404,"14 Glamis st, Greensborough",903905,WT5,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190121SPN_01,MFB reported an explosion from pole and small fire on ground next to base of sub pole. Fire extinguished before fault crew arrived. Investigation conducted and no damage or fault could be identified that could be attributed to the reported fire. Investiga,,7.62,0,Non forest,Non forest,6,6,0,71.89522552,95873,BUND,BUNDOORA,,12.6,28.4,25.6
1187,Ausnet 18/104,Ausnet,6/02/2019,2/6/19 13:00,43502.54167,43502.54167,-37.68930269,145.1007679,"17 COROWA CRESCENT, GREENSBOROUGH VIC 3088",5720978,WT13,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190213SPN_03,"LV supply pillar in customer's front yard has failed internally resulting in  a small shrub, adjacent to the pillar,  being burnt, No damage to customer property. Pillar appears to have failed due to age (approx. 40 years old)",,7.62,0,Non forest,Non forest,6,6,0,50.15745544,95873,BUND,BUNDOORA,,20.3,26,21.4
1188,Ausnet 18/119,Ausnet,24/02/2019,2/24/19 18:09,43520.75625,43520.75625,-37.68211899,145.058966,"60 CARBEEN DRIVE, BUNDOORA VIC 3083",905808,WT6,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190226SPN_01,Bird has made contact with live 22kV on pole resulting in a small grass fire of approx 13 x 2 metres when it fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,106.4998169,95873,BUND,BUNDOORA,,20.3,26,21.4
1189,Ausnet 18/121,Ausnet,25/02/2019,2/25/19 20:10,43521.84028,43521.84028,-37.68253701,145.011773,"1 SPRING STREET, THOMASTOWN VIC 3074",908031,TT9,Low voltage AC (<1kV),RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20190226SPN_03,Single phase pole type junction box failed causing hot molten plastic and aluminium to fall to ground igniting a 1.5 x 1 meter grass fire.,,7.62,0,Non forest,Non forest,6,6,0,108.1577682,95873,BUND,BUNDOORA,,20.3,26,21.4
1190,Ausnet 18/123,Ausnet,1/03/2019,3/1/19 1:44,43525.07222,43525.07222,-37.66245012,145.0457539,"194 CHILDS ROAD, MILL PARK VIC 3082",5813564,EPG34,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20190304SPN_03,Fault crew attended and found a 150W HPS street light head burnt out. No external fire damage and fault contained within light head. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,122.8338928,95873,BUND,BUNDOORA,,14.6,24.8,15.9
1191,Ausnet 18/127,Ausnet,3/03/2019,3/3/19 16:30,43527.6875,43527.6875,-37.64696499,145.036761,"24 GREENBROOK DRIVE, EPPING VIC 3076",916606,EPG34,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2,0.4,,20190304SPN_10,An LV isolator and transformer lead failed on pole LIS916606 resulting in 2 small grass fires (approx 1m sq and 12m sq) as hot molten metal fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,129.5155182,95873,BUND,BUNDOORA,,14.6,24.8,15.9
1192,Ausnet 18/128,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.66648999,145.12125,"29 RIVER AVENUE, PLENTY VIC 3090",923074,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2,9.2,,20190304SPN_08,An ABC mains connection clamp failed due to high electrical demand causing ABC XLPE insulation to melt and drip on ground. The ABC overhead mains also broke and fell on ground. ABC repaired and supply restored,,7.62,0,Non forest,Non forest,6,6,0,116.0163803,95873,BUND,BUNDOORA,,14.6,24.8,15.9
1193,Ausnet 18/153,Ausnet,27/03/2019,3/27/19 9:40,43551.40278,43551.40278,-37.64083102,145.028901,"17 PARK STREET, EPPING VIC 3076",5645332,EPG32,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190401SPN_01,Crow contacted O/H HV conductors at pole causing phase to ground fault which resulted in a small ground fire approx. 2m x 1m,,7.62,0,Non forest,Non forest,6,6,0,138.6560822,95873,BUND,BUNDOORA,,14.6,24.8,15.9
1194,Ausnet 18/154,Ausnet,29/03/2019,3/29/19 10:11,43553.42431,43553.42431,-37.71692802,145.080897,"7 WATTLE DRIVE, WATSONIA VIC 3087",906803,WT9,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20190403SPN_02,Old brown pin type fog insulator has failed resulting in tracking causing the cross arm to burn and fail,,7.62,0,Non forest,Non forest,6,6,0,91.53063202,95873,BUND,BUNDOORA,,14.6,24.8,15.9
1195,Jamena 17/19,Jamena,13/07/2017,7/13/17 0:00,42929,0.372916667,-37.66838,144.968336,"94 BARRY ROAD, CAMPBELLFIELD VIC 3061",,BD16,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,151286,20170713JEM_01,Broken tree branch started a fire when contacting the 22kv HV conductor,,7.62,0,Non forest,Non forest,6,6,0,126.1059036,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9
