OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1196,Jamena 17/21,Jamena,27/07/2017,7/27/17 0:00,42943,0.770833333,-37.650006,144.961637,"UNIT 7, 177-181 NORTHBOURNE ROAD, CAMPBELLFIELD VIC 3061",,ST34,Low voltage DC (<1.5kV),Urban, - transformer (ground outdoor mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,151940,20170728JEM_01,High resistance connection caused overheating and resulted in the area around the transformer LV bushing to ignite,,7.62,0,Non forest,Non forest,6,6,0,143.8857269,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9
1197,Jamena 17/22,Jamena,7/08/2017,8/7/17 0:00,42954,0.765277778,-37.566647,144.915781,"330 MT RIDLEY ROAD, MICKLEHAM VIC 3064",,KLO22,22kV AC,Urban, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,152676,20170808JEM_01,Bird nest caught fire at top of transformer,,7.62,0,Non forest,Non forest,6,6,0,240.4424133,94866,YMML,MELBOURNE AP,,0,14.8,10.1
1198,Jamena 17/26,Jamena,22/02/2018,2/22/18 0:00,43153,0.55,-37.72423,144.969208,"59-61 TRADE PLACE, COBURG NORTH VIC 3058",,CN02,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,160887,20180222JEM_02,small grass fire caused by molten conductor particles from a hot connection between the dropper and UG cable terminal. ,,7.62,0,Non forest,Non forest,6,6,0,68.0070343,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8
1199,Jamena 17/31,Jamena,1/03/2018,3/1/18 0:00,43160,0.313888889,-37.647383,144.944283,"8-10 SCAMMEL STREET, CAMPBELLFIELD VIC 3061",,ST12,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161165,20180314JEM_03,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,150.3915558,94867,TRNX,BMTC ANNEXE,,24.6,24.9,16.6
1200,Jamena 17/36,Jamena,10/05/2018,5/10/18 0:00,43230,0.509027778,-37.702008,145.025045,"33 ARGYLE STREET, RESERVOIR VIC 3073 ",,TT 03,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,163801,20180510JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,102.8648071,95873,BUND,BUNDOORA,,72.2,17.6,7.3
1201,Ausnet 17/33,Ausnet,11/09/2017,9/11/17 18:46,42989.78194,42989.78194,-37.672089,145.126515,"311 YAN YEAN ROAD, PLENTY VIC 3090",926107,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; copper),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230242,20171023SPN_03,"Heat generated from the poor connection caused the cable to fail and fall to the ground.
The hot particles of the IPC and/ or copper cable could have made contact with the ground. 
no photo is available.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,117.431488,95873,BUND,BUNDOORA,,46.7,17.8,12.6
1202,Ausnet 17/40,Ausnet,24/10/2017,10/24/17 10:15,43032.42708,43032.42708,-37.63164698,145.045362,"QUARRY ROAD, EPPING VIC 3076",914098,EPG32,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,LOW-MODERATE,0.2,0.2,230893,20171114SPN_02,"bird strike, conductor down.",,7.62,0,Non forest,Non forest,6,6,0,149.2028046,95873,BUND,BUNDOORA,,43.4,20.7,18.3
1203,Ausnet 17/46,Ausnet,21/11/2017,11/21/17 10:15,43060.42708,43060.42708,-37.71654843,145.09861,"152 ELDER STREET, GREENSBOROUGH VIC 3088",928045,WT15,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),two phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231318,20171127SPN_02,A truck contacted Telstra overhead assets which caused them to make contact with AusNet Services' overhead LV distribution conductors.,,7.62,0,Non forest,Non forest,6,6,0,72.95735931,95873,BUND,BUNDOORA,,46.2,25.9,22.8
1204,Ausnet 17/54,Ausnet,29/11/2017,11/29/17 14:45,43068.61458,43068.61458,-37.62854879,145.0967915,"1079 PLENTY ROAD, SOUTH MORANG VIC 3752",917432,DRN11,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231481,20171130SPN_01,Underground asset failure - fault at the Cable Head Pole (CHP).,,7.62,0,Non forest,Non forest,6,6,0,151.0055847,95873,BUND,BUNDOORA,,46.2,25.9,22.8
1205,Ausnet 17/64,Ausnet,14/12/2017,12/14/17 11:14,43083.46806,43083.46806,-37.60055099,145.095581,"575 BRIDGE INN ROAD, MERNDA VIC 3754",917516,DRN12,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Otherwise started by a distribution system,HBRA only,1,LOW-MODERATE,0.2,0.2,231699,20171215SPN_01,Broken LV copper conductor.,,7.62,0,Non forest,Non forest,6,6,0,163.6937103,95873,BUND,BUNDOORA,,119.2,25,22.4
1206,Ausnet 17/67,Ausnet,18/12/2017,12/18/17 22:38,43087.94306,43087.94306,-37.69054693,145.1036043,"2 GOONYAH COURT, GREENSBOROUGH VIC 3088",5720887,ELM31,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231770,20171219SPN_04,Root cause not designated in IMS but appears to be a 3 phase short circuit. Request made to Engineering to investigate.,,7.62,0,Non forest,Non forest,6,6,0,75.21031952,95873,BUND,BUNDOORA,,119.2,25,22.4
1207,Ausnet 17/79,Ausnet,12/01/2018,1/12/18 16:26,43112.68472,43112.68472,-37.69176493,144.9604821,metropolitan ring road,5642607,SMTS-KMS 66kV,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231993,20180205SPN_01,insulator tracking,,7.62,0,Non forest,Non forest,6,6,0,92.53475189,94867,TRNX,BMTC ANNEXE,,73.6,27.2,23.9
1208,Ausnet 17/96,Ausnet,7/02/2018,2/7/18 18:24,43138.76667,43138.76667,-37.66262901,145.015206,"18 KIAMA DRIVE, LALOR VIC 3075",911324,EPG31,Low voltage AC (<1kV),URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232325,20180208SPN_01,LV ABC connector failed.,,7.62,0,Non forest,Non forest,6,6,0,125.9623566,95873,BUND,BUNDOORA,,1.2,27,20.8
1209,Ausnet 17/97,Ausnet,7/02/2018,2/7/18 19:51,43138.82708,43138.82708,-37.683223,144.987261,"58 SHERWOOD DRIVE, THOMASTOWN VIC 3074",907631,TT6,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232327,20180208SPN_03,Failed / burnt out LV isolator on pole.,,7.62,0,Non forest,Non forest,6,6,0,105.2018585,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8
1210,Ausnet 17/100,Ausnet,14/02/2018,2/14/18 7:20,43145.30556,43145.30556,-37.69064454,145.010055,"19 HIGH STREET, THOMASTOWN VIC 3074",907481,TT7,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,232493,20180222SPN_01,Burnt HV lead on pole mounted Gas Switch.,,7.62,0,Non forest,Non forest,6,6,0,100.2916946,95873,BUND,BUNDOORA,,1.2,27,20.8
1211,Ausnet 17/110,Ausnet,24/02/2018,2/24/18 6:59,43155.29097,43155.29097,-37.64165801,144.977833,"480 COOPER STREET, EPPING VIC 3076",928777,EPG35,22kV AC,URBAN, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,232692,20180308SPN_04,Investigation has shown that the HV line has not been constructed as per any of the plans stored in our system. The pole stay was not lowered as per the work instruction when the HV line was extended.,,7.62,0,Non forest,Non forest,6,6,0,139.9977112,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8
1212,Ausnet 17/156,Ausnet,17/04/2018,4/17/18 12:56,43207.53889,43207.53889,-37.64918,145.025265,"763 HIGH STREET, EPPING VIC 3076",915175,EPG32,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,233230,20180517SPN_01,Burnt out LV Fuse Switch Disconnector on the load side.,,7.62,0,Non forest,Non forest,6,6,0,134.6530457,95873,BUND,BUNDOORA,,19,21.8,10.9
1213,Ausnet 17/166,Ausnet,4/06/2018,6/4/18 5:19,43255.22153,43255.22153,-37.68975099,145.00524,"13 CHAFFEY STREET, THOMASTOWN VIC 3074",907501,TT7,22kV AC,URBAN, - fuse (powder filled),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,233830,20180626SPN_03,Bird made contact with Overhead 22kV resulting in fuse operation,,7.62,0,Non forest,Non forest,6,6,0,98.31544495,95873,BUND,BUNDOORA,,47.2,14.3,7.2
1214,Jamena 16/19,Jamena,26/10/2016,10/26/16 0:00,42669,0.565972222,-37.7045,144.940088,,,PV23,11kV AC,Urban, - insulator tie wires / connections,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,140444,20170406JEM_03,Broken HV tie caused the HV conductor coming off and contacting the street light. The molten parts of the street light also started a small grass fire at the base of the pole.,,7.62,0,Non forest,Non forest,6,6,0,86,94867,TRNX,BMTC ANNEXE,,70.2,19.3,17.5
1215,Jamena 16/25,Jamena,28/12/2016,12/28/16 0:00,42732,0.839583333,-37.690959,144.975401,,,CN6,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1,0.2,143506,20161229JEM_02,HV conductor fell down on the ground due to animal strike and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,90.99997711,94867,TRNX,BMTC ANNEXE,,47.7,25.5,24
1216,Jamena 16/26,Jamena,30/12/2016,12/30/16 0:00,42734,0.265972222,-37.662213,144.968447,,,BD8,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,143603,20161230JEM_02,Vandal threw jumper cables over HV overhead. Contact between conductor and HV arm caused fire which was confined to the pole top. Pole replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,131.999588,94867,TRNX,BMTC ANNEXE,,47.7,25.5,24
1217,Jamena 16/30,Jamena,22/02/2017,2/22/17 0:00,42788,0.591666667,-37.602607,144.915223,,,ST32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Severe,2,0.4,145932,20170223JEM_01,LV pillar was struck by a vehicle resulting in the LV circuit fuse at kiosk (LONG ISLAND-ROYAL TROON) to not operate causing leaves and bark inside the kiosk enclosure to smoulder. LV cabling and fuse equipment replaced after the event.,,7.62,0,Non forest,Non forest,6,6,0,214.8573456,94866,YMML,MELBOURNE AP,,47,25.9,20.5
1218,Jamena 16/31,Jamena,1/03/2017,3/1/17 0:00,42795,0.479166667,-37.669866,144.937932,,,BD11,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1,0.2,146152,20170406JEM_01,Neutral screen service fell down to the ground and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,131.9907532,94867,TRNX,BMTC ANNEXE,,29.2,26.9,16.8
1219,Jamena 16/35,Jamena,20/06/2017,6/20/17 0:00,42906,0.984722222,-37.703957,145.025029,,,TT3,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,150444,20170621JEM_01,LV crossarm broke causing the HV dropper to contact the pole and burn through the LV arm. New LV crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,102,95873,BUND,BUNDOORA,,21.4,14.9,7.2
1220,Ausnet 16/21,Ausnet ,2/08/2016,8/2/16 20:07,42584.83881,42584.83881,-37.66563602,145.017755,,911897,EPG31,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223367,20160805SPN_01,Replaced HV X-arm which burnt due to tracking of conductor to X-arm.  Fire restricted to end insulator and X-arm. No other damage.,,7.62,0,Non forest,Non forest,6,6,0,120.0000305,95873,BUND,BUNDOORA,,69.4,15.9,10.1
1221,Ausnet 16/47,Ausnet ,4/11/2016,11/4/16 17:05,42678.71229,42678.71229,-37.63081198,145.096591,,917429,DRN11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,HBRA only,1,High,0.5,0.5,225045,20161107SPN_01,Between Lis 917428 and 917429 - HV ABC failed/blown midspan  - small grass fire reported underneath. Fire damage 30cm/30cm to wood chip garden bed underneath HV ABC.,,7.62,0,Non forest,Non forest,6,6,0,149.4975586,95873,BUND,BUNDOORA,,36.4,20.8,19.5
1222,Ausnet 16/52,Ausnet ,21/11/2016,11/21/16 10:00,42695.41667,42695.41667,-37.69026671,145.0425699,,5792621,WT12,Extra low voltage DC (<120V ripple free),URBAN,Other ,single phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1,0.2,225384,20161220SPN_02,"Report on burnt CB Trip Coil at AAGS for Q102 HV CB Monday 21st Nov, 2016 No persons were hurt or in immediate danger due to this incident.",,7.62,0,Non forest,Non forest,6,6,0,103.393692,95873,BUND,BUNDOORA,,36.4,20.8,19.5
1223,Ausnet 16/70,Ausnet ,29/12/2016,12/29/16 8:05,42733.33714,42733.33714,-37.71351801,145.105409,,901742,WT7,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225934,20170206SPN_04,"Crew attended and found that service junction box allegedly caught fire above LV x arm on concrete pole, LIS 901742.",,7.62,0,Non forest,Non forest,6,6,0,56.88576126,95873,BUND,BUNDOORA,,47.7,25.5,24
1224,Ausnet 19/78,Ausnet,19/12/2019,12/19/19 16:10,43818.67361,43818.67361,-37.59310021,145.2426058,"240 HILDEBRAND ROAD, COTTLES BRIDGE VIC 3099",919192,DRN23,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200107SPN_06,HV Candled Fuse at Sub,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,187.712204,94864,YCEM,COLDSTREAM AWS,,4.4,24.6,24.7
1225,Ausnet 19/88,Ausnet,31/12/2019,12/31/19 1:02,43830.04306,43830.04306,-37.63743199,145.193929,"4 ARTHURS CREEK ROAD, HURSTBRIDGE VIC 3099",925795,DRN23,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,,20200106SPN_04,dead possum found on ACR pole,,7.62,0,Non forest,Non forest,6,6,0,74.93632507,95873,BUND,BUNDOORA,,4.4,24.6,24.7
1226,Ausnet 19/118,Ausnet,31/01/2020,1/31/20 20:22,43861.84861,43861.84861,-37.57023902,145.178272,"1135 ARTHURS CREEK ROAD, ARTHURS CREEK VIC 3099",5637993,DRN14,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,HBRA only,1,SEVERE,2,2,,20200202SPN_02,Extreme storms and weather related event.,,7.62,0,Non forest,Non forest,6,6,0,192.7486267,95873,BUND,BUNDOORA,,129.4,26.9,21.8
1227,Ausnet 19/165,Ausnet,20/05/2020,5/20/20 19:52,43971.82778,43971.82778,-37.59356394,145.1618873,"181 CHAPEL LANE, DOREEN VIC 3754",919037,DRN14,12.7kV AC (SWER),RURAL SHORT, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1,NO FORECAST,0.1,0.1,,20200601SPN_03,Degradation of the fuse,,7.62,0,Non forest,Non forest,6,6,0,143.6815948,95873,BUND,BUNDOORA,,82.8,16.4,8.3
1228,Ausnet 18/36,Ausnet,29/08/2018,8/29/18 18:34,43341.77361,43341.77361,-37.69817168,145.1617987,"40 LEANE DRIVE, ELTHAM VIC 3095",5645776,ELM15,22kV AC,RURAL SHORT, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20181116SPN_03,Kiosk transformer failed as a result of failed/damaged connections leading to insulation heating up and subsequently catching fire.,,7.62,0,Non forest,Non forest,6,6,0,61.11355972,95873,BUND,BUNDOORA,,49.4,15.1,10.1
1229,Ausnet 18/69,Ausnet,19/12/2018,12/19/18 19:32,43453.81394,43453.81394,-37.70475165,145.1603435,"66 BEARD STREET, ELTHAM VIC 3095",918697,ELM13,Low voltage AC (<1kV),URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181220SPN_01,white phase fused isol appears to have burnt at the 'U' bolt resulting in a small fire at base of pole,,7.62,0,Non forest,Non forest,6,6,0,51.82304382,95873,BUND,BUNDOORA,,117.3,25.7,22.1
1230,Ausnet 18/72,Ausnet,27/12/2018,12/27/18 20:34,43461.85694,43461.85694,-37.70299838,145.1641111,"1320 MAIN ROAD, ELTHAM VIC 3095",928838,ELM13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20190111SPN_03,"FOLCB on Pole LIS928838 had caught fire and subsequently melted. There was no structural damage to the pole, only slight cosmetic damage where the fire had scorched it. As a result of the fire the remains of the FOLCB had melted and fell onto the ground i",,7.62,0,Non forest,Non forest,6,6,0,48.99721909,95873,BUND,BUNDOORA,,117.3,25.7,22.1
1231,Ausnet 18/75,Ausnet,4/01/2019,1/4/19 15:00,43469.625,43469.625,-37.69969509,145.1587816,"55 ZIG ZAG ROAD, ELTHAM VIC 3095",918744,ELM15,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2,0.4,,20190111SPN_09,"A small branch appears to have broken from the upper canopy of the tree and contacted o/h conductors. The branch appears to have smouldered on the lines and fallen to the ground which may have started a small grass fire.

The tree in question was a Counci",,7.62,0,Non forest,Non forest,6,6,0,45.90093231,95873,BUND,BUNDOORA,,12.6,28.4,25.6
1232,Ausnet 18/86,Ausnet,21/01/2019,1/21/19 18:21,43486.76458,43486.76458,-37.66900802,145.161951,"1 LUSCOMBE DRIVE, DIAMOND CREEK VIC 3089",926985,ELM15,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190122SPN_01,The sheeting on the leads coming out from the supply transformer to the TX ISOL’s Krone box was melted and the spillage of the plastic fell to ground. Possible Overloaded TX / TX leads or loose terminals in the TX ISOL Krone box.,,7.62,0,Non forest,Non forest,6,6,0,68.1503067,95873,BUND,BUNDOORA,,12.6,28.4,25.6
1233,Ausnet 18/100,Ausnet,3/02/2019,2/3/19 7:02,43499.29306,43499.29306,-37.699554,145.181313,"46 INGRAMS ROAD, RESEARCH VIC 3095",919354,ELM13,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,SEVERE,2,0.4,,20190212SPN_03,"Possum on HV conductor, caught fire and fell to ground resulting in small fire (2m x 3m) at pole of pole",,7.62,0,Non forest,Non forest,6,6,0,104.4813004,95873,BUND,BUNDOORA,,20.3,26,21.4
1234,Ausnet 18/101,Ausnet,3/02/2019,2/3/19 18:44,43499.78056,43499.78056,-37.60195299,145.282825,"10 WILMA GROVE, ST ANDREWS VIC 3761",920541,DRN23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1,SEVERE,2,2,,20190212SPN_04,candling HV fuse resulting in small ground fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,214.9305878,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4
1235,Ausnet 18/125,Ausnet,1/03/2019,3/1/19 21:11,43525.88264,43525.88264,-37.67168002,145.149732,"22 COLLINS STREET, DIAMOND CREEK VIC 3089",926701,ELM12,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1,0.2,,20190304SPN_06,"A tree branch broke from a gumtree tree and, while falling to ground, clipped LV open wire mains causing LV white & blue phase conductors to clash. The resultant fault current caused a mains connection failure at the s/s LV white phase isolator with holt ",,7.62,0,Non forest,Non forest,6,6,0,79.05493164,95873,BUND,BUNDOORA,,14.6,24.8,15.9
1236,Ausnet 18/129,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.65628098,145.369421,"2 ANZAC AVENUE, YARRA GLEN VIC 3775",1005807,CPK12,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2,0.4,,20190304SPN_09,A suspected transformer conductor lead failed due to high electrical demand resulting in a small ground fire (approx. 1m x 3m) as hot molten metal and plastic fell to ground. Repair works consisted of replacing with double transformer leads and substation,,7.62,0,Non forest,Non forest,6,6,0,91.30384827,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9
1237,Ausnet 18/162,Ausnet,16/04/2019,4/16/19 21:10,43571.88194,43571.88194,-37.667964,145.189284,"6 VALLEY ROAD, WATTLE GLEN VIC 3096",921018,ELM15,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190417SPN_01,Candled 6k Boric Acid HV fuse. No evidence of ground fire,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,70.1145401,95873,BUND,BUNDOORA,,11.6,22,11.1
1238,Ausnet 17/82,Ausnet,19/01/2018,1/19/18 18:37,43119.77569,43119.77569,-37.67862302,145.14431,"1 PLEASANT VIEW COURT, DIAMOND CREEK VIC 3089",924181,ELM32,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2,0.4,232087,20180122SPN_02,Hot connections at crossarm mounted LV fuse isolator.,,7.62,0,Non forest,Non forest,6,6,0,76.82692719,95873,BUND,BUNDOORA,,73.6,27.2,23.9
1239,Ausnet 16/110,Ausnet ,15/03/2017,3/15/17 2:55,42809.12221,42809.12221,-37.70734602,145.161749,,918947,ELM13,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,226903,20170316SPN_02,A possum caused a flashover between phases at a manually operated HV Gas Switch mounted on a wood pole resulting in hot particles falling to the ground starting a very small patch of grass to catch fire. ,,7.62,0,Non forest,Non forest,6,6,0,72.92837524,95873,BUND,BUNDOORA,,29.2,26.9,16.8
1240,Ausnet 19/114,Ausnet,25/01/2020,1/25/20 13:59,43855.58264,43855.58264,-37.58342802,145.389691,"190 HUNTS LANE, STEELS CREEK VIC 3775",1006993,CPK12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200128SPN_03,Candled BA fuse due to internal degradation.,,7.62,0,Non forest,Non forest,6,6,0,155.0718079,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8
1241,Ausnet 18/144,Ausnet,17/03/2019,3/17/19 7:30,43541.3125,43541.3125,-37.62468999,145.409632,"1691 MELBA HIGHWAY, DIXONS CREEK VIC 3775",1007398,LDL14,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190325SPN_01,The fire appears to have been caused by worn exposed non-covered LV leads from the LV bushings of the s/stn to the LV fuses. Cause of failire unknown. LV leads were replaced and a new LV Krone/Isolator box installed.,,7.62,0,Non forest,Non forest,6,6,0,95.48975372,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9
1242,Ausnet 17/45,Ausnet,21/11/2017,11/21/17 7:20,43060.30556,43060.30556,-37.60640698,145.412474,"35 LORIMERS LANE, DIXONS CREEK VIC 3775",1007063,LDL14,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231317,20171123SPN_03,Underground service cable fault.,,7.62,0,Non forest,Non forest,6,6,0,109.4568634,94864,YCEM,COLDSTREAM AWS,,46.2,25.9,22.8
1243,Ausnet 17/153,Ausnet,6/04/2018,4/6/18 6:33,43196.27292,43196.27292,-37.68940801,145.420031,"717 MAROONDAH HIGHWAY, COLDSTREAM VIC 3770",1409569,LDL23,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233147,20180406SPN_02,LV fuse box.,,7.62,0,Non forest,Non forest,6,6,0,90.32514954,94864,YCEM,COLDSTREAM AWS,,19,21.8,10.9
1244,Ausnet 19/41,Ausnet,11/09/2019,9/11/19 6:35,43719.27431,43719.27431,-37.56345701,145.503936,"1059 MYERS CREEK ROAD, TOOLANGI VIC 3777",1400989,WYK24,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20190918SPN_01,6k BA HV fuse has candled,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,531.9859619,94864,YCEM,COLDSTREAM AWS,,51.4,17.8,14.5
1245,Ausnet 19/150,Ausnet,28/03/2020,3/28/20 23:56,43918.99722,43918.99722,-37.66160898,145.529214,"178 MT RIDDELL ROAD, HEALESVILLE VIC 3777",1409956,WYK24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200316SPN_01,Plausible cause is degradation due to age.,,7.62,0,Non forest,Non forest,6,6,0,114.9706421,94864,YCEM,COLDSTREAM AWS,,78.2,22.9,14.4
1246,Ausnet 19/178,Ausnet,26/06/2020,6/26/20 19:22,44008.80694,44008.80694,-37.65193902,145.518494,"231-235 MAROONDAH HIGHWAY, HEALESVILLE VIC 3777",1403422,WYK24,Low voltage AC (<1kV),RURAL SHORT, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200629SPN_01,PE cell connections overheated due to bad connections.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,81.54276276,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6
1247,Ausnet 18/60,Ausnet,11/12/2018,12/11/18 3:58,43445.16568,43445.16568,-37.65883498,145.502208,"45 MCGRETTONS ROAD, HEALESVILLE VIC 3777",1403502,LDL23,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181214SPN_02,Large pine (DBH over 1m) has failed in ground falling across road and contacting and bringing down O/H HV and LV conductors resulting in a ground fire is approx. 0.5sqm in size. Fire occurred in road reserve and did not do any damage to any residential pr,,7.62,0,Non forest,Non forest,6,6,0,79.6033783,94864,YCEM,COLDSTREAM AWS,,117.3,25.7,22.1
1248,Ausnet 17/132,Ausnet,17/03/2018,3/17/18 18:39,43176.77708,43176.77708,-37.65651599,145.517115,"15 VIEW STREET, HEALESVILLE VIC 3777",1403271,WYK24,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2,0.4,232876,20180319SPN_01,Burnt off LV bushing on transformer - faulty connection.,,7.62,0,Non forest,Non forest,6,6,0,112.9829254,94864,YCEM,COLDSTREAM AWS,,24.6,24.9,16.6
1249,Ausnet 17/159,Ausnet,27/04/2018,4/27/18 17:48,43217.74167,43217.74167,-37.67173995,145.5071142,"20 ARGOON ROAD, HEALESVILLE VIC 3777",1402987,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233378,20180430SPN_01,The incident is currently under investigation.,,7.62,0,Non forest,Non forest,6,6,0,91.46635437,94864,YCEM,COLDSTREAM AWS,,19,21.8,10.9
1250,Ausnet 16/72,Ausnet ,7/01/2017,1/7/17 12:43,42742.53036,42742.53036,-37.61666002,145.521646,,1409917,WYK24,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,Very high,1,19.8,225984,20170109SPN_02,HV non-metallic screened (NMS) ABC cable insulation failure with fault current traversing the steel cable catenary and concrete pole earthing causing hot melted particles to fall to the ground resulting in a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,163.9243164,94864,YCEM,COLDSTREAM AWS,,33.2,26.5,23.4
1251,Ausnet 19/77,Ausnet,19/12/2019,12/19/19 14:30,43818.60417,43818.60417,-37.6947795,145.803238,"1 OLD WARBURTON ROAD, WARBURTON VIC 3799",1408905,WYK13,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191220SPN_01,Domino effect resulting in tree contacting conductors. The first tree to fail was a dead stag approx. 25 mts from line. The tree has fallen on a 15-20 degree angle towards the line. The tree has fallen into a mature wattle which has failed in the ground d,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,261.572876,94880,NJE,NOOJEE,,4.4,24.6,24.7
1252,Ausnet 18/124,Ausnet,1/03/2019,3/1/19 15:39,43525.65208,43525.65208,-37.72441599,145.764393,"7 WHITEGUM DRIVE, EAST WARBURTON VIC 3799",1408778,WYK13,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190304SPN_04,"During REFCL testing, WYK13 feeder CB  tripped to lockout and a fire was reported and extinguished by CFA. A 22kV road side (white phase) lighting arrestor has failed during REFCL testing resulting in a small 2mx2m grass fire as debris fell to ground.",,7.62,0,Non forest,Non forest,6,6,0,217.7472687,94880,NJE,NOOJEE,,14.6,24.8,15.9
1253,Ausnet 17/48,Ausnet,22/11/2017,11/22/17 18:30,43061.77083,43061.77083,-37.67416801,145.859786,"20 UPPER YARRA DAM ROAD, REEFTON VIC 3799",1409238,WYK13,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231367,20171123SPN_04,Street light service cable fell to ground due to burnt through wrap-on preform termination.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,259.9070435,94880,NJE,NOOJEE,,46.2,25.9,22.8
1254,Ausnet 19/116,Ausnet,27/01/2020,1/27/20 13:27,43857.56042,43857.56042,-37.69497501,148.390147,"69 BIRKINS ROAD, BETE BOLONG VIC 3888",1906294,NLA32,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200128SPN_01,Candled fuse due to internal degradation.,,7.62,0,Non forest,Non forest,6,6,0,11.02140999,94917,YORB,ORBOST,,129.4,26.9,21.8
1255,Ausnet 19/138,Ausnet,25/02/2020,2/25/20 17:54,43886.74583,43886.74583,-37.653759,148.820938,"BELLBIRD HOTEL, 3872 PRINCES HIGHWAY, BELLBIRD CREEK VIC 3889",1910588,CNR3,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200303SPN_03,Candled 6A BA fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,162.9907684,94917,YORB,ORBOST,,75.8,24.4,17.9
1256,PowerCor 19/214,PowerCor,29/01/2020,1/29/20 0:00,43859,0.520833333,-37.386286,141.563901,"1787 Nareen Road, Nareen, 3315. On property between between poles LIS 716498 & 716499. (Kilmuir 2 & Kilmuir 3)",32126181,HTN006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20200207PWA_08,Report received of a grassfire at the incident location. Crew were told that a tip truck with its carrier raised had contacted the overhead line which caused arcing and debris from this incident started the grass fire (10 by 10meters burnt). The truck and,,7.62,0,Non forest,Non forest,6,6,0,265.3409119,94825,CAST,CASTERTON,,129.4,26.9,21.8
1257,PowerCor 19/242,PowerCor,14/02/2020,2/14/20 0:00,43875,0.679166667,-37.527934,142.717057,"218 Yarram Gap Rd, Willaura 3379",32098473,ART033,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200217PWA_03 ,A crew was responding to an area fault following a lightning storm.  A member of the public stopped the crew and reported a burning fuse tube at the above location. On arrival the crew found that the transformer had been struck by lightning and the EDO fu,,7.62,0,Non forest,Non forest,6,6,0,263.3713074,94834,YARA,ARARAT,,75.8,24.4,17.9
1258,Powercor 16/154,Powercor,7/03/2017,3/7/17 0:00,42801,0.533333333,-37.503308,142.81703,,30151626,ART033,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12879,20170308PWA_07,"CFA called to advise of a wire down and a fire start at the above location. On arrival the crew found a farmer had been building a large hay stack under a SWER O/H line. During construction of the stack, the loader contacted the SWER line resulting in the",,7.62,0,Non forest,Non forest,6,6,0,243.9216003,94834,YARA,ARARAT,,29.2,26.9,16.8
1259,Powercor 16/153,Powercor,7/03/2017,3/7/17 0:00,42801,0.879166667,-37.452322,142.96902,,33048290,ART033,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12878,20170308PWA_08,A farmer reported that a B-Double tip truck working on his property had hit the overhead power lines and bought them down. On arrival the crew found that a B-Double tip truck had contacted the SWER conductor between king Pole 35 and King Pole 36 and pulle,,7.62,0,Non forest,Non forest,6,6,0,334.4440918,94834,YARA,ARARAT,,29.2,26.9,16.8
1260,Powercor 16/21,Powercor,15/07/2016,7/15/16 0:00,42566,0.19375,-37.414448,143.12887,,30005619,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,two phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12233,20160715PWA_04,VicFire reported a pole fire at the incident location.  On arrival the crew found that a low voltage junction box mounted on Challicum 1 wooden SWER s/s pole had burnt through and required replacement. There was no ground fire. There were no reported inju,,7.62,0,Non forest,Non forest,6,6,0,332.4775085,94835,LOOK,LOOKOUT HILL AWS,,68.6,14.6,7.2
1261,PowerCor 19/52,PowerCor,13/10/2019,10/13/19 0:00,43751,0.795833333,-37.529538,143.86524,"10 Harrier Dr, Invermay Park VIC 3350, Australia",32011052,BAN011,22kV AC,Rural Long, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20191014PWA_01 ,"Vic fire reported a small ground fire ( 5 x 1 mts)  at the base of a pole at the incident location. On arrival the crew noticed that one HV crossarm strap had become loose, but was not in contact with conductors.
The fire start has been attributed to a bi",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,480.1751099,94852,YBLT,BALLARAT,,27.7,21.3,18.8
1262,PowerCor 19/73,PowerCor,21/11/2019,11/21/19 0:00,43790,0.604166667,-37.40665,143.8938,"8 Geddes Rd, Creswick VIC 3363, Australia",33007412,BAN009,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20191122PWA_03 ,Crew reports that a branch has broken of a gum tree and contacted the overhead line between  P1 and P2 Flem spur line. The branch caught fire and started a ground fire when it came to rest on the ground under the 22kV overhead line. There was a small grou,,7.62,0,Non forest,Non forest,6,6,0,443.0853882,94852,YBLT,BALLARAT,,60.8,21.8,20.4
1263,PowerCor 19/102,PowerCor,18/12/2019,12/18/19 0:00,43817,0.494444444,-37.534065,143.885429,"15 KIEWA STREET, NERRINA VIC 3350",30003432,BAN011,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20200518PWA_01 ,Inspector reports burnt HV crossarm near HV fuse mount at incident location. No ground fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,532.3959961,94852,YBLT,BALLARAT,,4.4,24.6,24.7
1264,PowerCor 19/116,PowerCor,24/12/2019,12/24/19 0:00,43823,0.544444444,-37.443972,143.980466,"Ballarat-Daylesford Rd, Newlyn VIC 3364, Australia",33005282,BAN008,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_01 ,"Vic fire reported a ground fire at the incident location. Upon arrival, a Powercor crew found an overheated isolator connection had burnt out dropping molten particles on the the grass below. This resulted in a 120 sq section of roadside being burnt. Ther",,7.62,0,Non forest,Non forest,6,6,0,559.5427856,94852,YBLT,BALLARAT,,4.4,24.6,24.7
1265,PowerCor 19/156,PowerCor,5/01/2020,1/5/20 0:00,43835,0.38125,-37.535915,143.81932,25 Learmonth Rd Wendouree 3355,32014213,BAN004,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200109PWA_05 ,"Report received of pole on fire at incident location. On arrival crew found pole alight at king bolt position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,459.4513855,94852,YBLT,BALLARAT,,129.4,26.9,21.8
1266,PowerCor 19/175,PowerCor,9/01/2020,1/9/20 0:00,43839,0.6375,-37.530055,143.888032,60 Alkera Rd Invermay 3352,30003992,BAN007,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200113PWA_01 ,Vic Fire reported a ground fire at the incident location. A Powercor crew found that FOLCB on the pole (LIS 45326) overheated and fallen debris caused 6*30 grass fire. The fire damage to a customer's fence. There was no reported injuries.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,496.374115,94852,YBLT,BALLARAT,,129.4,26.9,21.8
1267,PowerCor 19/197,PowerCor,18/01/2020,1/18/20 0:00,43848,0.625,-37.53049,143.8344,"24 Elizabeth Street, Wendouree",75244598,BAN004,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200120PWA_06 ,Vic Fire reported a wire down which had caused a grass fire at the incident location. On arrival crew found that a service line had ruptured at the house end roller clamp falling to ground and starting a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,450.4009094,94852,YBLT,BALLARAT,,129.4,26.9,21.8
1268,PowerCor 19/247,PowerCor,23/02/2020,2/23/20 0:00,43884,0.996527778,-37.538905,143.880409,"3 Norman St, Ballarat Nth",33006984,BAN015,22kV AC,Rural Short, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200225PWA_01 ,VICFIRE reported a ground fire start at the at the incident location.  A crew attended and found a possum had flashed over at Norman Mathoura P19.  The possum fell to the ground and started a grass fire on the road side of approx. 250m2 ( 25mx10m ). CFA w,,7.62,0,Non forest,Non forest,6,6,0,500.9428711,94852,YBLT,BALLARAT,,75.8,24.4,17.9
1269,Powercor 16/97,Powercor,2/01/2017,1/2/17 0:00,42737,0.301388889,-37.539458,143.82661,,30014161,BAN001,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12677,20170103PWA_03,A call was received from the CFA that a pole was on fire outside 1253 Howitt Street Wendouree. On arrival the crew found that a Pole Fire had occurred on Lake Nth Howitt Pole 20. Leakage on the HV switch pole had caused damage to the pole where the LV X-a,,7.62,0,Non forest,Non forest,6,6,0,458.4253235,94852,YBLT,BALLARAT,,33.2,26.5,23.4
1270,Powercor 16/115,Powercor,19/01/2017,1/19/17 0:00,42754,0.231944444,-37.51076,143.94556,,30016329,BAN008,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12770,20170131PWA_03,"A customer reported no supply at the incident location. On arrival the crew found that an LV FOLCB overheated and caught fire on the substation pole out front of this address. There was no ground fire, no reported third party damage or any injuries.



No",,7.62,0,Non forest,Non forest,6,6,0,570.9025269,94852,YBLT,BALLARAT,,33.2,26.5,23.4
1271,Powercor 18/224,Powercor,4/08/2019,4/08/2019,,,-37.39133518,144.0575054,475 Telegraph Road Mount Prospect 3364,31001430,BAN008,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190409PWA_02 ,"Vicfire reported lines down, grass fire caused by lines down, wires sparking at incident location. 
Crew found a broken xarm and a broken conductor 
There was a  ground fire of 2 x 30m2,, no injuries, no property damage.",,7.62,0,Non forest,Non forest,6,6,0,589.6405029,94852,YBLT,BALLARAT,,64.3,14.5,10
1272,PowerCor 19/146,PowerCor,2/01/2020,1/2/20 0:00,43832,0.870833333,-37.429438,144.548219,"67 ELLANDEE CRESCENT, MACEDON, VIC, 3440",32050356,GSB014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200107PWA_05 ,Crew reported possible HVI from burnt cross-arm. Cross arm had burnt through on one side and HV conductor had landed on red phase of LV. There was no ground fire or reported injuries.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,526.2331543,94860,KMG,KILMORE GAP AWS,,129.4,26.9,21.8
1273,Powercor 16/37,Powercor,15/10/2016,10/15/16 0:00,42658,0.603472222,-37.489586,144.5674,,30034797,GSB011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12493,20161017PWA_01 ,"Customer reported a tree over HV conductors at the incident location. On arrival the crew found that a HV conductor had been brought down by a large tree, resulting in a several small ground fires, 4m square in total. It is suspected that the conductor re",,7.62,0,Non forest,Non forest,6,6,0,451,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5
1274,Powercor 16/38,Powercor,15/10/2016,10/15/16 0:00,42658,0.493055556,-37.423369,144.5202,,32045417,WND011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12494,20161017PWA_02 ,"Customer reported a fire at the incident location. On arrival the crew found that a HV conductor had been brought down by a tree, a ground fire of 1500m square resulted where the HV conductor broke and came to the ground. Protection operated, however a lo",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,639.3110962,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5
1275,Powercor 16/39,Powercor,15/10/2016,10/15/16 0:00,42658,0.490972222,-37.507833,144.58004,,30034631,GSB011,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12507,20161021PWA_03 ,"Vic Fire reported HV conductors in contact with vegetation at the incident location. On arrival the crew found that a HV t/off cross-arm on Bundaleer P2 broke causing conductor to hang low and make contact with vegetation beneath, the arcing intermittentl",,7.62,0,Non forest,Non forest,6,6,0,496.9815979,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5
1276,Powercor 16/40,Powercor,15/10/2016,10/15/16 0:00,42658,0.422916667,-37.415792,144.58794,,32043265,GSB014,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12530,20161102PWA_03 ,"SCADA alarm indicated supply had been lost beyond “Mt Macedon P130 ACR”. On arrival and subsequent line patrol the crew found that a branch from a cypress tree had fallen over conductors outside #9 Clarke Street, Macedon caused the ACR to trip to L/O, the",,7.62,0,Non forest,Non forest,6,6,0,468.4845276,94860,KMG,KILMORE GAP AWS,,70.2,19.3,17.5
1277,PowerCor 19/279,PowerCor,9/04/2020,4/9/20 0:00,43930,0.790277778,-37.426628,144.86269,"1108 BOLINDA-DARRAWEIT ROAD, DARRAWEIT GUIM",33025397,GSB012,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200414PWA_01 ,"Report received of pole and transformer on fire at incident location. On arrival the crew found that fire had been extinguished by CFA. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,317,94860,KMG,KILMORE GAP AWS,,145.6,19.3,9.8
1278,Powercor 18/271,Powercor,27/05/2019,27/05/2019,,,-37.35568953,144.7218237,278 KNOX ROAD ROMSEY 3434,,WND012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190628PWA_01 ,"Transformer failed and caught fire
CFA attended
There was no ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,534.2456665,94860,KMG,KILMORE GAP AWS,,63.5,17.8,7.6
1279,Ausnet 19/59,Ausnet,21/11/2019,11/21/19 15:00,43790.625,43790.625,-37.36861798,145.039526,"17 BADEN DRIVE, HEATHCOTE JUNCTION VIC 3758",912182,KLO14,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,SEVERE,2,9.2,,20191125SPN_02,"Semi-mature swamp gum trunk failure (stem failure) in extreme winds
making contact with conductors bringing one phase to ground. No obvious defects were
identifiable so failure could not have been predicted.",,7.62,0,Non forest,Non forest,6,6,0,358.9986877,94860,KMG,KILMORE GAP AWS,,60.8,21.8,20.4
