OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1280,Ausnet 19/145,Ausnet,14/03/2020,3/14/20 0:48,43904.03333,43904.03333,-37.39381901,145.05328,"264 SOUTH MOUNTAIN ROAD, UPPER PLENTY VIC 3756",912330,KLO14,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (ABC),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,HIGH,0.5,9.9,,20200316SPN_03,Tree fell and brought down the line.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,438.5604553,94860,KMG,KILMORE GAP AWS,,78.2,22.9,14.4
1281,Ausnet 19/172,Ausnet,11/06/2020,6/11/20 7:30,43993.3125,43993.3125,-37.41882799,144.974557,"33 RAGLAN STREET, WALLAN VIC 3756",912897,KLO24,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200611SPN_04,older type neutral screen service cable had electrical insulation breakdown,,7.62,0,Non forest,Non forest,6,6,0,315.6652222,94860,KMG,KILMORE GAP AWS,,30.8,14.9,7.6
1282,Ausnet 18/45,Ausnet,2/11/2018,11/2/18 2:00,43406.08333,43406.08333,-37.40244,144.976987,"11 NEMOYA COURT, WALLAN VIC 3756",912718,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20181107SPN_01,Candled HV EDO fuse,,7.62,0,Non forest,Non forest,6,6,0,344.3889771,94860,KMG,KILMORE GAP AWS,,69.6,22,19.8
1283,Ausnet 18/92,Ausnet,29/01/2019,1/29/19 22:57,43494.95625,43494.95625,-37.36420902,145.032676,"23 MCDONALD DRIVE, WANDONG VIC 3758",928497,KMS12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190131SPN_01,"FOLCB on pole failed and burnt resulting in a ground fire at the base of the pole. Cause of FOLCB failure unknown. Fault truck attended, replaced FOLCB and restored supply",,7.62,0,Non forest,Non forest,6,6,0,358.4873047,94860,KMG,KILMORE GAP AWS,,12.6,28.4,25.6
1284,Ausnet 18/131,Ausnet,5/03/2019,3/5/19 18:53,43529.78681,43529.78681,-37.46965401,144.923573,"800 OLD SYDNEY ROAD, BEVERIDGE VIC 3753",4718493,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190307SPN_02,Candled HV EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,276.3042603,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9
1285,Ausnet 18/147,Ausnet,20/03/2019,3/20/19 18:40,43544.77778,43544.77778,-37.37386501,145.017588,"120 ARKELLS LANE, WANDONG VIC 3758",4700817,KMS12,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190321SPN_01,Lightning storm identified in the area suspected to have caused fuse operation and subsequent candling. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,360.1716003,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9
1286,Ausnet 17/47,Ausnet,22/11/2017,11/22/17 7:03,43061.29375,43061.29375,-37.43674398,144.977824,"20 MACSFIELD ROAD, WALLAN VIC 3756",912838,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231358,20171220SPN_01,Candled EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,311.6804199,94860,KMG,KILMORE GAP AWS,,46.2,25.9,22.8
1287,Ausnet 17/76,Ausnet,4/01/2018,1/4/18 18:23,43104.76597,43104.76597,-37.37836099,144.963636,"LAURENVALE, 1935 OLD SYDNEY ROAD, WALLAN VIC 3756",4718426,SMTS-KMS 66kV,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231863,20180111SPN_02,Tree leaning on 66 kV overhead conductors.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,500.2120972,94860,KMG,KILMORE GAP AWS,,73.6,27.2,23.9
1288,Ausnet 16/20,Ausnet ,21/07/2016,7/21/16 13:53,42572.57847,42572.57847,-37.48042499,145.011809,,931594,KLO14,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223145,20160725SPN_03,Candled WØ  EDO Fuse. NCF Conc pole LIS # 931594.,,7.62,0,Non forest,Non forest,6,6,0,273.8987732,94860,KMG,KILMORE GAP AWS,,68.6,14.6,7.2
1289,Ausnet 16/71,Ausnet ,6/01/2017,1/6/17 17:18,42741.72127,42741.72127,-37.51108299,145.02584,,914158,KLO14,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225981,20170109SPN_01,A loose conductor connection on a pole mounted HV isolator failed resulting in hot particles falling to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,288.3399658,94860,KMG,KILMORE GAP AWS,,33.2,26.5,23.4
1290,Ausnet 16/101,Ausnet ,22/02/2017,2/22/17 15:50,42788.65972,42788.65972,-37.37620798,145.033343,,912281,KLO14,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,226575,20170222SPN_02,During strong wind conditions a partly rotted tall gum tree on private property broke and fell into a 22kV conductor causing it to contact an LV conductor resulting in sparks and hot molten material to fall to the ground igniting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,337.6387024,94860,KMG,KILMORE GAP AWS,,47,25.9,20.5
1291,Ausnet 19/100,Ausnet,16/01/2020,1/16/20 23:02,43846.95972,43846.95972,-37.3688785,145.353675,"959 BREAK ODAY ROAD, GLENBURN VIC 3717",1401202,KLK11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1,19.8,,20200117SPN_04,"Large tree branch fell on SWER conductor, conductor down and caused grass fire.",,7.62,0,Non forest,Non forest,6,6,0,322.9917908,94860,KMG,KILMORE GAP AWS,,129.4,26.9,21.8
1292,Ausnet 18/78,Ausnet,10/01/2019,1/10/19 17:02,43475.70972,43475.70972,-37.47985801,145.274494,"14 MARGARET STREET, KINGLAKE WEST VIC 3757",1411055,KLK21,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190111SPN_02,22kV EDO fuse is suspected to have hung-up and candled. There was no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,527.765686,94864,YCEM,COLDSTREAM AWS,,12.6,28.4,25.6
1293,Ausnet 18/111,Ausnet,11/02/2019,2/11/19 17:10,43507.71528,43507.71528,-37.37614435,145.2761823,"2583 WHITTLESEA-YEA ROAD, FLOWERDALE VIC 3658",4707366,SMR14,22kV AC,RURAL LONG, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20190212SPN_01,Cable insulation degradation due to age.,,7.62,0,Non forest,Non forest,6,6,0,290.549408,94860,KMG,KILMORE GAP AWS,,20.3,26,21.4
1294,Ausnet 18/157,Ausnet,5/04/2019,4/5/19 11:00,43560.45833,43560.45833,-37.51452873,145.316115,"339 WHITTLESEA-KINGLAKE ROAD, KINGLAKE CENTRAL VIC 3757",929986,KLK21,Low voltage AC (<1kV),RURAL SHORT, - rapid earth fault current limiter (REFCL),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190410SPN_01,"Red Phase calibration was carried out with no issues. White phase calibration was then carried out and completed successfully, however a loud bang was heard at its conclusion. Sparks and burning was observed on the top part of the inverter. Upon investiga",,7.62,0,Non forest,Non forest,6,6,0,620.5109863,94864,YCEM,COLDSTREAM AWS,,11.6,22,11.1
1295,Ausnet 16/69,Ausnet ,28/12/2016,12/28/16 12:34,42732.52418,42732.52418,-37.48220899,145.290792,,1401497,KLK1,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,225932,20170103SPN_04,Large pine tree broke off near base and fell 22m across hv/lv line just south of pole 1400108. Small grass fire was started mid span between poles 5765123 and 1401497,,7.62,0,Non forest,Non forest,6,6,0,537.5718994,94864,YCEM,COLDSTREAM AWS,,47.7,25.5,24
1296,Ausnet 18/24,Ausnet,17/07/2018,7/17/18 14:23,43298.59992,43298.59992,-37.51208601,145.425688,"220 CASTELLA ROAD, CASTELLA VIC 3777",1400651,KLK11,Low voltage AC (<1kV),RURAL LONG, - transformer (pole mounted),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,NO FORECAST,0.1,1.98,234509,20180926SPN_01,Tree branch that had been blown onto the LV bushings of the pole type substation. Supply was not interrupted and all fuses were still in. The fire did not cause any major damage to the customers property majority of the fire was contained within road rese,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,348.5376892,94864,YCEM,COLDSTREAM AWS,,22,14.8,8
1297,Ausnet 17/134,Ausnet,18/03/2018,3/18/18 11:01,43177.45903,43177.45903,-37.37941519,145.4362356,"437 LARRITTS LANE, GLENBURN VIC 3717",1401222,KLK1,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1,19.8,232883,20180319SPN_06,Tree branch fell into overhead SWER line.,,7.62,0,Non forest,Non forest,6,6,0,262.3034973,94864,YCEM,COLDSTREAM AWS,,24.6,24.9,16.6
1298,Ausnet 19/38,Ausnet,4/09/2019,9/4/19 6:30,43712.27083,43712.27083,-37.50815301,148.136521,"415 TIMBARRA ROAD, BUCHAN VIC 3885",1904854,BDL41,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190917SPN_04,Candled 5k EDO SWER Fuse,,7.62,0,Non forest,Non forest,6,6,0,320.0044556,94930,MTNW,MT NOWA NOWA AWS,,51.4,17.8,14.5
1299,Ausnet 19/124,Ausnet,6/02/2020,2/6/20 13:28,43867.56111,43867.56111,-37.53960199,148.936193,"596 COMBIENBAR ROAD, CLUB TERRACE VIC 3889",1905411,CNR3,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,HIGH,0.5,0.5,,20200206SPN_02,Third party tree clearers dropped tree on live HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,100.0324402,94914,COMI,COMBIENBAR AWS,,75.8,24.4,17.9
1300,Powercor 16/50,Powercor,6/11/2016,11/6/16 0:00,42680,0.244444444,-37.337245,141.06995,,32130701,HTN004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12553,20161116PWA_03,"From 5:52am on Sunday 5 Nov 2016, Powercor started to receive calls from customers in the Dorodong area, reporting dim lights. Crews were dispatched to the area and found a HV fuse had operated on P1 Dorodong line. Crews patrolled the area and later in th",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,110.6761017,95825,CASX,CASTERTON AWS,,36.4,20.8,19.5
1301,Powercor 16/176,Powercor,3/04/2017,4/3/17 0:00,42828,0.493055556,-37.177385,141.50675,,32101722,CHM011,12.7kV AC (SWER),Rural Long, - dropper / bridge,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,12994,20170411PWA_01,"A customer called to report the top of a pole at their premises was sparking and on fire. A crew attended and found the live line flex had broken off at the top EDO connection at SWER substation pole Thornlea 7, resulting is arcing and the top EDO cap mel",,7.62,0,Non forest,Non forest,6,6,0,160.3928986,95832,EDEX,EDENHOPE AWS,,142.7,20.8,10.8
1302,Powercor 16/134,Powercor,3/02/2017,2/3/17 0:00,42769,0.838888889,-37.303924,142.7668,,32090686,ART033,22kV AC,Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12791,20170201PWA_02,The CFA reported a pole fire at the incident location. On arrival the crew found that the HV dropper connected to the HV bushing had failed which caused arching at the joint resulting with sparks falling to the ground causing a small ground fire. The crew,,7.62,0,Non forest,Non forest,6,6,0,266.6939392,94834,YARA,ARARAT,,47,25.9,20.5
1303,PowerCor 19/222,PowerCor,1/02/2020,2/1/20 0:00,43862,0.100694444,-37.283468,142.918652,3 Spalding st Ararat 3377,32113387,ART034,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200204PWA_04 ,"Report revived of smoke and sparks coming from top of pole at incident location. There was no ground fire, no reported injuries but report of third party damage due to HVI.",,7.62,0,Non forest,Non forest,6,6,0,351.3370056,94834,YARA,ARARAT,,75.8,24.4,17.9
1304,PowerCor 19/263,PowerCor,13/03/2020,3/13/20 0:00,43903,0.834722222,-37.192869,143.372722,"1602 Pyrenees Hwy, Amphitheatre VIC 3468",32022861,MRO008,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200316PWA_01 ,Vic fire reported wires down and grass fire at incident location. On arrival found a large tree branch had fallen across HV conductors. Conductors still in the air and a ground fire started undermeath line. There was no injuries or third party property da,,7.62,0,Non forest,Non forest,6,6,0,300.0150757,94835,LOOK,LOOKOUT HILL AWS,,78.2,22.9,14.4
1305,Powercor 16/178,Powercor,8/04/2017,4/8/17 0:00,42833,0.606944444,-37.185371,143.39134,,33013577,MRO008,22kV AC,Rural Long, - guy wire,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,13005,20170413PWA_03,"Customer reported a lightning strike and small grass fire around stay which was extinguished by heavy rain at the incident location. On arrival the crew found no asset or property damage, a ground fire had ignited resulting in approximately 1m x 1m of gra",,7.62,0,Non forest,Non forest,6,6,0,282.5458679,94835,LOOK,LOOKOUT HILL AWS,,142.7,20.8,10.8
1306,PowerCor 19/193,PowerCor,15/01/2020,1/15/20 0:00,43845,0.422916667,-37.33354,144.137284,22 West Street Daylesford 3460,33004683,BAN008,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200224PWA_06 ,"Customer reported a pole outside their property is making arching sounds and he can see smoke and small sparks near conductor(white/blue) on the mains wire. On arrival crew found a hung up EDO fuse, no ground fire or any other damage. There was no ground ",,7.62,0,Non forest,Non forest,6,6,0,560.9265747,95853,CASL,CASTLEMAINE,,129.4,26.9,21.8
1307,Powercor 18/268,Powercor,15/01/2020,15/01/2020,,,-37.35205689,144.1422954,"5 Macadam St, Daylesford",,BAN011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190531PWA_02 ,"CFA reported reported a fire on a pole at the incident location. 
On arrival, the crew found that a connection in a pole mounted LV fuse box had overheated, causing the box to melt and catch fire. 
There was no ground fire. There were no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,556.3380737,95853,CASL,CASTLEMAINE,,129.4,26.9,21.8
1308,PowerCor 19/65,PowerCor,5/11/2019,11/5/19 0:00,43774,0.877777778,-37.297152,144.441099,"455 CENTRAL ROAD, KYNETON SOUTH VIC 3444",33029664,WND024,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,,20200515PWA_02 ,"Customer reports fuse arcing and sparking, sparks nor reaching the ground. On arrival crew found burnt hung up edo fuse. There was no ground fire, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,549.7780151,95853,CASL,CASTLEMAINE,,60.8,21.8,20.4
1309,PowerCor 19/291,PowerCor,1/05/2020,5/1/20 0:00,43952,0.434027778,-37.34579,144.4404,"2 CADDYS LANE, TYLDEN VIC 3444",30342390,WND024,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,,20200505PWA_01,Fault crew investigating an outage found substation pole burning at ground level. Crew  was  preparing to isolate supply at tee off further up the line when burnt pole fell.,,7.62,0,Non forest,Non forest,6,6,0,581.4760742,95853,CASL,CASTLEMAINE,,82.8,16.4,8.3
1310,PowerCor 19/192,PowerCor,15/01/2020,1/15/20 0:00,43845,0.708333333,-37.330822,144.519247,"52 Bowyers Road, Woodend North, VIC 3442",33024345,WND014,22kV AC,Rural Short, - pole (concrete),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_05 ,"CFA reported grass fire that commenced at base of pole. Upon arrival crew found evidence of lightning striking CHP ""kyneton 1"", a ground fire commenced from the base of the concrete pole and burnt 200M x 100M of grass, no 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,550.0537109,94859,RDA,REDESDALE AWS,,129.4,26.9,21.8
1311,PowerCor 19/100,PowerCor,10/12/2019,12/10/19 0:00,43809,0.467361111,-37.346025,144.702773,1686 Romsey Road Romsey 3434,32042999,WND012,22kV AC,Rural Long, - earth / earthing,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20191212PWA_03 ,During a fault patrol a crew found a small ground fire (2 x 2 mtrs) at the incident location. The fault and fire was caused by a dislodged earth wire contacting an EDO fuse unit. There was no injuries or third party property damage. Fire was extinguished ,,7.62,0,Non forest,Non forest,6,6,0,560.9916992,94860,KMG,KILMORE GAP AWS,,4.4,24.6,24.7
1312,Ausnet 19/67,Ausnet,28/11/2019,11/28/19 9:42,43797.40417,43797.40417,-37.28062877,144.9440751,"45 WILLOWMAVIN ROAD, KILMORE VIC 3764",4716975,KMS12,22kV AC,RURAL SHORT, - surge diverter,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191128SPN_01,Crow on line and shorted out LA on bypass,,7.62,0,Non forest,Non forest,6,6,0,330.7853088,94860,KMG,KILMORE GAP AWS,,60.8,21.8,20.4
1313,Ausnet 19/128,Ausnet,15/02/2020,2/15/20 3:48,43876.15833,43876.15833,-37.22049813,145.1118198,"570 STRATH CREEK ROAD, BROADFORD VIC 3658",4703408,SMR22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20200217SPN_01,fuse found candling due to lightning strike. no ground fire,,7.62,0,Non forest,Non forest,6,6,0,372.7655029,94860,KMG,KILMORE GAP AWS,,75.8,24.4,17.9
1314,Ausnet 18/99,Ausnet,2/02/2019,2/2/19 22:53,43498.95347,43498.95347,-37.25122309,144.9183876,"100 CAMPASPE ROAD, WILLOWMAVIN VIC 3764",4702628,KMS11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1,19.8,,20190204SPN_01,insulator make DIA (Dalton Insulators Australia) manufacture year 1980 broke due to crack around the conductor groove. The crack was caused by cement growth.,,7.62,0,Non forest,Non forest,6,6,0,311.2142029,94860,KMG,KILMORE GAP AWS,,20.3,26,21.4
1315,Ausnet 18/175,Ausnet,18/06/2019,6/18/19 17:40,43634.73611,43634.73611,-37.32322099,144.942167,"118 GEHREYS LANE, KILMORE VIC 3764",4716905,KMS12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190619SPN_01,burnt out transformer lv isolators,,7.62,0,Non forest,Non forest,6,6,0,398.4108887,94860,KMG,KILMORE GAP AWS,,57.5,15.5,7.2
1316,Ausnet 16/67,Ausnet ,24/12/2016,12/24/16 9:16,42728.38611,42728.38611,-37.31896505,145.068308,,4701417,SMR3,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within electric line construction area,19.8,High,0.5,9.9,225923,20170202SPN_02,"Crew were sent to all supply fault, found the boric acid fuse had hung up, also found blown transformer and damage to lightning arrestor",,7.62,0,Non forest,Non forest,6,6,0,302.7918091,94860,KMG,KILMORE GAP AWS,,47.7,25.5,24
1317,Ausnet 16/80,Ausnet ,17/01/2017,1/17/17 10:43,42752.44653,42752.44653,-37.29541199,144.982273,,4717283,SMR-KMS,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,226071,20170117SPN_02,A large bird caused a flashover between a 66kV conductor to the bottom of the 66kV insulator to the concrete pole resulting in a small fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,293.6979065,94860,KMG,KILMORE GAP AWS,,33.2,26.5,23.4
1318,Ausnet 19/139,Ausnet,26/02/2020,2/26/20 20:46,43887.86528,43887.86528,-37.289681,145.28607,"2752 BROADFORD-FLOWERDALE ROAD, FLOWERDALE VIC 3717",4703935,SMR14,22kV AC,RURAL LONG, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200227SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,239.3038025,94860,KMG,KILMORE GAP AWS,,75.8,24.4,17.9
1319,Ausnet 18/71,Ausnet,22/12/2018,12/22/18 18:04,43456.75316,43456.75316,-37.20937999,145.236835,"775 KING PARROT CREEK ROAD, STRATH CREEK VIC 3658",4704598,SMR14,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190110SPN_03,Animal/bird - magpie caused grass fire,,7.62,0,Non forest,Non forest,6,6,0,185.5220032,94860,KMG,KILMORE GAP AWS,,117.3,25.7,22.1
1320,Ausnet 19/45,Ausnet,7/10/2019,10/7/19 9:18,43745.3875,43745.3875,-37.25383259,145.7970186,"10 BACK EILDON ROAD, THORNTON VIC 3712",4711025,RUBA12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20191008SPN_01,Fuse Candled: The top and bottom contact of the fuse carrier were still in place in the Unit. Fuses carrier had jammed closed and  failed to dislodge once fuse link had operated. There was no fire on the ground.,,7.62,0,Non forest,Non forest,6,6,0,201.0805969,94881,EILD,HAINES SADDLE,,27.7,21.3,18.8
1321,Ausnet 19/135,Ausnet,23/02/2020,2/23/20 12:24,43884.51667,43884.51667,-37.19222614,145.6955244,"4991 MAROONDAH HIGHWAY, ALEXANDRA VIC 3714",4714153,RUBA12,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200224SPN_02,Plausible cuse is age.,,7.62,0,Non forest,Non forest,6,6,0,202.6179047,94881,EILD,HAINES SADDLE,,75.8,24.4,17.9
1322,Ausnet 16/106,Ausnet ,3/03/2017,3/3/17 22:37,42797.94288,42797.94288,-37.22170579,145.6514454,,4712442,RUBA12,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226756,20170306SPN_02,Strong windy conditions caused a large tree branch to fall into a SWER line bringing the conductor to the ground starting a medium size grass fire. The tree branch showed signs of rot and the tree was outside the vegetation clearance space.,,7.62,0,Non forest,Non forest,6,6,0,195.1329956,94881,EILD,HAINES SADDLE,,29.2,26.9,16.8
1323,Ausnet 16/123,Ausnet ,20/06/2017,6/20/17 7:01,42906.29277,42906.29277,-37.21845801,145.733835,,4711213,RUBA12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,228617,20170707SPN_01,Candled/burnt BA fuse tube,,7.62,0,Non forest,Non forest,6,6,0,202.6643982,94881,EILD,HAINES SADDLE,,21.4,14.9,7.2
1324,Ausnet 17/112,Ausnet,25/02/2018,2/25/18 11:15,43156.46875,43156.46875,-37.278192,146.131503,"42 OLD EILDON ROAD, JAMIESON VIC 3723",3919353,MSD1,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232548,20180226SPN_08,Tree into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,301.2557983,94882,YELW,LAKE EILDON,,1.2,27,20.8
1325,Ausnet 17/161,Ausnet,1/05/2018,5/1/18 11:12,43221.46667,43221.46667,-37.32489102,147.777485,"5870 GREAT ALPINE ROAD, ENSAY VIC 3895",1602484,BDL8,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,233408,20180502SPN_01,A truck contacted a POEL.,,7.62,0,Non forest,Non forest,6,6,0,379.8188782,94911,OMEO,OMEO,,72.2,17.6,7.3
1326,PowerCor 19/211,PowerCor,23/01/2020,1/23/20 0:00,43853,0.526388889,-37.086159,141.143518,1279 Edenhope-Penola Road Langkoop 3318 ,30084121,CHM011,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200207PWA_10,"Customer reported pole burning at the top of pole, dry grass at the base, was on fire, customer has put that out, he is calling fire brigade. On arrival crew found pole fire had occurred and debris had ignited grass. There was a 40 15 sq mtr fire, no repo",,7.62,0,Non forest,Non forest,6,6,0,124.1844101,95832,EDEX,EDENHOPE AWS,,129.4,26.9,21.8
1327,PowerCor 19/270,PowerCor,18/03/2020,3/18/20 0:00,43908,0.472916667,-37.156808,142.528168,310 Grampians Road (corner Wattletree road) Halls Gap 3381,30333974,STL005,Low voltage AC (<1kV),Rural Long, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20200319PWA_03 ,"Vic Fire reported a tree has bought down wires across road and caused grass fire at incident location. Emergency services on site.  Crew found a tree damaged LV ABC between LIS: 840255 and LIS: 74877, bringing down 4 x bays of 95mm and 150mm cable, The tr",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,232.750946,94836,YSWL,STAWELL AWS,,78.2,22.9,14.4
1328,PowerCor 19/101,PowerCor,11/12/2019,12/11/19 0:00,43810,0.711805556,-37.06745,142.794131,"Cnr Centenary Crt and Jubilee Rd, Stawell (opposite 12 Jubilee Rd, Stawell)",33053400,STL007,22kV AC,Rural Long, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191212PWA_02 ,"VicFire reported a fire at the incident location. On arrival the crew found that a bird had caused a flashover on a substation pole. The resultant fault current caused the feeder CB to reclose and the bird to fall to the ground, resulting in a ground fire",,7.62,0,Non forest,Non forest,6,6,0,270.6097412,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7
1329,PowerCor 19/112,PowerCor,21/12/2019,12/21/19 0:00,43820,0.077083333,-37.069678,142.792471,Lot 2 39 London Rd Stawell 3380,32095103,STL007,22kV AC,Rural Long, - insulators,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20191223PWA_09 ,"Lightning has Struck the pole at incident location. There was damage to  two Disc Insulators, there was a ground fire approx. 2 x 4m. There was no injuries reported or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,262.6345825,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7
1330,PowerCor 19/122,PowerCor,29/12/2019,12/29/19 0:00,43828,0.770833333,-37.064768,142.793245,20 Oregan Street Stawell,31016235,STL005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20191230PWA_08,"Vic Fire reported a wire down and small fire at the incident location. On arrival the fault crew found that a branch had broken from a tree standing on the opposite side of the road from this property and had fallen onto the overhead distribution wires, b",,7.62,0,Non forest,Non forest,6,6,0,263.4399109,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7
1331,Powercor 16/18,Powercor,13/07/2016,7/13/16 0:00,42564,0.9625,-37.053411,142.77673,,30252068,STL006,Low voltage AC (<1kV),Rural Long, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12229,20160715PWA_02,The CFA reported the fuse box smouldering at the above location. When our crew arrived they found that the connections into an LV Service Fuse Base on the meter board had overheated and caused a small fire. The fire was contained to a small area of the me,,7.62,0,Non forest,Non forest,6,6,0,250.5650635,94836,YSWL,STAWELL AWS,,68.6,14.6,7.2
1332,PowerCor 19/186,PowerCor,13/01/2020,1/13/20 0:00,43843,0.695138889,-37.024643,143.74978,"220 Parks Road, Maryborough VIC 3465",32020616,MRO005,22kV AC,Rural Long, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200114PWA_05 ,"CFA reported pole fire & ground fire at incident location. Upon arrival fault crew found that HV cable head had failed at termination ejecting molten material to ground and commencing a small ground fire of 3m x 8m in size, on the road verge extending sli",,7.62,0,Non forest,Non forest,6,6,0,217.9223938,94849,YMBU,MARYBOROUGH,,129.4,26.9,21.8
1333,PowerCor 19/98,PowerCor,9/12/2019,12/9/19 0:00,43808,0.026388889,-37.072112,144.207027,Corner Johnstone Street and Elizabeth Street Castlemaine 3450,32045518,BETS-CMN,66kV AC,Unknown, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20191212PWA_01 ,"Vic fire reported explosion and fire and incident location. On arrival crew found that a bat had caused a flashover on 66kv conductor resulting in 66kv conductors coming in contact with 22kv circuit below.
There was a small grass fire (30m x 30m) , no rep",,7.62,0,Non forest,Non forest,6,6,0,271.6051025,95853,CASL,CASTLEMAINE,,4.4,24.6,24.7
1334,PowerCor 19/107,PowerCor,20/12/2019,12/20/19 0:00,43819,0.658333333,-36.989357,144.064723,84 HIGH STREET MALDON 3463,32050537,CMN004,Low voltage AC (<1kV),Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,,20191223PWA_04 ,"Customer reported broken branch laying across mains wires at incident location, not reachable from ground, smallish branch. Crew found tree branch caused conductors to clash starting small 300mm x 300mm ground fire. There was no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,378.5562134,95853,CASL,CASTLEMAINE,,4.4,24.6,24.7
1335,PowerCor 19/262,PowerCor,12/03/2020,3/12/20 0:00,43902,0.416666667,-37.143979,144.188631,"221 Kemps Bridge Rd, Guildford 3451",30038431,CMN001,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200313PWA_03 ,"A farmer reported a tree took down mains wires at the incident location. On arrival the crew found that the farmer was cutting a tree approx. 15m from the HV Line, when it fell onto the 22kV 3 phase HV conductors. HV conductor broke and fell to the ground",,7.62,0,Non forest,Non forest,6,6,0,275.27771,95853,CASL,CASTLEMAINE,,78.2,22.9,14.4
1336,Powercor 18/247,Powercor,26/04/2019,26/04/2019,,,-37.05941339,144.2085899,"29 RICHARDS ROAD, CASTLEMAINE VIC 3450",32045602,BETS-CMN,66kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190508PWA_02 ,"Vic Fire reported a pole fire at the incident location. Upon arrival, the fault crew found 66kV cross arm ignited.",,7.62,0,Non forest,Non forest,6,6,0,300.5003052,95853,CASL,CASTLEMAINE,,11.6,22,11.1
1337,Powercor 16/164,Powercor,12/03/2017,3/12/17 0:00,42806,,-37.04954,144.147354,,32044587,CMN004,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within electric line construction area,19.8,Very High,1,19.8,12887,20170315PWA_01,CFA reported cable on the ground grass smouldering corner of Castlemaine - Maldon and Muckleford - Walmer Roads. Crew attended and found HV conductor 3/2.75 Galvanised Steel Conductor had failed believed to be caused by lightning strike. An area of 8 Metr,,7.62,0,Non forest,Non forest,6,6,0,263.8757019,95853,CASL,CASTLEMAINE,,29.2,26.9,16.8
1338,Powercor 16/208,Powercor,4/06/2017,6/4/17 0:00,42890,0.347222222,-37.08436006,144.3137723,,33026659,CMN001,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13173,20170621PWA_01,"Customer reported all supply fail.  On arrival, crew found evidence of candled fuse.  Crew advised EDO was held up and had appeared to have candled.  Only thing left was the bottom of the unit.  Crew isolated and repaired.  They advised that there was no ",,7.62,0,Non forest,Non forest,6,6,0,417.5870972,95853,CASL,CASTLEMAINE,,21.4,14.9,7.2
1339,Ausnet 16/50,Ausnet ,10/11/2016,11/10/16 13:17,42684.55347,42684.55347,-37.05919202,145.108568,,578208,SMR1,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,225159,20161110SPN_01,Crew found hung up EDO fuse that had possibly candled & cause a spark to hit the ground. Customer extinguished the fire of approx. size 86m2. ,,7.62,0,Non forest,Non forest,6,6,0,159.8141937,94874,YMNG,MANGALORE AWS,,36.4,20.8,19.5
1340,Ausnet 16/54,Ausnet ,23/11/2016,11/23/16 17:25,42697.72569,42697.72569,-37.12512302,145.027419,,4701254,SMR4,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225404,20161124SPN_02,"On arrival to SMR BFD 205 substation, one HV fuse had candled and there was a tail hanging on the lightning arrestor but unable to determine if this had caused the fault. There were no deceased bird life or animals in vicinity.",,7.62,0,Non forest,Non forest,6,6,0,188.3912048,94860,KMG,KILMORE GAP AWS,,36.4,20.8,19.5
1341,Ausnet 16/22,Ausnet ,5/08/2016,8/5/16 7:31,42587.31319,42587.31319,-37.04601033,145.2984599,,4705147,SMR5,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223470,20160805SPN_02,"Fault crew found candled fuse Boric acid on SE273, replaced fuse and supply was restored.",,7.62,0,Non forest,Non forest,6,6,0,252.2922058,94874,YMNG,MANGALORE AWS,,69.4,15.9,10.1
1342,Ausnet 19/62,Ausnet,21/11/2019,11/21/19 18:38,43790.77639,43790.77639,-37.05705602,145.860278,"MAINTONGOON ROAD, BONNIE DOON VIC 3720",3912765,MSD2,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20191122SPN_05,Tree on private property fell due to high winds. At the time of assessment Vegetation is outside the Minimum Clearance Space from any Bare Wire or HV/ABC conductor/s or Uninsulated Apparatus.,,7.62,0,Non forest,Non forest,6,6,0,303.7557068,94881,EILD,HAINES SADDLE,,60.8,21.8,20.4
1343,Ausnet 19/94,Ausnet,5/01/2020,1/5/20 17:32,43835.73056,43835.73056,-37.11104501,145.983836,"WINDY RIDGE, 340 CAMPAGNOLOS ROAD, MANSFIELD VIC 3722",3913642,MSD2,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200108SPN_04,Candled fuse.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,317.1610107,94882,YELW,LAKE EILDON,,129.4,26.9,21.8
1344,Ausnet 17/114,Ausnet,28/02/2018,2/28/18 12:11,43159.50764,43159.50764,-37.10144198,145.974392,"185 BANUMUM ROAD, MANSFIELD VIC 3722",3918933,MSD2,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232621,20180307SPN_02,Tree fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,310.8204956,94882,YELW,LAKE EILDON,,1.2,27,20.8
1345,Ausnet 18/58,Ausnet,7/12/2018,12/7/18 16:22,43441.68227,43441.68227,-37.04989148,146.0806774,"173-175 HIGH STREET, MANSFIELD VIC 3722",3916716,MSD4,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181210SPN_01,"branch of an adjacent red gum outside clearance broke and fell through overhead service, bringing conductors to ground amongst grassy area. The limb also glanced service pole 3916716 and decked a service line resulting in a  ground fire.
Red gums are know",,7.62,0,Non forest,Non forest,6,6,0,314.3763123,94882,YELW,LAKE EILDON,,117.3,25.7,22.1
1346,Ausnet 18/96,Ausnet,1/02/2019,2/1/19 13:00,43497.54167,43497.54167,-37.06554,146.146585,"615 MT BULLER ROAD, MANSFIELD VIC 3722",3917428,MSD1,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190219SPN_02,EDO HV Fuse candling. There had been lightning in the area prior to the event. When the crew arrived they checked the LV volts which were fluctuating and it was noticed one of the HV fuses had candled. Fuse tube was replaced and supply restored. There was,,7.62,0,Non forest,Non forest,6,6,0,352.5567017,94894,BULX,MT BULLER AWS,,20.3,26,21.4
1347,Ausnet 18/139,Ausnet,10/03/2019,3/10/19 5:00,43534.20833,43534.20833,-37.105286,146.121194,"405 RIFLE BUTTS ROAD, MANSFIELD VIC 3722",3919053,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190311SPN_01,6K BA fuse candling only and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,393.7116089,94882,YELW,LAKE EILDON,,14.6,24.8,15.9
1348,Ausnet 17/56,Ausnet,30/11/2017,11/30/17 21:17,43069.88681,43069.88681,-37.06431102,146.075562,"82 STONELEIGH ROAD, MANSFIELD VIC 3722",3918752,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231500,20171204SPN_02,Bird caused a flashover. No photos are available.,,7.62,0,Non forest,Non forest,6,6,0,340.4429016,94882,YELW,LAKE EILDON,,46.2,25.9,22.8
1349,Ausnet 17/125,Ausnet,7/03/2018,3/7/18 20:15,43166.84375,43166.84375,-37.06326,146.084376,"7 GRIFFIN AVENUE, MANSFIELD VIC 3722",3917722,MSD4,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,232770,20180313SPN_02,A magpie has caused a flashover between EDO fuses at pole substation.,,7.62,0,Non forest,Non forest,6,6,0,334.7514954,94882,YELW,LAKE EILDON,,24.6,24.9,16.6
1350,Ausnet 19/80,Ausnet,23/12/2019,12/23/19 1:56,43822.08056,43822.08056,-37.084593,148.260325,"250 SNOWY RIVER ROAD, WULGULMERANG EAST VIC 3885",1904373,BDL41,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200107SPN_04,12K BA fuse candled,,7.62,0,Non forest,Non forest,6,6,0,903.559021,94913,GELA,GELANTIPY AWS,,4.4,24.6,24.7
1351,Ausnet 19/112,Ausnet,23/01/2020,1/23/20 11:32,43853.48056,43853.48056,-37.10066696,148.6181671,"2395 MCKILLOPS ROAD, TUBBUT VIC 3888",5767736,BM8B31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,LOW-MODERATE,0.2,0.2,,20200124SPN_01,Dead pine tree bringing HV conductor to ground.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,524.1652222,94913,GELA,GELANTIPY AWS,,129.4,26.9,21.8
1352,Ausnet 17/29,Ausnet,3/09/2017,9/3/17 14:05,42981.58681,42981.58681,-37.0525345,148.8085704,"1900 BONANG ROAD, DELEGATE RIVER VIC 3888",5768315,BM8B31,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,NO FORECAST,0.1,0.1,230123,20170904SPN_01,"Fault crew observed evidence of fire onsite but extinguished. 
Tree fell over mains and conductor fell to the ground in the area.",,7.62,35,Eucalypt Mallee Woodland,Native forest,1,2,1,822.8312378,94914,COMI,COMBIENBAR AWS,,46.7,17.8,12.6
1353,Powercor 18/146,Powercor,9/03/2017,9/03/2017,,,-36.97039637,141.0929159,"2067 Wimmera Highway, Apsley VIC, Australia.  On north side of the Highway.",32120393,CHM011,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1,Severe,2,2,,20190125PWA_03 ,"A wooden termination cross-arm broke on Aspley P 2 202 the incident location causing conductor clashing and a low conductor across the Wimmera Highway.
Debris falling to ground is believed to have ignited a grass fire (61,000m2 burnt) which started at thi",,7.62,0,Non forest,Non forest,6,6,0,106.1148071,95832,EDEX,EDENHOPE AWS,,29.2,26.9,16.8
1354,Powercor 18/60,Powercor,10/09/2018,10/09/2018,,,-36.94763302,141.6248538,"7332 Nhill-Harrow Rd, Miga Lake VIC 3409",,HSM004,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190613PWA_03 ,"Candled EDO fuse (fire).
Fire incident found during outage data review .
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,178.3245087,95841,TOOX,TOOLONDO AWS,,19,17.2,14.6
1355,PowerCor 19/296,PowerCor,18/05/2020,5/18/20 0:00,43969,0.651388889,-36.965266,143.51325,"Maryborough-st Arnaud Rd, Rathscar VIC 3465, Australia ",32024807,MRO005,22kV AC,Rural Long, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200519PWA_03 ,Vicfire advised of fire caused by tractor operator hitting pole and bringing it and the overhead conductors to the ground. Tractor operator advised to remain in tractor until PCA crew onsite. On arrival crew found that a tractor/sprayer had collided with ,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,209.3477478,94849,YMBU,MARYBOROUGH,,82.8,16.4,8.3
1356,PowerCor 19/178,PowerCor,9/01/2020,1/9/20 0:00,43839,0.868055556,-36.842583,143.87974,"3460 Bendigo -Maryborough Road, Laancoorie VIC 3463",30019863,MRO007,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200113PWA_04 ,"CFA reported pole fire at incident address, Upon arrival crew found that ISO pole ""Waanyarra P4"" was burning internally. Crew isolated for CFA to extinguish internal burning. No ground fire, no injuries or 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,163.2449951,94849,YMBU,MARYBOROUGH,,129.4,26.9,21.8
1357,Powercor 16/51,Powercor,11/11/2016,11/11/16 0:00,42685,0.998611111,-36.86595,143.80422,,32032402,KGT004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,12601,20161130PWA_02,"From 1.22am on Friday 11 Nov 2016, Powercor started to receive calls from customers in the Lake Meran area, reporting a pole fire. Crews were dispatched to the area and found a Xarm fire on P130 Boort line (LIS 708869). Crews isolated the line and made sa",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,189.7570953,94849,YMBU,MARYBOROUGH,,36.4,20.8,19.5
1358,Powercor 16/68,Powercor,30/11/2016,11/30/16 0:00,42704,0.736111111,-36.976256,143.89536,,33011872,MRO007,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12603,20161201PWA_01,"Customer reported a transformer on fire and associated ground fire at the incident location. On arrival the crew found that a LV fused isolator connection was loose and overheated, dropping molten material to the ground, a small ground fire resulted appro",,7.62,0,Non forest,Non forest,6,6,0,191.0317993,94849,YMBU,MARYBOROUGH,,36.4,20.8,19.5
1359,Powercor 16/111,Powercor,16/01/2017,1/16/17 0:00,42751,0.325,-36.974734,143.95959,,33014297,BETS-MRO,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very High,1,4.6,12720,20170116PWA_06,CFA reported a pole fire at the incident location.  Upon arrival the crew found that a bird flashover on 66kV line and fell on to the ground resulting approx. 500 Sqm ground fire.  The protection operated (line auto reclosed). There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,193.3327026,94849,YMBU,MARYBOROUGH,,33.2,26.5,23.4
