OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1360,PowerCor 19/105,PowerCor,20/12/2019,12/20/19 0:00,43819,0.900694444,-36.817228,144.343366,20 Red Tank Road Strathfieldsaye 3551,33034128,BGO013,22kV AC,Rural Short, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,,20191223PWA_02 ,"CFA reported a ground fire has burnt pole, check for damage. Crew found a Magpie had caused a flash over, starting a 20m x 10m grass fire. There was no reported injuries , no property damage.",,7.62,0,Non forest,Non forest,6,6,0,213.3943024,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7
1361,Powercor 16/129,Powercor,27/01/2017,1/27/17 0:00,42762,0.584722222,-36.820366,144.24413,,30235097,BET004,22kV AC,Rural Short, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12765,20170130PWA_04,"A Bobcat operator reported that his machine has hit a pole and smoke coming from the pole at the incident location. Upon arrival, the Powercor crew found that the Bobcat made contact with CHP and the impact cause to damage the steel cable protection, UG c",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,283.620697,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4
1362,Ausnet 17/152,Ausnet,5/04/2018,4/5/18 9:55,43195.41319,43195.41319,-36.82345901,145.11105,"MULLERS ROAD, TABILK VIC 3607",4705544,SMR8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233134,20180510SPN_01,EDO fuse candling,,7.62,0,Non forest,Non forest,6,6,0,130.7559052,94874,YMNG,MANGALORE AWS,,19,21.8,10.9
1363,Ausnet 17/51,Ausnet,27/11/2017,11/27/17 11:16,43066.46944,43066.46944,-36.89287001,145.207468,"ROSEDALE FARM, 729 AERODROME ROAD, AVENEL VIC 3664",4706126,SMR8,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231422,20171204SPN_01,A tip truck trailer made contact with overhead 22kV line.,,7.62,0,Non forest,Non forest,6,6,0,145.636795,94874,YMNG,MANGALORE AWS,,46.2,25.9,22.8
1364,Ausnet 18/50,Ausnet,8/11/2018,11/8/18 14:04,43412.58611,43412.58611,-36.93744369,145.4195188,"644 PONKEEN CREEK ROAD, TARCOMBE VIC 3666",3902809,BN1,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181116SPN_01,The EDO fuse operation was triggered by lightning in the area. The hung up of the fuse is due to  accumulation of dry mud at the bottom of the fuse by insect/wasp. When the fuse link blows the tension is unable to be released causing the spring and the tu,,7.62,0,Non forest,Non forest,6,6,0,311.9771118,94874,YMNG,MANGALORE AWS,,69.6,22,19.8
1365,Ausnet 16/104,Ausnet ,1/03/2017,3/1/17 6:42,42795.27917,42795.27917,-36.84377799,145.463006,,3901723,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226773,20170301SPN_01,A Boric Acid fuse tube hung-up and candled causing molten material to fall to the ground resulting in a medium size grass fire. Boric Acid fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,258.5625,95843,YSBG,STRATHBOGIE,,29.2,26.9,16.8
1366,Ausnet 19/152,Ausnet,30/03/2020,3/30/20 19:55,43920.82986,43920.82986,-36.89375199,145.62416,1839 Euroa-Mansfield Rd,3918898,BN1,22kV AC,RURAL LONG, - fuse (any other type),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,221.3226929,95843,YSBG,STRATHBOGIE,,78.2,22.9,14.4
1367,Ausnet 18/56,Ausnet,3/12/2018,12/3/18 14:48,43437.61667,43437.61667,-36.87490701,145.613563,"1589 EUROA-MANSFIELD ROAD, GOORAM VIC 3666",3904896,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181205SPN_04,Candling BA fuse on s/stn.,,7.62,0,Non forest,Non forest,6,6,0,229.6699066,95843,YSBG,STRATHBOGIE,,117.3,25.7,22.1
1368,Ausnet 18/113,Ausnet,12/02/2019,2/12/19 18:27,43508.76875,43508.76875,-36.87490701,145.613563,"1589 EUROA-MANSFIELD ROAD, GOORAM VIC 3666",3904896,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190213SPN_01,Candling HV fuse,,7.62,0,Non forest,Non forest,6,6,0,229.6699066,95843,YSBG,STRATHBOGIE,,20.3,26,21.4
1369,Ausnet 19/125,Ausnet,7/02/2020,2/7/20 14:40,43868.61111,43868.61111,-36.82768098,147.070521,"1640 GREAT ALPINE ROAD, SMOKO VIC 3741",4502036,BRT21,22kV AC,RURAL SHORT, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200207SPN_01,Car crashed into pole.,,7.62,0,Non forest,Non forest,6,6,0,421.6117859,94906,HOTH,MT HOTHAM AWS,,75.8,24.4,17.9
1370,Ausnet 18/84,Ausnet,17/01/2019,1/17/19 10:46,43482.44861,43482.44861,-36.96896901,147.604514,"895 OMEO VALLEY ROAD, OMEO VIC 3898",1605874,BDL8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190117SPN_03,Most probable cause is lightning strike (as indicated by evidence found on site i.e. black patches on concrete pole and exit marks etc.).,,7.62,0,Non forest,Non forest,6,6,0,553.8349609,94911,OMEO,OMEO,,12.6,28.4,25.6
1371,Ausnet 19/107,Ausnet,21/01/2020,1/21/20 9:50,43851.40972,43851.40972,-36.89283539,147.7041956,"2630 BENAMBRA-CORRYONG ROAD, BENAMBRA VIC 3900",1606823,BDL8,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200123SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,699.057373,94911,OMEO,OMEO,,129.4,26.9,21.8
1372,PowerCor 19/131,PowerCor,30/12/2019,12/30/19 0:00,43829,0.861111111,-36.739471,141.051765,"8576 Natimuk Frances Road, Neuarpurr 3413",32090113,HSM004,22kV AC,Rural Long, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,Extreme,3.5,3.5,,20200102PWA_01 ,Vic Fire reported  a grass fire at the incident location. On arrival the fault crew found that a surge diverter connected to the substation pole at the incident location had flashed over causing a small grass fire at the base of the pole. There was no rep,,7.62,0,Non forest,Non forest,6,6,0,115.554863,95832,EDEX,EDENHOPE AWS,,4.4,24.6,24.7
1373,PowerCor 19/155,PowerCor,5/01/2020,1/5/20 0:00,43835,0.523611111,-36.734882,141.14159,61 Hawkins Rd Minimay 3413,30139567,HSM004,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200109PWA_04 ,Vic fire reported Pole fire and grass fire. On arrival crew found a SWER pole burnt in half and a grass fire. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,128.3345337,95828,GORX,GOROKE AWS,,129.4,26.9,21.8
1374,Powercor 18/210,Powercor,28/03/2019,28/03/2019,,,-36.73212168,141.182292,"367 Mimimay Frances Road, Minimay",33054660,HSM004,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,High,0.5,0.5,,20190329PWA_05 ,"A B Double tip truck, while unloading gypsum fertilizer on a farming property, made contact with overhead SWER conductor; bringing the conductor to the ground.  
The truck was driving forward with the tipper up, and the driver did not check for clearance ",,7.62,0,Non forest,Non forest,6,6,0,129.7900696,95828,GORX,GOROKE AWS,,14.6,24.8,15.9
1375,PowerCor 19/78,PowerCor,25/11/2019,11/25/19 0:00,43794,0.7,-36.647688,141.262266,"75 Barry Bulls Road, Minimay",30086961,HSM004,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20191127PWA_01 ,"Vic Fire reported that powerlines that started a grass fire at the incident location. On arrival the fault crew found that approx. 40cm had burned off the top of a SWER pole, allowing the conductor to drop into the scrub in the span below, igniting a fire",,7.62,0,Non forest,Non forest,6,6,0,139.890213,95828,GORX,GOROKE AWS,,60.8,21.8,20.4
1376,PowerCor 19/181,PowerCor,10/01/2020,1/10/20 0:00,43840,0.64375,-36.739181,142.08514,1230 Wimmera Hwy Qaontong 3401,32097564,HSM004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200113PWA_07 ,"Vic Fire reported a pole fire at the incident location. Upon arrival, a Powercor crew found that a cross arm bunt through and fallen apart.  There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,134.15979,95834,HORS,HORSHAM,,129.4,26.9,21.8
1377,Powercor 18/278,Powercor,28/03/2019,28/03/2019,,,-36.66098328,142.1168232,"Bedderson rd Vectis,",,HSM006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20190606PWA_01 ,"Customer reported loss of supply and wire down near their place, on arrival the work crew found a pole fire had occurred resulting in the top of the pole burning off and the conductors fell to the ground. 
There was a small ground fire 1m sq. There was no",,7.62,0,Non forest,Non forest,6,6,0,136.2050476,95834,HORS,HORSHAM,,14.6,24.8,15.9
1378,PowerCor 19/130,PowerCor,30/12/2019,12/30/19 0:00,43829,0.961111111,-36.733454,142.208439,"2 Apricot Street, Horsham 3400",32116250,HOTS-HSM2,66kV AC,Unknown, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_09 ,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found that a HV crossarm had been burning at a bridging insulator, but the fire had been extinguished before the crossarm burned through.
CFA attended and extinguished the c",,7.62,0,Non forest,Non forest,6,6,0,127.7121048,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7
1379,PowerCor 19/135,PowerCor,31/12/2019,12/31/19 0:00,43830,0.006944444,-36.704316,142.215309,"1 Pryors Road, Horsham 3400",30078377,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_06,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found a HV crossarm had burned through, dropping the outside conductor.  There was no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,127.7905273,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7
1380,PowerCor 19/142,PowerCor,31/12/2019,12/31/19 0:00,43830,0.097222222,-36.704317,142.215309,"3 Pryors Rd, Horsham VIC 3400",30078377,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_05,"Report received of a pole fire at the incident location. Crew advise cross-arm burnt on LIS 433, Pryors Lane P1. LEI confirmed no high voltage injection. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,127.7905273,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7
1381,PowerCor 19/201,PowerCor,20/01/2020,1/20/20 0:00,43850,0.025694444,-36.705216,142.205011,"57 Lynott Street, Horsham",32092095,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200122PWA_02 ,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found that a HV crossarm had burned through, and dropped the end of the crossarm onto the LV circuit below. There was no HVI found at customers premises, although a number o",,7.62,0,Non forest,Non forest,6,6,0,130.664856,95839,YHSM,HORSHAM AWS,,129.4,26.9,21.8
1382,PowerCor 19/252,PowerCor,2/03/2020,3/2/20 0:00,43892,0.458333333,-36.728697,142.198791,"34 McTavish Boulevard, Horsham, 3400.",30228434,HSM009,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,High,0.5,0.5,,20200303PWA_01 ,"MR BRIAN HARMER, REC Steve 0407 340 836 adv concrete truck has nudged pillar on nature strip in  front of property.  The Pillar was smoking and making noise. On arrival crew found that pillar had been dislodged causing shorting and overheating which scorc",,7.62,0,Non forest,Non forest,6,6,0,126.3614044,95839,YHSM,HORSHAM AWS,,78.2,22.9,14.4
1383,Powercor 18/290,Powercor,28/01/2019,1/28/19 0:00,43493,0.561805556,-36.67949513,142.3032236,"37 Field Days Road, Longerenong",33047656,HSM003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190129PWA_02,"Vic Fire reported a grass fire at the incident location.  
On arrival the fault crew found that a crossarm on a private pole had broken allowing the open wire low voltage / service conductors to clash, dropping hot material to the ground, igniting a grass",,7.62,0,Non forest,Non forest,6,6,0,132.2783661,95835,YLNG,LONGERENONG,,12.6,28.4,25.6
1384,Powercor 16/67,Powercor,28/11/2016,11/28/16 0:00,42702,0.340277778,-36.738487,142.2015,,33052548,HSM002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12585,20161128PWA_03,Operation received system advise of a lock out of the HSM003 22kV feeder CB at the Horsham ZSS. A customer rang to advise an excavator had struck the overhead line at the above incident location. The attending crew found an excavator had struck the footpa,,7.62,0,Non forest,Non forest,6,6,0,127.6970062,95839,YHSM,HORSHAM AWS,,36.4,20.8,19.5
1385,PowerCor 19/221,PowerCor,1/02/2020,2/1/20 0:00,43862,0.34375,-36.64201,142.700579,"Wimmera Hwy, Rupanyup 3388",32107806,STL006,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200204PWA_03,"Vic fire reported a pole fire at the above location on a SWER intermediate pole. There was a small patch of stubble burnt, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,149.3699951,95835,YLNG,LONGERENONG,,75.8,24.4,17.9
1386,Powercor 16/85,Powercor,24/12/2016,12/24/16 0:00,42728,0.632638889,-36.666375,143.91492,,32039847,BET001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12660,20161229PWA_03,"VicFire reported wire down and ground fire at the incident location. On arrival the crew found that large tree branch had come away from a tree outside the clearance space and fallen onto 1 phase of the 3 phase 22kV line, breaking the conductor and commen",,7.62,0,Non forest,Non forest,6,6,0,144.411499,94855,YBDG,BENDIGO AWS,,47.7,25.5,24
1387,PowerCor 19/38,PowerCor,4/09/2019,9/4/19 0:00,43712,0.410416667,-36.769954,144.277746,10 Russell St Quarry Hill 3550,31008832,BGO022,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190905PWA_01 ,Customers reported supply issues at the incident location. Street light fire due to neutral fault.,,7.62,0,Non forest,Non forest,6,6,0,237.0384979,94855,YBDG,BENDIGO AWS,,51.4,17.8,14.5
1388,PowerCor 19/48,PowerCor,1/10/2019,10/1/19 0:00,43739,0.732638889,-36.782408,144.230531,"105 NORELLE CRESCENT,KANGAROO FLAT,VIC,3555",33011824,BET006,22kV AC,Rural Short, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191002PWA_03 ,"A customer reported hearing loud bang, went outside and pole was sparking and cause fire in grass under pole. Supply not affected now but power did go off for a moment, fire is out now. Crew found a bird caused flashover on center phase HV bridge at pole ",,7.62,0,Non forest,Non forest,6,6,0,265.2196045,94855,YBDG,BENDIGO AWS,,27.7,21.3,18.8
1389,PowerCor 19/76,PowerCor,25/11/2019,11/25/19 0:00,43794,0.795833333,-36.7861824,144.290924,11 ELIZABETH STREET -SPRING GULLY,32054109,BET007,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20191126PWA_01 ,Report received from customer of service wire on ground and small patch of burnt grass in front yard. Service is still attached at pole end and draped across roadway. There was no injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,247.8592987,94855,YBDG,BENDIGO AWS,,60.8,21.8,20.4
1390,PowerCor 19/119,PowerCor,25/12/2019,12/25/19 0:00,43824,0.61875,-36.722512,144.26543,"23 Bright St, California Gully VIC 3556, Australia",32032597,EHK023,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1,0.2,,20191230PWA_06 ,Vic fire reported an umbrella has blown onto HV line and wire down which started small grass fire. Crew found that an outdoor table umbrella had been caught by a gust of wind and had been thrown into the HV. The centre phase of the three phase line has as,,7.62,0,Non forest,Non forest,6,6,0,218.6356964,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7
1391,PowerCor 19/147,PowerCor,4/01/2020,1/4/20 0:00,43834,0.669444444,-36.648515,144.319511,1 OLD MURRAY RD HUNTLY,32035322,EHK031,12.7kV AC (SWER),Rural Short, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,,20200106PWA_01 ,Call received from Vic Fire reporting wires down and requesting urgent isolation of power. Crew were escorted by CFA to area where a SWER wire was down between Wallenjoe Pole 2 and Wallenjoe Pole 3 and found a tree had fallen on a SWER line.  Damage to ru,,7.62,0,Non forest,Non forest,6,6,0,170.5634003,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8
1392,PowerCor 19/148,PowerCor,4/01/2020,1/4/20 0:00,43834,0.761111111,-36.695331,144.330642,"112 STRICKLAND STREET, ASCOT, VIC, 3551",33021191,EHK033,Low voltage AC (<1kV),Urban, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,,20200107PWA_07 ,"Customer reported tree branch had come down & brought down service wire and a grass fire had occurred nearby. On arrival, crew found that a grey twisted wire road crossing had a tree branch on it and had been pulled at the junction box on the substation p",,7.62,0,Non forest,Non forest,6,6,0,183.8648071,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8
1393,PowerCor 19/177,PowerCor,9/01/2020,1/9/20 0:00,43839,0.796527778,-36.751313,144.27322,"3 Milroy Street, Bendigo VIC 3550",32037243,BET002,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200113PWA_03 ,"Customer at incident address reported sparks dropping from pole and starting ground fire at base of pole.  Upon arrival fault crew found that white phase LV isolator at substation ""Milroy Valentine 8"" had failed and dropped molten material to ground, comm",,7.62,0,Non forest,Non forest,6,6,0,240.6016998,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8
1394,PowerCor 19/217,PowerCor,31/01/2020,1/31/20 0:00,43861,0.615972222,-36.794885,144.340863,1 Woodlea Close Strathfieldsaye 3551 ,32051730,BGO013,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,,20200206PWA_01 ,"Customer reported a large tree snapped in half now laying on conductors, wire sagging concerned wire could snap with weight. Crew found small ground fire roughly 1m2, where conductor had  arced along the fence before the feeder dropped out. There was a sm",,7.62,0,Non forest,Non forest,6,6,0,214.5886993,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8
1395,PowerCor 19/299,PowerCor,22/05/2020,5/22/20 0:00,43973,0.713194444,-36.773772,144.311415,27 Plante Court Strathdale,60349574,BGO022,Low voltage AC (<1kV),Urban, - services pit,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200525PWA_03 ,Customer reported electricity pit out front of property was on fire but had been extinguished.  Customer reported a number of neighbors with no power and partial power. When crew arrive they found that there had been evidence of a fire in the service pit ,,7.62,0,Non forest,Non forest,6,6,0,252.4626007,94855,YBDG,BENDIGO AWS,,82.8,16.4,8.3
1396,PowerCor 19/323,PowerCor,18/12/2019,12/18/19 0:00,43817,0.740972222,-36.761337,144.295454,"2 MICHAEL STREET,  BENDIGO,VIC,3550",32052992,BGO022,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20200908PWA_02,"Customer advised half of a tree has fallen onto swire , wire is sparking with sparks reaching the ground, the sparks have already caused 2 lawn fires.
Attending crew replaced aerial service cable.",,7.62,0,Non forest,Non forest,6,6,0,229.1566925,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7
1397,Powercor 18/203,Powercor,#VALUE!,23/03/2019,,,-36.717221,144.34961,"GOLF COURSE ROAD, WELLSFORD VIC 3551",,EHK022,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20190416PWA_07 ,"Report received of a pole fire at incident location.
On arrival crew found a crossarm with the end burnt off .
There was no ground fire, no reported injuries or third party property damage.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,200.852005,94855,YBDG,BENDIGO AWS,,#VALUE!,#VALUE!,#VALUE!
1398,Powercor 16/34,Powercor,14/09/2016,9/14/16 0:00,42627,0.597222222,-36.7725284,144.439348,,33031488,BET005,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13220,20170714PWA_03,Crew attending outage found damaged and burnt SWER pole-top. Centre phase burnt off pole-top. Crew repaired and replaced with new 'P' bracket.,,7.62,0,Non forest,Non forest,6,6,0,172.9945984,94855,YBDG,BENDIGO AWS,,104.6,16.7,12.6
1399,Powercor 16/46,Powercor,30/10/2016,10/30/16 0:00,42673,0.701388889,-36.794115,144.26542,,32053336,BET007,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12528,20161102PWA_01,"VicFire reported a tree over HV conductors ( as conductors smoking ) at the incident location. On arrival the crew found that a HV conductors had been brought down by a large tree from across the road, resulting in a small ground fire, 3m square in total.",,7.62,0,Non forest,Non forest,6,6,0,264.6112976,94855,YBDG,BENDIGO AWS,,70.2,19.3,17.5
1400,Powercor 16/55,Powercor,19/11/2016,11/19/16 0:00,42693,0.863194444,-36.718521,144.2535,,30223654,EHK031,Low voltage AC (<1kV),Rural Short,Public lighting,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12606,20161201PWA_03,"CFA, reported street light lantern on fire Corner Victoria Street & High Street, Eaglehawk outside 48-48A High Street. When crew arrived onsite the fire had extinguished and CFA no longer present. The 150W HP Sodium lantern had burnt internally and requir",,7.62,0,Non forest,Non forest,6,6,0,224.0419006,94855,YBDG,BENDIGO AWS,,36.4,20.8,19.5
1401,Powercor 16/74,Powercor,12/12/2016,12/12/16 0:00,42716,0.625,-36.797263,144.343,,30041489,BGO013,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12623,20161212PWA_03,"Vic Fire reported car hit a pole at 767 Strathfieldsaye Rd Strathfieldsaye.  They also reported a damaged cross-arm, wires down on road and footpath, burn marks on houses and a small grass fire.  On arrival the crew found that the HV cross-arm had broken,",,7.62,0,Non forest,Non forest,6,6,0,211.6972046,94855,YBDG,BENDIGO AWS,,47.7,25.5,24
1402,Powercor 16/105,Powercor,10/01/2017,1/10/17 0:00,42745,0.78125,-36.755971,144.26065,,33021007,BET002,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12716,20170116PWA_01,VICFIRE reported a grassfire at the incident location.  Dispatch contacted NAO at 17:41hrs. Upon arrival the crew noted the CFA leaving the scene after extinguishing a small grass fire which burnt an area of approximately 150m² behind Clark Rubber and Spo,,7.62,0,Non forest,Non forest,6,6,0,262.9660034,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4
1403,Powercor 16/119,Powercor,23/01/2017,1/23/17 0:00,42758,0.847222222,-36.747539,144.25629,,30019838,BET001,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1,0.2,12755,20170125PWA_03,"Customer reported a tree had brought down an LV service and had commenced a ground fire at the incident location. On arrival the crew found that a LV neutral screened service cable was brought down by a customer tree, resulting in the service breaking and",,7.62,0,Non forest,Non forest,6,6,0,237.7725983,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4
1404,Powercor 16/125,Powercor,26/01/2017,1/26/17 0:00,42761,0.731944444,-36.755971,144.26065,,33021007,BET002,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12785,20170116PWA_01,"CFA reported a grass fire caused by Powercor assets at the incident location. Fault crew had just attended bird flashover @ Wood street when this report was received, after investigation crew found evidence of arcing on a PG clamp at P46 Happy Valley beli",,7.62,0,Non forest,Non forest,6,6,0,262.9660034,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4
1405,Powercor 16/126,Powercor,26/01/2017,1/26/17 0:00,42761,0.719444444,-36.739808,144.2665,,30031270,BET002,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12784,20170127PWA_02,CFA reported a grass fire caused by Powercor assets at the incident location. On arrival the crew found that a bird had  made contact with the surge diverter on HV cable head structure. The bird apparently fell to the ground and ignited a small area of gr,,7.62,0,Non forest,Non forest,6,6,0,225.5142059,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4
1406,Powercor 16/167,Powercor,20/03/2017,3/20/17 0:00,42814,0.799305556,-36.749636,144.32105,,31037843,EHK021,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12926,20170321PWA_01,Vic Fire reported a pole exploded and started ground fire at corner Piper Lane and Piper Rd East Bendigo.  On arrival the crew found one of the HV cable head joint terminations had failed and a fire occurred at the base of the pole approx. 25 sq. meters i,,7.62,0,Non forest,Non forest,6,6,0,224.973999,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8
1407,Powercor 16/171,Powercor,27/03/2017,3/27/17 0:00,42821,0.446527778,-36.759358,144.26646,,32034497,BET002,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,12971,20170404PWA_03,Employee report of pole fire. HV xarm burnt off HV insulator sitting on LV crossarm. NO report of ground fire or injuries,,7.62,0,Non forest,Non forest,6,6,0,244.1945038,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8
1408,Powercor 16/211,Powercor,20/06/2017,6/20/17 0:00,42906,0.376388889,-36.77322451,144.2486107,,31004007,BET002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13221,20170713PWA_06,The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew made,,7.62,0,Non forest,Non forest,6,6,0,237.3574066,94855,YBDG,BENDIGO AWS,,21.4,14.9,7.2
1409,PowerCor 19/208,PowerCor,22/01/2020,1/22/20 0:00,43852,0.453472222,-36.720443,144.688128,"44 Cornella-Toolleen Rd, Toolleen VIC 3551",30336794,SHP021,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,,20200710PWA_01,Edo candelling on swer iso. OMS incorrect was a boric acid fuse. Incident found during OMS data review. No ground fire.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,181.9013977,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8
1410,PowerCor 19/225,PowerCor,6/02/2020,2/6/20 0:00,43867,0.767361111,-36.621666,145.309569,1567 Longwood-Shepparton Rd Moorilim 3610,33088592,MNA034,12.7kV AC (SWER),Rural Long, - insulator tie wires / connections,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200210PWA_04 ,"Following a call from customer, crew attended low wire at above address at Murchison pole 156. On arrival crew found a low conductor and burnt area underneath pole (4/10 sq mtr). There was no injuries, no third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,121.6214981,95836,TISA,TATURA INSTITUTE,,75.8,24.4,17.9
1411,Powercor 16/152,Powercor,6/03/2017,3/6/17 0:00,42800,0.493055556,-36.621415,145.21939,,32192135,MNA034,Low voltage AC (<1kV),Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12968,20170323PWA_01,Crew  advised of a small fire  resulting from clashing of Low voltage conductors during works. The white phase overhead conductor burnt through fell to the ground and a fire of less than 1 square metre was initiated.  The crew extinguished the fire. Suppl,,7.62,0,Non forest,Non forest,6,6,0,120.3451996,95836,TISA,TATURA INSTITUTE,,29.2,26.9,16.8
1412,Ausnet 19/131,Ausnet,16/02/2020,2/16/20 23:33,43877.98125,43877.98125,-36.741229,145.58977,"91 BALMATTUM NORTH ROAD, EUROA VIC 3666",3903299,BN1,22kV AC,RURAL LONG, - capacitor,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200217SPN_04,"Failure of CAP Bank blue phase bushing resulted in a grass fire of 100m x 50m. no clear cause but most likely moisture ingress
CFA extinguished fire
CAP bank left isolated and tagged do not operate",,7.62,0,Non forest,Non forest,6,6,0,173.0695038,95843,YSBG,STRATHBOGIE,,75.8,24.4,17.9
1413,Ausnet 17/28,Ausnet,2/09/2017,9/2/17 6:35,42980.27431,42980.27431,-36.66313798,145.470995,"1549 ARCADIA TWO CHAIN ROAD, MIEPOLL VIC 3666",3904466,BN1,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230120,20170904SPN_02,"EDO fuse hung up. 
Likely interference of bird - no photo to support.",,7.62,0,Non forest,Non forest,6,6,0,142.5399933,94875,YSHT,SHEPPARTON AWS,,46.7,17.8,12.6
1414,Ausnet 17/113,Ausnet,26/02/2018,2/26/18 13:37,43157.56736,43157.56736,-36.63647611,145.5195058,"59 MOGLONEMBY HALL ROAD, MOGLONEMBY VIC 3666",3901466,BN1,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232571,20180227SPN_01,Tip truck driver caused the rear trailer to make contact with a SWER line.,,7.62,0,Non forest,Non forest,6,6,0,141.8110962,94875,YSHT,SHEPPARTON AWS,,1.2,27,20.8
1415,Ausnet 18/170,Ausnet,22/05/2019,5/22/19 18:32,43607.77222,43607.77222,-36.71816301,145.649709,"146 MCKERNANS ROAD, BALMATTUM VIC 3666",3901372,BN1,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190524SPN_01,Burnt fuse tube hung-up during storm event resulting in EDO HV fuse candling. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,180.1537933,95843,YSBG,STRATHBOGIE,,63.5,17.8,7.6
1416,Ausnet 19/71,Ausnet,11/12/2019,12/11/19 9:30,43810.39583,43810.39583,-36.788388,145.969363,"18 PEARCE ROAD, LIMA EAST VIC 3673",3908199,BN6,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191211SPN_01,Joint box failure,,7.62,0,Non forest,Non forest,6,6,0,233.0592957,95843,YSBG,STRATHBOGIE,,4.4,24.6,24.7
1417,Ausnet 19/81,Ausnet,24/12/2019,12/24/19 18:25,43823.76736,43823.76736,-36.62445302,146.402136,"3202 WANGARATTA-WHITFIELD ROAD, EDI VIC 3678",5101611,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20200107SPN_03,"large public tree came down on HV conductors at 2 greta rd Wangaratta. crew cut tree clear of conductors. there was no damage to conductors and they did not hit the ground. WN5 CB tripped.
CFA called to extinguish small grass fire. crew restored power",,7.62,0,Non forest,Non forest,6,6,0,189.6730957,95838,EDIU,EDI UPPER,,4.4,24.6,24.7
1418,Ausnet 17/81,Ausnet,16/01/2018,1/16/18 20:34,43116.85694,43116.85694,-36.69318602,146.863464,"457 MOUNT BUFFALO ROAD, POREPUNKAH VIC 3740",4505257,BRT22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,232052,20180220SPN_01,Burnt EDO Fuse Tube,,7.62,0,Non forest,Non forest,6,6,0,315.0613098,95838,EDIU,EDI UPPER,,73.6,27.2,23.9
1419,PowerCor 19/154,PowerCor,5/01/2020,1/5/20 0:00,43835,0.652083333,-36.455992,142.05085,"66 Horsham Rd, Dimboola VIC 3414, Australia",32121199,HSM006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200109PWA_03 ,"Report received report of pole fire at incident location. On arrival crew found a pole top burnt off and crossarm burnt. There was a small grass fire of 10 sq m, no injuries.",,7.62,0,Non forest,Non forest,6,6,0,136.2892761,95834,HORS,HORSHAM,,129.4,26.9,21.8
1420,Powercor 16/20,Powercor,15/07/2016,7/15/16 0:00,42566,0.79375,-36.587518,142.38894,,32090075,HSM001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,12235,20160718PWA_02,VicFire reported a pole fire at the incident location.  On arrival the crew found that a high voltage wooden SWER s/s pole had burnt through approximately 4m above ground and had fallen to the ground. There was no ground fire. There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,131.7428589,95835,YLNG,LONGERENONG,,68.6,14.6,7.2
1421,Powercor 16/81,Powercor,20/12/2016,12/20/16 0:00,42724,0.125,-36.572931,142.35898,,30077099,HSM001,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,High,0.5,0.5,12644,20161221PWA_01,"Whilst responding to a fault, a Powercor fault crew reported that lightning had struck a HV SWER line, resulting in a transformer tank rupturing and spraying oil on the ground and on a nearby shed. The lightning strike also damaged the next pole along the",,7.62,0,Non forest,Non forest,6,6,0,139.9607086,95835,YLNG,LONGERENONG,,47.7,25.5,24
1422,Powercor 18/230,Powercor,4/11/2019,4/11/2019,,,-36.49977901,142.5680324,"548 MINYIP-COROMBY ROAD, MINYIP VIC 3392",,STL006,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190411PWA_03 ,"CFA Brigade reported as per police, pole fire, Cnr Robbins Rd & Coromby-Minyip Rd Minyip, top of pole on fire, Brigade enroute. 
Due to a pole fire the crew found live SWER conductor hanging approximately 3.6m above road and railway line
There was a small",,7.62,0,Non forest,Non forest,6,6,0,129.1263428,94841,YWKB,WARRACKNABEAL,,60.8,21.8,20.4
1423,PowerCor 19/35,PowerCor,27/08/2019,8/27/19 0:00,43704,0.393055556,-36.609057,143.949664,"5 Cementry Rd, Bridgewater on Loddon",30028602,BET001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190828PWA_03,"A pole fire was reported by a customer. On arrival, A Powercor crew found that the LV fuse box on the pole caught fire. There was fallen debris but no ground fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,137.2720947,94855,YBDG,BENDIGO AWS,,64.3,14.5,10
1424,Powercor 18/227,Powercor,4/11/2019,4/11/2019,,,-36.6027131,143.9429113,27 Main Street Bridgewater,,BET001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190409PWA_03 ,"Vic Fire reported pole on fire, sparks everywhere.
Crew found pole fire/burnt HV strain xarm, no ground fire, no property damage, no injuri",,7.62,0,Non forest,Non forest,6,6,0,137.6846008,94855,YBDG,BENDIGO AWS,,60.8,21.8,20.4
1425,Powercor 16/61,Powercor,21/11/2016,11/21/16 0:00,42695,0.702083333,-36.573577,143.9373,,32033600,EHK024,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12571,20161122PWA_04,CFA reported a broken tree branch has fallen across the HV cables at 222 Bridgewater – Serpentine Road BRIDGEWATER and is burning. When crew arrived on site the 3/2.27 steel cable had burnt through and a small grass fire approximately 12 metres X 10 metre,,7.62,0,Non forest,Non forest,6,6,0,134.0753021,94855,YBDG,BENDIGO AWS,,36.4,20.8,19.5
1426,Powercor 16/173,Powercor,30/03/2017,3/30/17 0:00,42824,0.041666667,-36.591964,143.92198,,30017992,EHK024,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12965,20170403PWA_01,VicFire advised a fire at the above address.  Fire had been extinguished upon crew arrival. Upon arrival noted burning to the pole and 2 small patches of grass at the base of the pole.  .  Pole is limited life.  Follow up has been raised with Bendigo CPL ,,7.62,0,Non forest,Non forest,6,6,0,136.4151001,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8
1427,Powercor 16/135,Powercor,4/02/2017,2/4/17 0:00,42770,0.467361111,-36.53271,144.66537,,33079146,KYM001,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,Very High,1,1,12794,20170206PWA_06,Susan Jordan VIC Fire reported pole down Nhill Road near the corner of McKenzies Road RUNNYMEDE. Crew attended and speaking with attending Police were informed that a local farming contractor was shifting large hay bales and made contact with the HV condu,,7.62,0,Non forest,Non forest,6,6,0,142.1524963,94855,YBDG,BENDIGO AWS,,47,25.9,20.5
1428,PowerCor 19/57,PowerCor,1/11/2019,11/1/19 0:00,43770,0.504166667,-36.533146,145.058553,5 Waranga Drive Waranga Shores 3612,33089098,SHP014,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very high,1,1,,20191104PWA_04,"Customer reported wire down hanging from pole and down onto grass, has caused fire, Fire brigade has just arrived to put fire out, at incident location. Crew found a customers tree had damaged an O/H HV conductor, starting a 800m2 ground fire, no property",,7.62,0,Non forest,Non forest,6,6,0,130.0018005,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4
1429,PowerCor 19/60,PowerCor,2/11/2019,11/2/19 0:00,43771,0.639583333,-36.58308,145.013567,5 McDonald Street Rushworth 3612 ,30127619,SHP014,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20191104PWA_07 ,"Customer reported a pole fire out front of school on McDonald Street, wooden pole. Crew found that FSD had been consumed and required replacement.",,7.62,0,Non forest,Non forest,6,6,0,159.3031006,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4
1430,PowerCor 19/179,PowerCor,10/01/2020,1/10/20 0:00,43840,0.848611111,-36.520664,145.01377,"1050 Middle Rd, Rushworth VIC 3612, Australia",30127001,SHP014,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Severe,2,2,,20200113PWA_05 ,"Rushworth P119 ACR tripped to lockout. Upon arrival fault crew found that P184 Rushworth had burnt through between HV x-arm kingbolt & stay eyebolt, the pole top assembly dislodged from pole and landed on roadway. No ground fire or 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,117.1455002,95833,KYAB,KYABRAM,,129.4,26.9,21.8
1431,PowerCor 19/258,PowerCor,5/03/2020,3/5/20 0:00,43895,0.664583333,-36.490035,144.970428,"Baker Cres, Stanhope, Vic 3623",30222928,SHP021,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200520PWA_07,"Report of pole fire at incident location,  attending crew found pole burnt  above transformer.",,7.62,0,Non forest,Non forest,6,6,0,107.6475983,95833,KYAB,KYABRAM,,78.2,22.9,14.4
1432,PowerCor 19/64,PowerCor,4/11/2019,11/4/19 0:00,43773,0.7375,-36.613295,145.303397,"5475 GOULBURN VALLEY FREEWAY, MOORILIM, VIC, 3610",31027823,MNA034,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20200515PWA_01 ,"Customer called can see fuse down hanging down on substation. On arrival crew found fuse had candled and burnt in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,121.4763031,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4
1433,PowerCor 19/293,PowerCor,13/05/2020,5/13/20 0:00,43964,0.590277778,-36.439128,145.241015,"305 Dhurringile Rd, Tatura VIC 3616, Australia (6-7 Rose Court Tatura 3616)",33093071,MNA013,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20200520PWA_01 ,"MNA013 Feeder went to lockout. On arrival crew found a small branch (200mm long) had blown onto the line on the west side of pole 65 Tatura line. There was signs of a flashover to crossarm and small burn marks on the branch.
There was no ground fire , no ",,7.62,0,Non forest,Non forest,6,6,0,113.8294983,95836,TISA,TATURA INSTITUTE,,82.8,16.4,8.3
1434,Powercor 18/126,Powercor,4/01/2019,1/4/19 0:00,43469,0.929861111,-36.45474186,145.2033276,"170 GIRGARRE EAST ROAD,TATURA,VIC,3616",,MNA021,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20190613PWA_15 ,"Customer reports sparking from pole top.
On arrival crew found that a boric acid fuse had hung up and was candling.
There was no ground fire, no reported injuries or third party property damage.
Event found during outage data review.",,7.62,0,Non forest,Non forest,6,6,0,113.1000977,95836,TISA,TATURA INSTITUTE,,12.6,28.4,25.6
1435,Powercor 18/235,Powercor,4/11/2019,4/11/2019,,,-36.466874,145.27778,"690 Craven Rd, Tatura VIC 3616",,MNA034,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190507PWA_03 ,Vic Fire report a pole fire at the incident location. Upon arrival the fault crew found that a 3 phase intermediate pole had ignited.,,7.62,0,Non forest,Non forest,6,6,0,114.5912018,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4
1436,Powercor 16/33,Powercor,11/09/2016,9/11/16 0:00,42624,0.044444444,-36.441175,145.3626,,33096154,MNA024,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12426,20160916PWA_01,"Vic Fire reported a fire on a pole at the incident location.  On arrival the crew found that a LV FOLCB had failed and caught on fire, no ground fire occurred as a result. There were no reported injuries, no third party damage. Failure of FOLCB coincided ",,7.62,0,Non forest,Non forest,6,6,0,114.0633011,94875,YSHT,SHEPPARTON AWS,,104.6,16.7,12.6
1437,Powercor 16/48,Powercor,31/10/2016,10/31/16 0:00,42674,0.728472222,-36.585008,145.23661,,33095223,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12531,20161102PWA_04,"Vic Fire reported a fire on a pole at the incident location.  On arrival the crew found that a LV FOLCB had failed and caught on fire, no ground fire occurred as a result. There were no reported injuries, no third party damage. Failure of FOLCB suspected ",,7.62,0,Non forest,Non forest,6,6,0,120.9574966,95836,TISA,TATURA INSTITUTE,,70.2,19.3,17.5
