OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1438,Powercor 16/56,Powercor,19/11/2016,11/19/16 0:00,42693,0.8125,-36.53683,145.30506,,31035936,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12562,20161121PWA_06,A customer called to advise that they had lost supply to their pump and a grass fire had started that they attended to extinguish. A crew attended and found a fire had started at the base of a wood pole 11 Elliott Spur at 1375 River Road TOOLAMBA.  Area b,,7.62,0,Non forest,Non forest,6,6,0,119.6807022,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5
1439,Powercor 16/94,Powercor,29/12/2016,12/29/16 0:00,42733,0.549305556,-36.514657,145.20385,,32191788,MNA021,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12673,20161230PWA_05,The customer at the incident location reported that a tree had fallen over the overhead line. It had started a small grass fire which self-extinguished. On arrival the crew found that at the incident location a tree had fallen across the conductors near P,,7.62,0,Non forest,Non forest,6,6,0,115.8264008,95836,TISA,TATURA INSTITUTE,,47.7,25.5,24
1440,Powercor 16/130,Powercor,27/01/2017,1/27/17 0:00,42762,0.26875,-36.507891,145.31061,,33095056,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12798,20170210PWA_01,CFA reported a pole fire at the above location. A crew attended and found a LV U/G pole box had overheated and melted. Crew advise they had found a birds nest in the box. CFA attended. There was no ground fire start. Crew isolated supply and replaced LV U,,7.62,0,Non forest,Non forest,6,6,0,117.2388,95836,TISA,TATURA INSTITUTE,,33.2,26.5,23.4
1441,PowerCor 19/182,PowerCor,10/01/2020,1/10/20 0:00,43840,0.958333333,-36.434514,145.43174,"775 Doyles Road, Kialla VIC 3631",30130476,STN021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20200113PWA_08 ,"CFA reported pole fire at incident location.  Upon arrival crew found that an intermediate X-arm on substation pole ( Doyles Lane South P45 ) had ignited and burnt through at the kingbolt position, conductors remained aloft held up by x-arm straps. No gro",,7.62,0,Non forest,Non forest,6,6,0,117.7697983,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8
1442,Powercor 16/117,Powercor,22/01/2017,1/22/17 0:00,42757,0.892361111,-36.460122,145.40816,,32191546,STN021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12778,20170201PWA_07,"Customer reported a fire on a pole at the incident location. On arrival the crew found that a LV FSD had failed due to suspected poor connection and caught on fire, molten plastic fell to the ground but no ground fire resulted. 



There were no reported ",,7.62,0,Non forest,Non forest,6,6,0,115.2640991,94875,YSHT,SHEPPARTON AWS,,33.2,26.5,23.4
1443,Powercor 16/202,Powercor,7/05/2017,5/7/17 0:00,42862,0.831944444,-36.45672753,145.49778,,30329181,STN011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,13137,20170605PWA_01,"Customers advised fuses down and dim lights. On arrival the crew found a bird clashed the conductors, one conductor on ground and second frayed right in middle of bay, grass fire limited to small spots where conductor was laying on ground, made safe, repa",,7.62,0,Non forest,Non forest,6,6,0,120.6669006,94875,YSHT,SHEPPARTON AWS,,29.6,17.2,8.3
1444,Powercor 16/62,Powercor,21/11/2016,11/21/16 0:00,42695,0.604166667,-36.470166,145.62113,,30130885,STN011,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,Low-moderate,0.2,0.2,12565,20161123PWA_01,"Customers reported loss of supply near the incident location. On arrival the fault crew found that an old disused crane had been left under a SWER line. 
Due to hot weather the line had sagged, a bird (pigeon) perched on top of this crane has caused a fla",,7.62,0,Non forest,Non forest,6,6,0,129.028595,94875,YSHT,SHEPPARTON AWS,,36.4,20.8,19.5
1445,Ausnet 19/55,Ausnet,1/11/2019,11/1/19 15:42,43770.65417,43770.65417,-36.56003098,145.966089,"126 WALLER STREET, BENALLA VIC 3672",3903114,BN4,22kV AC,URBAN, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1,0.2,,20191107SPN_01,"Fault crew dispatched following feeder CB trip and, upon investigation, found a bird had contacted O/H HV conductors at the centre phase insulator on the pole, causing a flash over and starting a ground fire as it fell to ground. Fire self extinguished bu",,7.62,0,Non forest,Non forest,6,6,0,171.6649933,94884,YBLA,BENALLA,,60.8,21.8,20.4
1446,Ausnet 19/68,Ausnet,29/11/2019,11/29/19 20:40,43798.86111,43798.86111,-36.57047498,145.931981,"LOT 1 FIRTH ROAD, BENALLA VIC 3672",3910727,BN1,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20191205SPN_03,Bird is believed to have contacted exposed HV assets on pole top causing flashover resulting in ground fire. CFA extinguished fire. No damage to assets,,7.62,0,Non forest,Non forest,6,6,0,175.9920044,94884,YBLA,BENALLA,,60.8,21.8,20.4
1447,Ausnet 19/122,Ausnet,1/02/2020,2/1/20 19:47,43862.82431,43862.82431,-36.57425001,145.960468,"232 MANSFIELD ROAD, BENALLA VIC 3672",3906619,BN-MSD 66kV,66kV AC,N/A, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20200303SPN_01,Fallen tree limb as a result of stroms. Refer to attached site photos.,,7.62,0,Non forest,Non forest,6,6,0,173.9972992,94884,YBLA,BENALLA,,75.8,24.4,17.9
1448,Ausnet 18/142,Ausnet,15/03/2019,3/15/19 20:00,43539.83333,43539.83333,-36.55796686,145.9793722,"18 MAUD STREET, BENALLA VIC 3672",3902405,BN4,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190318SPN_03,Tree branch in Taungurong Park Reserve fell on LV conductor.,,7.62,0,Non forest,Non forest,6,6,0,169.5112,94884,YBLA,BENALLA,,14.6,24.8,15.9
1449,Ausnet 18/169,Ausnet,17/05/2019,5/17/19 20:10,43602.84028,43602.84028,-36.56031533,145.9973118,"15 RIVER GUM AVENUE, BENALLA VIC 3672",3920472,BN6,Low voltage AC (<1kV),RURAL LONG, - fuse (any other type),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190520SPN_01,rats nest inside the LV side of the kiosk substation cause LV fuses to melt.,,7.62,0,Non forest,Non forest,6,6,0,171.391098,94884,YBLA,BENALLA,,63.5,17.8,7.6
1450,Ausnet 16/86,Ausnet ,31/01/2017,1/31/17 17:46,42766.74028,42766.74028,-36.55095124,145.9831831,,3900143,BN4,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1,0.2,226246,20170301SPN_03,A 100 Amp pole junction box supplying an underground service cable caught fire caused by electrical overload. This also resulted in fire damage to overhead service cables on the pole.     ,,7.62,0,Non forest,Non forest,6,6,0,170.0919952,94884,YBLA,BENALLA,,33.2,26.5,23.4
1451,Ausnet 16/91,Ausnet ,9/02/2017,2/9/17 18:50,42775.78539,42775.78539,-36.53046798,145.917326,,597128,BN3,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226356,20170213SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly resulting in a medium size grass fire and the burning of 300 hay bales. ,,7.62,0,Non forest,Non forest,6,6,0,168.3457947,94884,YBLA,BENALLA,,47,25.9,20.5
1452,Ausnet 17/148,Ausnet,24/03/2018,3/24/18 19:08,43183.79722,43183.79722,-36.487139,146.143137,"677 Glenrowan Rd, Wangaratta South VIC 3678",3909511,WN6,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233001,20180507SPN_03,Lightning strike to pole.,,7.62,0,Non forest,Non forest,6,6,0,188.7490997,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6
1453,Ausnet 17/49,Ausnet,25/11/2017,11/25/17 12:10,43064.50694,43064.50694,-36.44041998,146.374003,"MIRANDA HIGH COUNTRY WINE, 1019 SNOW ROAD, OXLEY VIC 3678",5103451,WN5,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231400,20180111SPN_04,Candled BA fuse tube.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,151.2837982,94889,YWGT,WANGARATTA AWS,,46.2,25.9,22.8
1454,Ausnet 16/36,Ausnet ,29/09/2016,9/29/16 18:25,42642.76736,42642.76736,-36.45662666,146.4608769,,5740818,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224584,20161003SPN_01,"Fault crew attended reports of dim lights by customers. found a candling  HV BA 6V fuse on the transformer, pole 5740818. No fire evident",,7.62,0,Non forest,Non forest,6,6,0,161.7079926,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6
1455,Ausnet 16/41,Ausnet ,12/10/2016,10/12/16 15:48,42655.65833,42655.65833,-36.46039099,146.5048,,5110573,WN5,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224710,20161014SPN_02,Cust reports crackling/buzzing sound from transformer in front of property. A 6 Amp Boric Acid fuse on the roadside was hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,168.0588989,94889,YWGT,WANGARATTA AWS,,70.2,19.3,17.5
1456,Ausnet 19/83,Ausnet,26/12/2019,12/26/19 22:59,43825.95789,43825.95789,-36.58976899,146.697949,"453 BUFFALO RIVER ROAD, BUFFALO RIVER VIC 3737",4505857,MYT22,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20200205SPN_05,Eucalyptus Camaldulensis has failed with a combination of bifurcation and drought conditions. Tree was 11 meters from the conductors and wind was around 20-30 km hr gusting,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,221.5755005,95838,EDIU,EDI UPPER,,4.4,24.6,24.7
1457,Ausnet 18/148,Ausnet,22/03/2019,3/22/19 7:30,43546.3125,43546.3125,-36.46864598,147.015129,"BELTANA, 4348 KIEWA VALLEY HIGHWAY, DEDERANG VIC 3691",5200750,WOTS11,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_05,Fault crew attended site following a storm and found 2 fuses had successfully operated but the 3rd had hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,261.058197,94895,BCH,BEECHWORTH,,14.6,24.8,15.9
1458,Ausnet 18/150,Ausnet,22/03/2019,3/22/19 12:49,43546.53403,43546.53403,-36.456955,147.292273,"283 MITTA NORTH ROAD, ESKDALE VIC 3701",5210351,WOTS13,22kV AC,RURAL LONG, - insulators,single phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_04,Burnt HV bushing cover on pole type transformer after lightning strike. A storm had passed through the area prior to the crews arrival. Lots of Lightning in the area. No fuses down on substation and customer still on supply. Follow up raised to replace th,,7.62,0,Non forest,Non forest,6,6,0,248.0013428,94888,DART,LAKE DARTMOUTH,,14.6,24.8,15.9
1459,PowerCor 19/129,PowerCor,30/12/2019,12/30/19 0:00,43829,0.952083333,-36.316205,141.300366,"1004 Broughton Rd, Kaniva VIC 3419, Australia",32100682,NHL031,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Extreme,3.5,3.5,,20191231PWA_06,"Vic Fire reported  a pole fire at the incident location. On arrival the fault crew found a HV crossarm had burned through at the kingbolt and had broken. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,140.3221283,95827,YANX,YANAC AWS,,4.4,24.6,24.7
1460,PowerCor 19/205,PowerCor,20/01/2020,1/20/20 0:00,43850,0.59375,-36.287043,141.302781,"1256 Broughton Road, Kaniva",32100850,NHL031,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200122PWA_06 ,"A customer reported a pole fire at the incident locaton. On arrival the fault crew found that a HV crossarm had burned through at the kingbolt, and had dropped down with the HV conductors remaining  attached to the crossarm. There was no ground fire, no r",,7.62,0,Non forest,Non forest,6,6,0,136.7263031,95827,YANX,YANAC AWS,,129.4,26.9,21.8
1461,Powercor 18/275,Powercor,0/01/1900,,,,-36.415106,141.6601939,"Winiam Rd, near the corner of D Manns Rd, Nhill 3418",,NHL015,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190607PWA_01 ,"Vic fire reported a pole fire at the incident location. 
On arrival the crew found  minor burning of the wooden pole top. 
The conductor stayed in position until crews arrived to perform repairs.
There were no reported injuries, and no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,140.9973297,94827,YNHL,NHILL,,FALSE,FALSE,FALSE
1462,Powercor 16/92,Powercor,28/12/2016,12/28/16 0:00,42732,0.279166667,-36.402177,141.64222,,32122737,NHL015,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very High,1,1,12664,20161229PWA_07,VicFire reported a pole fire at the incident location.  On arrival the crew found that a three phase 22kV wooden cross arm had burnt through at the king bolt position and the cross arm with brown fog type insulators was broken in half. The pole is located,,7.62,0,Non forest,Non forest,6,6,0,140.6932068,94827,YNHL,NHILL,,47.7,25.5,24
1463,Powercor 16/133,Powercor,31/01/2017,1/31/17 0:00,42766,0.575,-36.33311,141.64399,,30077836,NHL016,Low voltage AC (<1kV),Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12772,20170201PWA_02,"Vic Fire reported a service down and a ground fire at the incident location. On arrival the crew found that an LV neutral screen service had broken away from the roller at the POA, falling to the ground alive. The sparking service ignited some straw mulch",,7.62,0,Non forest,Non forest,6,6,0,127.6666565,94827,YNHL,NHILL,,33.2,26.5,23.4
1464,PowerCor 19/68,PowerCor,12/11/2019,11/12/19 0:00,43781,0.303472222,-36.371497,141.860183," 5651 WESTERN HIGHWAY, GERANG GERUNG VIC 3418   (near Angle Road) Gerang Gerung 3418",30546090,NHL015,22kV AC,Rural Long, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,,20191113PWA_02 ,Emergency services reported a crow on transformer causing sparks and small grass fire. Crew removed bird off ACR P205 Gerang.,,7.62,0,Non forest,Non forest,6,6,0,138.9689178,94827,YNHL,NHILL,,60.8,21.8,20.4
1465,PowerCor 19/161,PowerCor,5/01/2020,1/5/20 0:00,43835,0.4,-36.323598,141.87716,575 Gerang-Glenlee Rd Gerang Gerung 3418,31015798,NHL015,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200110PWA_02 ,Report received of pole and ground fire at incident location. On arrival crew found Buck x arm fire and grass fire. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,119.6325684,94827,YNHL,NHILL,,129.4,26.9,21.8
1466,Powercor 16/100,Powercor,5/01/2017,1/5/17 0:00,42740,0.554861111,-36.391675,142.3915,,32106745,HSM005,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,High,0.5,0.5,12685,20170106PWA_02,Customer reports of “no supply” were received beyond the incident location.  On arrival the crew found that a farmer driving a tractor and towing a grain chaser bin with an auger which was not stowed had contacted an overhead high voltage line. There was ,,7.62,0,Non forest,Non forest,6,6,0,122.4334335,94841,YWKB,WARRACKNABEAL,,33.2,26.5,23.4
1467,Powercor 16/197,Powercor,21/04/2017,4/21/17 0:00,42846,0.505555556,-36.26249,142.39316,,32097104,HSM005,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13039,20170421PWA_03,"A customer reported a wire to the house had broken and burn marks on ground where it landed. A crew attended and found a NS service to the premises had burnt off at the roller clamp at the house end and the service had fallen to the ground, resulting is a",,7.62,0,Non forest,Non forest,6,6,0,110.1530991,94841,YWKB,WARRACKNABEAL,,142.7,20.8,10.8
1468,PowerCor 19/22,PowerCor,11/07/2019,7/11/19 0:00,43657,0.541666667,-36.272005,143.137173,"1983 Borung Hwy, Jeffcott VIC 3480",31002530,CTN006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190809PWA_02,"During pole inspection pole fire damage to crossarm found. There was no ground fire, no reported injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,146.535202,95842,YDOD,DONALD,,52.8,15,7.7
1469,PowerCor 19/59,PowerCor,1/11/2019,11/1/19 0:00,43770,0.584722222,-36.326666,143.468458,"Calder Hwy, Woosang 3518 (near Edwards Rd) (13km South of Charlton)",30229277,BETS-CTN,66kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2,9.2,,20191104PWA_06 ,Crew were investigating an outage on BETS-CTN 66kV line and found a broken conductor and ground fire.,,7.62,0,Non forest,Non forest,6,6,0,146.0328674,95842,YDOD,DONALD,,60.8,21.8,20.4
1470,PowerCor 19/71,PowerCor,21/11/2019,11/21/19 0:00,43790,0.559027778,-36.263628,143.495202,"379 Barrakee-Buckrabanyule Rd, Buckrabanyule VIC 3525",32027791,CTN001,Low voltage AC (<1kV),Rural Long, - dropper / bridge,single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Code Red,5,23,,20191122PWA_01 ,"A crew attended a fault on a SWER ACR BORUNG P81, no cause for the outage was located. The crew departed to site , but a short time later a grass fire was observed emanating from near the incident location. CFA extinguished fire, police attended. There wa",,7.62,0,Non forest,Non forest,6,6,0,148.2826843,95842,YDOD,DONALD,,60.8,21.8,20.4
1471,Powercor 16/106,Powercor,13/01/2017,1/13/17 0:00,42748,0.622916667,-36.311059,143.974,,33017867,CHA006,Low voltage AC (<1kV),Rural Long, - overhead service conductor (other),single phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12717,20170116PWA_02,Customer reported cables clashing and a small grass fire started at 6223 Loddon Valley Highway BEARS LAGOON. Crew attended and found small grass fire of approximately 10m X 5m was extinguished. Grey PVC Service cable leads insulation had failed had shorte,,7.62,0,Non forest,Non forest,6,6,0,106.4697037,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4
1472,Powercor 18/250,Powercor,26/04/2019,26/04/2019,,,-36.26746045,144.2320776,"BENDIGO-PYRAMID ROAD, MITIAMO VIC 3573",,CHA006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190429PWA_01 ,Vic Fire reported a pole fire at the incident location. A fault crew found that the cross arm burnt through and fallen debris caused a ground fire approx. 7*100 Sqm area.,,7.62,0,Non forest,Non forest,6,6,0,99.50502777,94861,YECH,ECHUCA,,11.6,22,11.1
1473,PowerCor 19/157,PowerCor,5/01/2020,1/5/20 0:00,43835,0.760416667,-36.302884,144.616636,647 PRAIRIE-ROCHESTER RD BAMAWM,30120470,SHP012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_06 ,"Reports from customers of dim lights and broken cross arm with wire down. On arrival, crews found cross arm had burnt and broken at EDO holder and dropped to ground and a HV conductor was hanging over LV conductor. Crew identified possible HVI and inspect",,7.62,0,Non forest,Non forest,6,6,0,109.8993988,94861,YECH,ECHUCA,,129.4,26.9,21.8
1474,PowerCor 19/183,PowerCor,10/01/2020,1/10/20 0:00,43840,0.890277778,-36.29528,144.56288,"48 Vise Rd, Bamawm VIC 3561",30121008,SHP012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20200113PWA_09 ,CFA reported pole fire at the incident location.  Upon arrival crew found that an intermediate x-arm on a substation pole ( Hann 8 ) burnt through at the kingbolt position. Conductors remained aloft held up via x-arm straps. No ground fire or 3rd party da,,7.62,0,Non forest,Non forest,6,6,0,109.3407974,94861,YECH,ECHUCA,,129.4,26.9,21.8
1475,Powercor 18/178,Powercor,26/04/2019,26/04/2019,,,-36.27376731,144.5387549,"21 ALFRED CRESCENT,LOCKINGTON,VIC,3563",33085689,SHP012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190227PWA_04 ,"Vic Fire reported a  pole fire and smoke coming from just above the transformer at the incident location. 
Upon arrival the crew found the centre phase fuse hung up asa result of a  bird flashover. 
There was no ground fire, no reported injuries or third ",,7.62,0,Non forest,Non forest,6,6,0,107.1358032,94861,YECH,ECHUCA,,11.6,22,11.1
1476,PowerCor 19/99,PowerCor,9/12/2019,12/9/19 0:00,43808,0.565972222,-36.350879,144.712975,"25 SULLIVAN ROAD, ROCHESTER VIC 3561",33083749,KYM001,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,,20200515PWA_12 ,Branch fell breaking service line and causing a small fire.,,7.62,0,Non forest,Non forest,6,6,0,113.5951996,94861,YECH,ECHUCA,,4.4,24.6,24.7
1477,PowerCor 19/153,PowerCor,5/01/2020,1/5/20 0:00,43835,0.328472222,-36.362831,144.794233,"58 LETCHER ROAD, NANNEELLA, VIC, 3561",30120913,KYM001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_02 ,Reports from customer of cross arm on fire.  Crew attended site and found that the wooden cross arm had burnt around the area of one of the EDO fuse arms and the fuse unit had fallen from the cross-arm.  No ground fire at site.  No injuries no third party,,7.62,0,Non forest,Non forest,6,6,0,110.8843002,94861,YECH,ECHUCA,,129.4,26.9,21.8
1478,PowerCor 19/315,PowerCor,22/06/2020,6/22/20 0:00,44004,0.992361111,-36.252603,144.82432,"1768 ODEA ROAD, STRATHALLAN VIC 3622",31025963,ECA005,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200624PWA_04 ,Powercor crew responded to  advice of a pole that was on fire. On arrival the crew identified that the high voltage transformer leads have malfunctioned.,,7.62,0,Non forest,Non forest,6,6,0,101.3142014,94861,YECH,ECHUCA,,30.8,14.9,7.6
1479,Powercor 16/84,Powercor,24/12/2016,12/24/16 0:00,42728,0.726388889,-36.256283,144.72663,,31026711,ECA012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,High,0.5,0.5,12659,20161229PWA_02,"VicFire reported a pole fire  at the incident location. On arrival the crew found that a transformer has failed rupturing the tank and the ejected oil had ignited, resulting in fire damage to the pole and commencing a ground fire. It is believed that the ",,7.62,0,Non forest,Non forest,6,6,0,104.1303024,94861,YECH,ECHUCA,,47.7,25.5,24
1480,PowerCor 19/28,PowerCor,26/07/2019,7/26/19 0:00,43672,0.8,-36.403613,144.96139,"43 Cowie Road, Girgarre VIC 3624",32189817,SHP011,22kV AC,Rural Short, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190809PWA_06,"Customer reported pole fire at the incident location, customer also advised that a large Crow's nest was built on the structure in question & believe that to be the source of the fire. Upon arrival crew found that a birds nest was built on the termination",,7.62,0,Non forest,Non forest,6,6,0,105.473999,95833,KYAB,KYABRAM,,52.8,15,7.7
1481,PowerCor 19/77,PowerCor,25/11/2019,11/25/19 0:00,43794,0.744444444,-36.430198,145.11375,"515 Springvale Rd, Girgarre East VIC 3616, Australia",33097486,SHP014,22kV AC,Rural Long, - automatic circuit recloser (ACR),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,,20191126PWA_02 ,"Vicfire called in event at the incident location advising that there had been a fire possibly causing damage to a  PCA asset. On arrival the crew found a small branch entangled in the ACR structure. The ACR had tripped, but the branch was on the supply si",,7.62,0,Non forest,Non forest,6,6,0,110.8824997,95833,KYAB,KYABRAM,,60.8,21.8,20.4
1482,PowerCor 19/79,PowerCor,26/11/2019,11/26/19 0:00,43795,0.325694444,-36.427976,145.113672,"Springvale Rd, Cooma VIC 3616, Australia ( cnr midland hwy and springvale rd)",30566780,SHP014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200515PWA_06 ,"Customer advised Pole on Fire corner of  Midland Highway and Springvale rd, Shepparton.  Wires across the road. Emergency services have been called. On arrival crew found the top had been burnt off the pole. There was no ground fire, no reported injuries ",,7.62,0,Non forest,Non forest,6,6,0,110.6171036,95833,KYAB,KYABRAM,,60.8,21.8,20.4
1483,PowerCor 19/152,PowerCor,5/01/2020,1/5/20 0:00,43835,0.747222222,-36.330641,145.103607,"365 DUNBAR ROAD, LANCASTER, VIC, 3620",30130749,SHTS-KYM1,66kV AC,Unknown, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_01 ,"Passer by reported broken cross arm and low wires at incident location.  On arrival crew found that the cross arm had burn marks on it and had broken at the cross arm strap bolt. 66kV conductor had fallen and was hanging low.  No ground fire, no third par",,7.62,0,Non forest,Non forest,6,6,0,102.691597,95833,KYAB,KYABRAM,,129.4,26.9,21.8
1484,PowerCor 19/224,PowerCor,6/02/2020,2/6/20 0:00,43867,0.430555556,-36.254154,144.9814,"2094 Curr Rd, Tongala",33089386,KYM004,Low voltage AC (<1kV),Rural Long, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200210PWA_03 ,Customer rang to reported ground fire start at the incident address. A crew attended and found a customers tree had rubbed through the 2W grey service cable from pole to house. This resulted in the service breaking and falling to the ground starting a gra,,7.62,0,Non forest,Non forest,6,6,0,101.1082993,95833,KYAB,KYABRAM,,75.8,24.4,17.9
1485,PowerCor 19/267,PowerCor,15/03/2020,3/15/20 0:00,43905,0.813194444,-36.343159,145.132342,"1636 LILFORD ROAD, LANCASTER VIC 3620",32189439,KYM003,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200520PWA_09 ,Crew attending a report of part supply found arcing EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,104.0772018,95833,KYAB,KYABRAM,,78.2,22.9,14.4
1486,PowerCor 19/269,PowerCor,17/03/2020,3/17/20 0:00,43907,0.530555556,-36.323054,145.068042,"276 Bolitho Rd, Kyabram 3620",30130988,SHTS-KYM1,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200318PWA_02 ,Vicfire reported a wire down and a grassfire at the incident location. On arrival the crew found that a large branch from a tree had fallen onto the 66kV OH HV conductors resulting in a ground fire of approx. 30m x 10m= 300m2 of road reserve. The HV condu,,7.62,0,Non forest,Non forest,6,6,0,103.9701996,95833,KYAB,KYABRAM,,78.2,22.9,14.4
1487,Powercor 18/215,Powercor,4/03/2019,4/03/2019,,,-36.25470643,144.9987154,Allot 79A Finlay Rd Tongala,,KYM004,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190402PWA_05 ,"A PAL crew returning from another fault found CFA in attendance at a small grass fire at the incident location.
On arrival crew found a HV isolator appears to have flashed.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,100.5270996,95833,KYAB,KYABRAM,,14.6,24.8,15.9
1488,Powercor 18/259,Powercor,4/03/2019,4/03/2019,,,-36.25465267,145.0319083,617 MCEWEN ROAD WYUNA 3620 southwest of property.,31027332,KYM004,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190502PWA_01 ,"Customer reported loud bang and power went out.
Crew attended site to find broken HV cross-arm on Harris P5, with a flash over and pole fire on Tongala East -P79",,7.62,0,Non forest,Non forest,6,6,0,103.7502975,95833,KYAB,KYABRAM,,14.6,24.8,15.9
1489,Powercor 16/17,Powercor,12/07/2016,7/12/16 0:00,42563,0.551388889,-36.30807,145.03192,,33088654,KYM004,66kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12225,20160713PWA_02,Customers report a tree over the lines at the above address. Reports of smoke/fire. CFA attended site. A Powercor crew attended and found a tree from outside clearance space had fallen across 66kV/22kV/LV conductors between P309 and 310 SHTS KYM 2 line. N,,7.62,0,Non forest,Non forest,6,6,0,106.0955963,95833,KYAB,KYABRAM,,68.6,14.6,7.2
1490,Powercor 16/78,Powercor,20/12/2016,12/20/16 0:00,42724,0.779861111,-36.321038,145.11249,,32188133,KYM003,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12646,20161221PWA_02,Customer reported that they had no supply and that the service cable was on the ground. Neighbour had extinguished a small grass fire. A high load vehicle had made contact with multiphase service mains cable from substation pole direct to house damaging t,,7.62,0,Non forest,Non forest,6,6,0,104.2093964,95833,KYAB,KYABRAM,,47.7,25.5,24
1491,Powercor 16/104,Powercor,7/01/2017,1/7/17 0:00,42742,0.522222222,-36.324461,144.97791,,33092311,KYM-ECA1,66kV AC,Unknown, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12692,20170109PWA_06,Control room noted a reclose on KYM-ECA No..1 66kV line. Control Room contacted Chris Tobias on call ZSO to perform patrol of KYM-ECA 1 66kV line. Chris advised that there had been a centre phase to earth flashover the cause of which seemed to be a bird (,,7.62,0,Non forest,Non forest,6,6,0,102.5,95833,KYAB,KYABRAM,,33.2,26.5,23.4
1492,PowerCor 19/144,PowerCor,2/01/2020,1/2/20 0:00,43832,0.745138889,-36.363155,145.326052,"130 CORNISH ROAD, ARDMONA, VIC, 3629",33092737,MNA014,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20200107PWA_03 ,CFA reported grass fire around our assets in road reserve.  On arrival crew found a fire approx. 80m x 15m along road reserve. Crew identified possible bird flashover and a bridge burnt through. Crew found bird at base of pole. There was a small grass fir,,7.62,0,Non forest,Non forest,6,6,0,109.6275024,95836,TISA,TATURA INSTITUTE,,129.4,26.9,21.8
1493,PowerCor 19/282,PowerCor,11/04/2020,4/11/20 0:00,43932,0.815277778,-36.34312,145.17494,O/S 1230 LILFORD RD. MERRIGUM,30130456,KYM003,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200414PWA_02,Report received of small grass fire and wire down at the incident location. On arrival crew found that a conductor had fractured at the 22kv insulator and fallen to the ground starting a small grass fire. There was no reported injuries or third party prop,,7.62,0,Non forest,Non forest,6,6,0,105.5174026,95833,KYAB,KYABRAM,,145.6,19.3,9.8
1494,Powercor 18/249,Powercor,4/03/2019,4/03/2019,,,-36.25743,145.35096,CNR MEDLAND RD AND ALDINGA DVE - BUNBARTHA ,33097110,SHN011,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190429PWA_03 ,"Customer advised that tree fell across bare overhead mains and reported smoking from wire/tree. 
Attending crew found A tree had fallen directly across all three phases and  tree had caught fire.  There were small fires where the conductors had been broug",,7.62,0,Non forest,Non forest,6,6,0,108.0939026,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9
1495,Powercor 18/274,Powercor,4/03/2019,4/03/2019,,,-36.32257029,145.1639038,"Ground water Pump site, Davies Rd, Lancaster",,KYM003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,,20190606PWA_10 ,"Following a report of the HV fuse down at the incident location, crews attended and found that lightning had struck the HV OH conductors mid-span.
Insulation  was burnt from a section of  LV transformer leads adjacent to the FOLCB . 
A birds nest inside t",,7.62,0,Non forest,Non forest,6,6,0,104.4241028,95833,KYAB,KYABRAM,,14.6,24.8,15.9
1496,Powercor 16/27,Powercor,15/08/2016,8/15/16 0:00,42597,0.425,-36.365175,145.29992,,33088545,MNA014,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12319,20160815PWA_03,"On arrival the fault crew found that a 22kV overhead conductor had broken off at the dead end and the conductor was hanging low about 1.5 meters. 
The conductor dead end appears to have broken as a result of a flashover involving two black ducks (both dec",,7.62,0,Non forest,Non forest,6,6,0,106.1468964,95836,TISA,TATURA INSTITUTE,,69.4,15.9,10.1
1497,Powercor 16/57,Powercor,19/11/2016,11/19/16 0:00,42693,0.682638889,-36.365513,145.29865,,33089756,MNA014,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12561,20161121PWA_05,A customer called to advise that there was a fuse blow at the neighbours transformer and a grass fire had started that the CFA attended onsite. A crew attended and found a fire had started at the base of a concrete pole 3 Gag Spur at 420 Ardmona Road ARDM,,7.62,0,Non forest,Non forest,6,6,0,105.9486008,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5
1498,Powercor 16/66,Powercor,27/11/2016,11/27/16 0:00,42701,0.418055556,-36.405543,145.31346,,33088557,MNA021,22kV AC,Rural Short, - voltage regulator,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12584,20161128PWA_02,"VicFire reported a transformer “explosion” and ground fire at the incident location. On arrival the crew found that a bird had flashed over between a surge diverter and the HV regulator tank body, the remains of the bird was found on the foundation pad at",,7.62,0,Non forest,Non forest,6,6,0,113.1719971,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5
1499,PowerCor 19/33,PowerCor,13/08/2019,8/13/19 0:00,43690,0.853472222,-36.3533363,145.4314,"133 GRAHAMVALE ROAD, GRAHAMVALE VIC 3631",30128968,SHN024,Low voltage AC (<1kV),Rural Short, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190816PWA_03 ,Report received of a house fire at incident location. On arrival crew found fire extinguished and observed that the meter board had sustained fire damage. Crew was advised that customers gas heating had failed and they were running 4 x electric heaters in,,7.62,0,Non forest,Non forest,6,6,0,115.028801,94875,YSHT,SHEPPARTON AWS,,64.3,14.5,10
1500,PowerCor 19/67,PowerCor,11/11/2019,11/11/19 0:00,43780,0.583333333,-36.352688,145.433323,130 Grahamvale Rd Grahamvale 3631,33096475,SHN024,22kV AC,Rural Short, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20191113PWA_03 ,"A customer reported a loud bang and ground fire at the incident location. Upon arrival, a Powercor fault crew found that a bird flash over resulted in a small ground fire.",,7.62,0,Non forest,Non forest,6,6,0,115.0205994,94875,YSHT,SHEPPARTON AWS,,60.8,21.8,20.4
1501,PowerCor 19/82,PowerCor,30/11/2019,11/30/19 0:00,43799,0.506944444,-36.347494,145.411673,"5 Shorthorn Ct (Ford Rd), Shepparton VIC 3630",33095210,SHTSHN1,66kV AC,Unknown, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20191202PWA_04 ,CFA reported pole fire that caused grass fire at the incident location. When crew arrived they found an area of burnt grass approx.  4m x 18m in road reserve. Crew inspected pole and found evidence of a flash over from burn marks on east side of HV insula,,7.62,0,Non forest,Non forest,6,6,0,113.7998962,94875,YSHT,SHEPPARTON AWS,,60.8,21.8,20.4
1502,PowerCor 19/162,PowerCor,5/01/2020,1/5/20 0:00,43835,0.854166667,-36.403609,145.397979,"6 Murray St, Shepparton VIC 3630",32189142,MNA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_03 ,"Vic Fire reported cross-arm burning through. On arrival, crew found cross arm burning at fuse holder bolt on HV cross-arm. Assets were still secure to cross arm. No injuries, no ground fire, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,112.9952011,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8
1503,PowerCor 19/180,PowerCor,10/01/2020,1/10/20 0:00,43840,0.874305556,-36.362199,145.41174,"6 Fitzgerald Street, Shepparton VIC 3630",30129783,SHN022,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2,0.4,,20200113PWA_06 ,Customer reported pole top sparking and smoking. Upon arrival crew found that intermediate HV/LV pole had ignited at the HV X-arm kingbolt position. No ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,112.8515015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8
1504,PowerCor 19/189,PowerCor,14/01/2020,1/14/20 0:00,43844,0.479166667,-36.400998,145.399409,"7 Chuck Rd, Sheparton",33095419,STN022,22kV AC,Urban, - fuse (powder filled),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200115PWA_05 ,"A Customer who wished to remain anonymous reported that a bird caused an ""explosion"" on the pole opposite 7 Chuck St and fell to the ground causing a small grassfire.  On arrival the crew found that a bird had caused a flashover on the HV fuses of the Sub",,7.62,0,Non forest,Non forest,6,6,0,113.4614029,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8
1505,Powercor 18/197,Powercor,16/03/2019,16/03/2019,,,-36.387897,145.4267,"130-160 Benalla Rd, Shepparton VIC 3630",,STN021,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190702PWA_05 ,"Customer from ""good guys warehouse"" reported transformer fire at the incident location. 
Upon arrival crew found that a frond from an adjacent palm tree was making contact with the HV transformer dropper of ""Zurcas 2E"" substation, this caused the frond to",,7.62,0,Non forest,Non forest,6,6,0,116.1324005,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9
1506,Powercor 18/231,Powercor,16/03/2019,16/03/2019,,,-36.37520828,145.3991625,outside 29 Welsford Street Shepparton,,SHN023,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190506PWA_03 ,Powercor crew responding to a fault found a LV Fused Gang Operated Fused dis-connector switch [FSD] had burnt out,,7.62,0,Non forest,Non forest,6,6,0,112.2546005,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9
1507,Powercor 18/267,Powercor,16/03/2019,16/03/2019,,,-36.276383,145.41128,"185 Zeerust Rd, Zeerust VIC 3634",,SHN011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190605PWA_05 ,"CFA reported transformer fire at the incident location.
Upon arrival crew found that a LV fuse box had melted and candled due to excessive hea.
No ground fire resulted or any other 3 party damage.",,7.62,0,Non forest,Non forest,6,6,0,108.9926987,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9
1508,Powercor 16/49,Powercor,2/11/2016,11/2/16 0:00,42676,0.595833333,-36.314933,145.42074,,33091042,SHN011,66kV AC,Rural Long, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12533,20161104PWA_02,A customer called to advise of a grass fire at the above location. A crew attended and found a fire had started at the base of a concrete 66/22kV double CCT P27 SHTS-NKA No1 66kV line. Area burnt was approx. 1m sq. Fire had self-extinguished. No CFA in at,,7.62,0,Non forest,Non forest,6,6,0,111.8227997,94875,YSHT,SHEPPARTON AWS,,36.4,20.8,19.5
1509,Powercor 16/69,Powercor,3/12/2016,12/3/16 0:00,42707,0.38125,-36.329389,145.41571,,33096736,SHTS-NKA2,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12612,20161206PWA_03,"SCADA reported protection operations on SHTS-NKA 66KV NO.2 and SHN11 22kV feeders. Crew patrolled between pole 1 and pole 50 of the SHTS-NKA 66KV NO.2 line. On arrival at P22 the crew found that a bird (corella), had flashed over between the centre phase ",,7.62,0,Non forest,Non forest,6,6,0,113.0753021,94875,YSHT,SHEPPARTON AWS,,47.7,25.5,24
1510,Powercor 16/184,Powercor,11/04/2017,4/11/17 0:00,42836,0.266666667,-36.37765,145.42488,,33089832,STN024,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13021,20170418PWA_08,"Vic Fire reported a Pole Fire at the incident location. On arrival the crew found the FSD unit to be overloaded and burnt out. There were no reported injuries, no 3rd party damage, no ground fire for the incident.",,7.62,0,Non forest,Non forest,6,6,0,114.925499,94875,YSHT,SHEPPARTON AWS,,142.7,20.8,10.8
1511,Powercor 16/185,Powercor,12/04/2017,4/12/17 0:00,42837,0.929861111,-36.333035,145.43177,,30305074,STN024,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13014,20170418PWA_04,"CFA reported a grass fire at the incident location. The crew found a faulty HV bridge caused a small fire 10m x 1m along the drain at the incident location. There were no reported injuries, no 3rd party damage for the incident. ",,7.62,0,Non forest,Non forest,6,6,0,113.9557037,94875,YSHT,SHEPPARTON AWS,,142.7,20.8,10.8
1512,PowerCor 19/47,PowerCor,25/09/2019,9/25/19 0:00,43733,0.546527778,-36.36463,145.47347,"540 New Dookie Rd, Shepparton East 3631",33093102,SHN024,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190926PWA_01 ,"A Lend Lease G&B Crew contracted to Powercor were attending a P1 fault on P71 Saleyards Spur (LIS-6304), where there was damage to an insulator and the aluminum conductor, believed to have been caused by a previous lightning strike. Whilst the crew were i",,7.62,0,Non forest,Non forest,6,6,0,116.0737991,94875,YSHT,SHEPPARTON AWS,,51.4,17.8,14.5
1513,PowerCor 19/227,PowerCor,6/02/2020,2/6/20 0:00,43867,0.555555556,-36.371233,145.49837,"400 BOUNDARY ROAD, PINE LODGE VIC 3631",32192679,STN024,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200518PWA_10 ,Following report of supply failure crew found a burnt out EDO fuse unit.,,7.62,0,Non forest,Non forest,6,6,0,116.9449997,94875,YSHT,SHEPPARTON AWS,,75.8,24.4,17.9
1514,Powercor 18/168,Powercor,14/02/2019,14/02/2019,,,-36.30984723,145.6282832,30 SUTHERLAND ROAD COSGROVE 363,30129547,STN024,12.7kV AC (SWER),Rural Long, - fuse (boric acid),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190214PWA_07 ,"A passer-by reported a ground fire at the incident location. 
Upon arrival, the Powercor crew found that the HV fuse hung-up and approx. 2150Ssqm grass had been burnt and extinguished by the CFA.
There was no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,120.8551025,94875,YSHT,SHEPPARTON AWS,,20.3,26,21.4
