OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1515,Ausnet 17/136,Ausnet,18/03/2018,3/18/18 12:47,43177.53264,43177.53264,-36.28100977,145.8189554,"ALMARU, 2365 BENALLA-TOCUMWAL ROAD, YUNDOOL VIC 3727",3911226,BN2,22kV AC,RURAL LONG, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,232877,20180319SPN_05,During gusty wind conditions a large tree limb fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,135.7608032,94884,YBLA,BENALLA,,24.6,24.9,16.6
1516,Ausnet 18/93,Ausnet,30/01/2019,1/30/19 15:52,43495.66111,43495.66111,-36.3340357,145.9632788,"2346 BENALLA-YARRAWONGA ROAD, DEVENISH VIC 3726",3903372,BN2,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190204SPN_05,Lightning brought down HV wires which resulted in multiple fire starts on the ground,,7.62,0,Non forest,Non forest,6,6,0,169.5516052,94884,YBLA,BENALLA,,12.6,28.4,25.6
1517,Ausnet 19/143,Ausnet,10/03/2020,3/10/20 9:35,43900.39931,43900.39931,-36.373137,146.279983,"74 SHANLEY STREET, WANGARATTA VIC 3677",5103634,WN4,Low voltage AC (<1kV),RURAL SHORT, - transformer (ground outdoor mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200318SPN_01,TX caught fire at LV bushings,,7.62,0,Non forest,Non forest,6,6,0,149.8209991,94889,YWGT,WANGARATTA AWS,,78.2,22.9,14.4
1518,Ausnet 19/148,Ausnet,25/03/2020,3/25/20 8:00,43915.33333,43915.33333,-36.36952799,146.237303,"453 SHANLEY STREET, WANGARATTA SOUTH VIC 3678",5104064,WN4,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200326SPN_02,fallen tree. Root Ball unstable. fault NOT caused by branches inside the clearance space contacting the line. Trunk Distance to nearest conductor 14m.,,7.62,0,Non forest,Non forest,6,6,0,185.7335968,94889,YWGT,WANGARATTA AWS,,78.2,22.9,14.4
1519,Ausnet 17/69,Ausnet,26/12/2017,12/26/17 14:30,43095.60417,43095.60417,-36.38311801,146.25753,"235 GRAVEL PIT ROAD, WANGARATTA SOUTH VIC 3678",5121021,WN4,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231819,20180102SPN_01,EDO fuse candling,,7.62,0,Non forest,Non forest,6,6,0,155.0545959,94889,YWGT,WANGARATTA AWS,,119.2,25,22.4
1520,Ausnet 16/33,Ausnet ,14/09/2016,9/14/16 2:59,42627.12481,42627.12481,-36.29614901,146.265543,,5696900,WN2,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224271,20160914SPN_01,On patrolling the line to locate a fault the crew found a HV fuse had hung up and candled.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,145.9046021,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6
1521,Ausnet 19/23,Ausnet,7/07/2019,7/7/19 19:37,43653.81736,43653.81736,-36.33803582,146.303593,"1 WARATAH DRIVE, WANGARATTA VIC 3677",5119925,WN2,22kV AC,RURAL LONG, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_01,Caused by lightning,,7.62,0,Non forest,Non forest,6,6,0,143.1531067,94889,YWGT,WANGARATTA AWS,,52.8,15,7.7
1522,Ausnet 18/57,Ausnet,5/12/2018,12/5/18 7:05,43439.29514,43439.29514,-36.35546898,146.296499,"59 RANGEVIEW AVENUE, WANGARATTA VIC 3677",5107251,WN4,22kV AC,RURAL SHORT, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181205SPN_06,Candled HV EDO Fuse on s/stn pole. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,147.6092072,94889,YWGT,WANGARATTA AWS,,117.3,25.7,22.1
1523,Ausnet 17/22,Ausnet,19/07/2017,7/19/17 10:06,42935.42083,42935.42083,-36.36486601,146.486287,"501 RUSHOLME ROAD, TARRAWINGEE VIC 3678",5111668,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229279,20170911SPN_02,"EDO fuse candling.
Maybe attributable to bird found nearby.",,7.62,0,Non forest,Non forest,6,6,0,176.1611023,94889,YWGT,WANGARATTA AWS,,35.6,14.5,7.9
1524,Ausnet 17/124,Ausnet,7/03/2018,3/7/18 10:38,43166.44306,43166.44306,-36.31663301,146.367972,"25 MORRISON ROAD, BOWSER VIC 3678",5103947,WN3,22kV AC,RURAL LONG, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232756,20180308SPN_05,A magpie nest in a ACR pole resulted in flashover.,,7.62,0,Non forest,Non forest,6,6,0,152.5065002,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6
1525,Ausnet 17/160,Ausnet,30/04/2018,4/30/18 10:00,43220.41667,43220.41667,-36.32542999,146.296938,"68 WALDARA DRIVE, WALDARA VIC 3678",5106454,WN2,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233388,20180528SPN_03,Melted and burnt out three phase LV connection box.,,7.62,0,Non forest,Non forest,6,6,0,147.8309021,94889,YWGT,WANGARATTA AWS,,19,21.8,10.9
1526,Ausnet 16/89,Ausnet ,8/02/2017,2/8/17 14:38,42774.61031,42774.61031,-36.37795552,146.3561847,,5110868,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226337,20170215SPN_02,A large decayed mature river red gum tree fell onto 22kV conductors which resulted in a medium size grass fire.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,143.5137024,94889,YWGT,WANGARATTA AWS,,47,25.9,20.5
1527,Ausnet 18/68,Ausnet,18/12/2018,12/18/18 6:00,43452.25,43452.25,-36.3902114,146.5240914,"32 DICKENS ROAD, EVERTON UPPER VIC 3678",4501721,WN5,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181218SPN_03,HV fuse candled. It appears the striker pin may not have operated to drop the Boric Acid fuse out. There was no evidence of ground fire.,,7.62,0,Non forest,Non forest,6,6,0,196.4770966,94895,BCH,BEECHWORTH,,117.3,25.7,22.1
1528,Ausnet 18/115,Ausnet,18/02/2019,2/18/19 1:42,43514.07083,43514.07083,-36.42158901,146.580075,"379 DIFFEY ROAD, EVERTON VIC 3678",4508817,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190218SPN_02,Candled HV fuse,,7.62,0,Non forest,Non forest,6,6,0,261.4844055,94895,BCH,BEECHWORTH,,20.3,26,21.4
1529,Ausnet 18/67,Ausnet,18/12/2018,12/18/18 1:21,43452.05625,43452.05625,-36.32061417,146.899139,"16 FLYNNS LANE, OSBORNES FLAT VIC 3691",5626316,WOTS11,12.7kV AC (SWER),RURAL LONG, - fuse (any other type),single wire earth return (SWER),Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20181218SPN_02,Degraded internal connection. It appears the striker pin did not operate to let the Boric Acid fuse fall out.,,7.62,0,Non forest,Non forest,6,6,0,265.2148132,94895,BCH,BEECHWORTH,,117.3,25.7,22.1
1530,Ausnet 18/177,Ausnet,27/06/2019,6/27/19 9:45,43643.40625,43643.40625,-36.31885498,146.842128,"6 BACK CREEK ROAD, YACKANDANDAH VIC 3749",5218276,WOTS11,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20190704SPN_01,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,299.1806946,94895,BCH,BEECHWORTH,,57.5,15.5,7.2
1531,Ausnet 19/53,Ausnet,27/10/2019,10/27/19 17:00,43765.70833,43765.70833,-36.26568701,147.100158,"ENVYDALE, 96 HIBBERSON ROAD, HUON VIC 3695",5217174,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20191029SPN_02,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,208.993988,94895,BCH,BEECHWORTH,,27.7,21.3,18.8
1532,Ausnet 18/80,Ausnet,13/01/2019,1/13/19 21:20,43478.88889,43478.88889,-36.25883901,147.092258,"MURRAY VALLEY HIGHWAY, HUON 3695",5214084,WOTS13,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20190114SPN_01,Found 2 dead magpies at base of pole and center phase isolator from switch #601495 for the tee off conductors had part of the top shed of porcelain missing and flash marks evident.,,7.62,0,Non forest,Non forest,6,6,0,192.2039948,94895,BCH,BEECHWORTH,,12.6,28.4,25.6
1533,Ausnet 18/90,Ausnet,27/01/2019,1/27/19 3:00,43492.12506,43492.12506,-36.27396702,147.057511,"334 GENTLE ROAD, GUNDOWRING VIC 3691",5201242,WOTS11,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190128SPN_01,Customer drawing 40 amps of load regularly. Appears connections in FOLCB on pole have dried and deteriorated resulting in the failure of the box,,7.62,0,Non forest,Non forest,6,6,0,190.2922974,94895,BCH,BEECHWORTH,,12.6,28.4,25.6
1534,Ausnet 18/152,Ausnet,27/03/2019,3/27/19 9:30,43551.39583,43551.39583,-36.426217,147.036825,"3613 KIEWA VALLEY HIGHWAY, KERGUNYAH SOUTH VIC 3691",5200685,WOTS11,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190327SPN_02,EDO fuse failed to operate,,7.62,0,Non forest,Non forest,6,6,0,207.5171967,94895,BCH,BEECHWORTH,,14.6,24.8,15.9
1535,Ausnet 17/95,Ausnet,6/02/2018,2/6/18 18:00,43137.75,43137.75,-36.38731101,147.041358,"DUNDEE, 3162 KIEWA VALLEY HIGHWAY, KERGUNYAH VIC 3691",5200908,WOTS11,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232306,20180207SPN_01,Raised trailer of a fertiliser truck has allegedly contacted overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,203.8049011,94895,BCH,BEECHWORTH,,1.2,27,20.8
1536,Ausnet 16/100,Ausnet ,17/02/2017,2/17/17 17:23,42783.72454,42783.72454,-36.28501702,147.118654,,5217958,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226507,20170220SPN_01,A Boric Acid tube fuse hung-up and was arcing between the top and bottom sections of the fuse tube causing molten material to fall to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,220.5205994,94878,HUHI,HUNTERS HILL AWS,,47,25.9,20.5
1537,Ausnet 17/126,Ausnet,9/03/2018,3/9/18 22:45,43168.94792,43168.94792,-36.30035899,147.230996,"1077 OMEO HIGHWAY, TALLANGATTA SOUTH VIC 3701",5211317,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232791,20180416SPN_03,Arcing and burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,213.642395,94878,HUHI,HUNTERS HILL AWS,,24.6,24.9,16.6
1538,PowerCor 19/185,PowerCor,11/01/2020,1/11/20 0:00,43841,0.365277778,-36.106793,141.406043,"Cnr Nhill-Murrayville rd and E.Juss Rd, Yanac",32109482,NHL031,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200114PWA_02 ,Passing motorist reported broken Xarm and pole fire in paddock. Crew attended and found top of pole burnt off and Xarm burnt thru at king bolt. No CFA attended. No ground fire start. No shock or third party damage.,,7.62,0,Non forest,Non forest,6,6,0,131.9590912,95827,YANX,YANAC AWS,,129.4,26.9,21.8
1539,Powercor 16/209,Powercor,5/06/2017,6/5/17 0:00,42891,0.502083333,-36.18581002,141.7931128,,32104727,NHL015,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,No forecast,0.1,0.1,13172,20170606PWA_01,"A customer reported no supply at the incident location. On arrival the crew found that a tractor had struck a SWER intermediate pole in a paddock while plowing, knocking the pole over. The SWER conductor contacted the ground resulting in a grassfire of ap",,7.62,0,Non forest,Non forest,6,6,0,112.4270935,94827,YNHL,NHILL,,21.4,14.9,7.2
1540,Powercor 18/110,Powercor,17/12/2018,17/12/2018,,,-36.07147715,142.341006,111A QUICKS ROAD BRIM 3391,,HSM003,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190613PWA_13 ,"Candled HV EDO Fuse (Fire)
Fire incident was found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,99.36656952,94841,YWKB,WARRACKNABEAL,,117.3,25.7,22.1
1541,PowerCor 19/174,PowerCor,6/01/2020,1/6/20 0:00,43836,0.474305556,-36.225769,143.851824,"793 MYSIA EAST ROAD,MYSIA,VIC,3518",31002708,CTN002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200228PWA_02,"Customer reported wires low enough to touch. On arrival crew found a crossarm had burnt in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,104.6219025,94844,YKER,KERANG,,129.4,26.9,21.8
1542,PowerCor 19/160,PowerCor,5/01/2020,1/5/20 0:00,43835,0.683333333,-36.181463,144.031924,"201 Yarrawalla S Rd, Yarrawalla VIC 3575",32032629,CHA006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200110PWA_01 ,"Vic Fire reported ground fire started by our assets at incident location. When crew arrived, they found that the crossarm had burnt through at the roadside pin insulator and burnt grass underneath our assets in road reserve. There was no HVI. No injuries ",,7.62,0,Non forest,Non forest,6,6,0,95.57900238,94844,YKER,KERANG,,129.4,26.9,21.8
1543,Powercor 16/99,Powercor,5/01/2017,1/5/17 0:00,42740,0.708333333,-36.089916,144.66333,,33104974,ECA010,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,12714,20170112PWA_05,Nearby resident reported that pole sparking and flaming. CFA was leaving as line crew arrived.  Upon arrival crew found that an EDO fuse had candled on sub pole (LIS-924576) P1 DYBALL SPURLINE.  There had been high levels of lightning on Christmas eve. Th,,7.62,0,Non forest,Non forest,6,6,0,95.02892303,94861,YECH,ECHUCA,,33.2,26.5,23.4
1544,PowerCor 19/256,PowerCor,4/03/2020,3/4/20 0:00,43894,0.564583333,-36.128179,144.762019,"133 GOULBURN ROAD, ECHUCA VIC 3564",30123584,ECA003,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_06 ,Powercor crew responding to a report of a pole fire found  cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,95.78699493,94861,YECH,ECHUCA,,78.2,22.9,14.4
1545,PowerCor 19/285,PowerCor,18/04/2020,4/18/20 0:00,43939,0.749305556,-36.148534,144.822723,"411 Brown Rd, Echuca Village VIC 3564",30125952,ECA005,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20200420PWA_02 ,"Call from customer advising tree down on mains wires, sparking and starting to catch fire and CFA had been called.  On arrival crew found a large branch had fallen.  The tree is located on private property on the opposite side of the road from the HV line",,7.62,0,Non forest,Non forest,6,6,0,95.18608093,94861,YECH,ECHUCA,,145.6,19.3,9.8
1546,Powercor 18/257,Powercor,17/12/2018,17/12/2018,,,-36.14060425,144.7598453,121 OGILVIE AVENUE ECHUCA 3564,30121458,ECA001,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190501PWA_05 ,"Emergency services report pole fire O/S 121 OGILVIE AVENUE  ECHUCA
Powercor crew attended site to find the lowest high voltage cross-arm had burnt thru on the king bolt, conductors  fell onto low voltage circuit below",,7.62,0,Non forest,Non forest,6,6,0,97.30470276,94861,YECH,ECHUCA,,117.3,25.7,22.1
1547,Powercor 16/32,Powercor,10/09/2016,9/10/16 0:00,42623,0.795833333,-36.14418,144.73357,,33083600,ECA012,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,12415,20160914PWA_02,"Vic Fire reported a fire on a pole at the incident location.  On arrival the crew found that a LV FOLCB had failed and caught on fire, no ground fire occurred as a result. There were no reported injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,96.84673309,94861,YECH,ECHUCA,,104.6,16.7,12.6
1548,Powercor 16/186,Powercor,12/04/2017,4/12/17 0:00,42837,0.649305556,-36.189863,144.74831,,32184201,ECA012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,13011,20170418PWA_01,CFA reported wires down and they were controlling a small grass fire at the incident location. The crew found a broken HV termination Xarm which caused a 150m x 100m grass fire in a re-vegetation area at the incident location. There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,95.92578888,94861,YECH,ECHUCA,,142.7,20.8,10.8
1549,PowerCor 19/310,PowerCor,8/06/2020,6/8/20 0:00,43990,0.559722222,-36.180103,145.354761,"208 McPhersons Rd, Mundoona VIC 3635",33080324,SHN011,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20200714PWA_04,"Following fault call, Boric acid fuse found hung up and burnt as switch pole. No ground fire. Incident found during OMS data review",,7.62,0,Non forest,Non forest,6,6,0,105.5839996,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6
1550,PowerCor 19/206,PowerCor,22/01/2020,1/22/20 0:00,43852,0.901388889,-36.091593,145.44661,13 Gray Street Numurkah 3636 ,33078990,NKA004,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2,0.4,,20200129PWA_01,"CFA reported wire stared grass fire at incident location, fire now out. On arrival crew found a small branch had contacted LV conductors. Burnt particles fell to ground starting a small grass fire. There was no injuries reported or third party property da",,7.62,0,Non forest,Non forest,6,6,0,107.9653015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8
1551,PowerCor 19/318,PowerCor,25/06/2020,6/25/20 0:00,44007,0.924305556,-36.092419,145.442972,"101 Melville St, Numurkah VIC 3636",30304093,NKA004,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200629PWA_02 ,"Vic Fire reported sparking and arcing at transformer at above address. On arrival, crew found failed insulated HV lead.  HV fuse had operated. Evidence of arcing between two leads. No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,107.860199,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6
1552,PowerCor 19/45,PowerCor,21/09/2019,9/21/19 0:00,43729,0.09375,-36.131152,145.559237,503 Drumanure Rd Invergordon,32184425,NKA001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190923PWA_02 ,"Customer called reporting wire down at back of his property which has caused a fire. On Arrival, crew found a tree had fallen across a slack span of conductor, breaking the wires mid span and bringing them to ground. A small burn section was found under t",,7.62,0,Non forest,Non forest,6,6,0,111.1502991,94875,YSHT,SHEPPARTON AWS,,51.4,17.8,14.5
1553,Ausnet 16/84,Ausnet ,25/01/2017,1/25/17 18:18,42760.76252,42760.76252,-36.15526216,146.0553467,,5131906,WN2,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,226201,20170130SPN_01,A tip truck delivering mulch contacted an overhead SWER conductor resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,159.0428009,94862,81124,YARRAWONGA,,33.2,26.5,23.4
1554,Ausnet 16/105,Ausnet ,3/03/2017,3/3/17 11:16,42797.47013,42797.47013,-36.23860101,146.271955,,5103424,WN3,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,226737,20170306SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,140.3399963,94889,YWGT,WANGARATTA AWS,,29.2,26.9,16.8
1555,Ausnet 18/70,Ausnet,20/12/2018,12/20/18 17:15,43454.71875,43454.71875,-36.22940079,146.4197384,"168 ROBBINS ROAD, BORALMA VIC 3682",5105160,WN3,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181221SPN_01,Suspected damage due to weather - lightning,,7.62,0,Non forest,Non forest,6,6,0,169.7957001,95837,RGLN,RUTHERGLEN RESEARCH,,117.3,25.7,22.1
1556,Ausnet 17/43,Ausnet,10/11/2017,11/10/17 20:16,43049.84444,43049.84444,-36.09537562,146.3199552,"1447 LILLIPUT-NORONG ROAD, NORONG VIC 3682",5235554,WN3,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231154,20171114SPN_01,A tree on the customer's property fell over and contacted the overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,137.1920013,95837,RGLN,RUTHERGLEN RESEARCH,,46.2,25.9,22.8
1557,Ausnet 19/151,Ausnet,30/03/2020,3/30/20 17:30,43920.72917,43920.72917,-36.14762202,146.639686,"Hume Highway, CHILTERN, VIC, 3683",5208203,BWA22,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_02,lv cables on transformer caught fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,237.7704926,95837,RGLN,RUTHERGLEN RESEARCH,,78.2,22.9,14.4
1558,Ausnet 18/168,Ausnet,1/05/2019,5/1/19 6:19,43586.26319,43586.26319,-36.09530701,146.657108,331 Soldiers Rd Barnawartha VIC 3688,5235940,BWA22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190501SPN_03,BA HV fuse has candled,,7.62,0,Non forest,Non forest,6,6,0,166.6781006,95837,RGLN,RUTHERGLEN RESEARCH,,63.5,17.8,7.6
1559,Ausnet 17/90,Ausnet,29/01/2018,1/29/18 2:18,43129.09583,43129.09583,-36.084061,146.733774,"998 PLUNKETTS ROAD, BARNAWARTHA NORTH VIC 3691",5208299,BWA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232163,20180129SPN_04,A bat caused a flashover between a steel crossarm and a HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,187.1555939,95837,RGLN,RUTHERGLEN RESEARCH,,73.6,27.2,23.9
1560,Ausnet 17/93,Ausnet,31/01/2018,1/31/18 15:23,43131.64097,43131.64097,-36.15916502,146.515861,"88 BENNETTS ROAD, LILLIPUT VIC 3682",5105092,WN3,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232237,20180308SPN_08,Candled BA fuse.,,7.62,0,Non forest,Non forest,6,6,0,199.8961945,95837,RGLN,RUTHERGLEN RESEARCH,,73.6,27.2,23.9
1561,Ausnet 19/43,Ausnet,1/10/2019,10/1/19 14:15,43739.59375,43739.59375,-36.147134,146.943083,"WODONGA SALEYARDS, 120 WHYTES ROAD, BANDIANA VIC 3691",5209508,WOTS25,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20191015SPN_02,Container lift operator had loaded a container on the Container Lift and was waiting for a truck to arrive to load it on. He had his lunch with him in the cabin of the container lift and decided to drive to where his car was parked in the shade to have lu,,7.62,0,Non forest,Non forest,6,6,0,169.017395,94895,BCH,BEECHWORTH,,27.7,21.3,18.8
1562,Ausnet 19/76,Ausnet,18/12/2019,12/18/19 13:42,43817.57083,43817.57083,-36.114293,146.895199,"30 HOVELL STREET, WODONGA VIC 3690",5204893,WO14,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,VERY HIGH,1,0.2,,20191220SPN_02,"truck hit pole, LV conductor to ground, confirmed HVI",,7.62,0,Non forest,Non forest,6,6,0,155.6161041,94895,BCH,BEECHWORTH,,4.4,24.6,24.7
1563,Ausnet 19/146,Ausnet,19/03/2020,3/19/20 20:54,43909.87083,43909.87083,-36.10601373,146.831896,"VISY BOARD, 299 MCKOY STREET, WEST WODONGA VIC 3690",5652435,WO13,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,HBRA only,1,HIGH,0.5,0.5,,20200320SPN_01,Deterioration of connection.,,7.62,0,Non forest,Non forest,6,6,0,159.1007996,94895,BCH,BEECHWORTH,,78.2,22.9,14.4
1564,Ausnet 18/141,Ausnet,12/03/2019,3/12/19 19:30,43536.8125,43536.8125,-36.14390301,146.879862,"31 HUON CREEK ROAD, WODONGA VIC 3690",5202909,WOTS25,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190403SPN_04,A council owned poplar tree in a declared area (council responsibility) suffered total root plate failure and has brought multiple spans of conductor to the ground.,,7.62,0,Non forest,Non forest,6,6,0,170.4237061,94895,BCH,BEECHWORTH,,14.6,24.8,15.9
1565,Ausnet 17/36,Ausnet,10/10/2017,10/10/17 10:40,43018.44444,43018.44444,-36.13621802,146.901798,"169 CHAPPLE STREET, WODONGA VIC 3690",5219216,WOTS12,22kV AC,RURAL SHORT, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230691,20171129SPN_02,Fuse candling,,7.62,0,Non forest,Non forest,6,6,0,170.8694,94895,BCH,BEECHWORTH,,43.4,20.7,18.3
1566,Ausnet 16/32,Ausnet ,5/09/2016,9/5/16 11:55,42618.49653,42618.49653,-36.10114701,146.826638,,5217235,WO13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1,No forecast,0.1,0.1,224089,20160906SPN_02,Crew found a HV fuse hung up and candled PF fuse tube. The fuse and fuse tube were replaced. lis 5217235.,,7.62,0,Non forest,Non forest,6,6,0,151.7960968,94895,BCH,BEECHWORTH,,104.6,16.7,12.6
1567,Ausnet 16/34,Ausnet ,15/09/2016,9/15/16 11:48,42628.49167,42628.49167,-36.1240808,146.8916233,,5808844,WO32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224298,20160922SPN_02,"Fault Crew attended a reported pillar on fire in Ethel St Wodonga. A small area of grass was burnt surrounding the pillar due to the flames/arc coming out of the base of the pillar. A 200 Amp switch failed, believed to have been caused by moisture ingress",,7.62,0,Non forest,Non forest,6,6,0,163.8484039,94895,BCH,BEECHWORTH,,104.6,16.7,12.6
1568,Ausnet 16/60,Ausnet ,12/12/2016,12/12/16 4:40,42716.19444,42716.19444,-36.165363,146.76462,,597646,BWA22,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225722,20170117SPN_04,"Rural customer called up fault and reported arcing on transformer pole with sparks and lights dimming. Customer is fed via MARTINDALE 16, single phase 10kVA S/S, wood pole. Crew attended and found one of the two EDO fuses tubes burnt in half, no evidence ",,7.62,0,Non forest,Non forest,6,6,0,285.0559082,94895,BCH,BEECHWORTH,,47.7,25.5,24
1569,Ausnet 18/63,Ausnet,13/12/2018,12/13/18 20:44,43447.86389,43447.86389,-36.13422898,147.008678,"BONEGILLA MIGRANT CENTRE, 82 BONEGILLA ROAD, BONEGILLA VIC 3691",5209671,WOTS25,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181214SPN_03,SUSPECTED LIGHTNING STRIKE,,7.62,0,Non forest,Non forest,6,6,0,191.0623016,94895,BCH,BEECHWORTH,,117.3,25.7,22.1
1570,Ausnet 18/149,Ausnet,22/03/2019,3/22/19 9:31,43546.39653,43546.39653,-36.12374284,146.9856079,"MCINTOSHS ROAD, BONEGILLA VIC 3691",5235758,WOTS-HPS,66kV AC,N/A, - insulators,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190327SPN_01,66KV pole on WOTS-HPS line struck by lightning,,7.62,0,Non forest,Non forest,6,6,0,164.7917023,94895,BCH,BEECHWORTH,,14.6,24.8,15.9
1571,Ausnet 17/128,Ausnet,15/03/2018,3/15/18 1:34,43174.06528,43174.06528,-36.24080602,147.095814,"1522 MURRAY VALLEY HIGHWAY, HUON VIC 3695",5214098,WOTS13,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232843,20180315SPN_01,A bat was between EDO fuse unit and earth system on a substation pole.,,7.62,0,Non forest,Non forest,6,6,0,212.733017,94895,BCH,BEECHWORTH,,24.6,24.9,16.6
1572,Ausnet 16/68,Ausnet ,26/12/2016,12/26/16 10:16,42730.42818,42730.42818,-36.20740702,146.974117,,5201337,WOTS11,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,225927,20170103SPN_03,Magpie across insulator @ LIS 5201337. 5 Shed insulator damaged. Grass fire reported by CFA. WOTS11 reclose was at 0701hrs.,,7.62,0,Non forest,Non forest,6,6,0,191.7299042,94895,BCH,BEECHWORTH,,47.7,25.5,24
1573,Ausnet 16/102,Ausnet ,23/02/2017,2/23/17 15:04,42789.62778,42789.62778,-36.11743399,147.0030547,,5235747,WOTS-HPS,66kV AC,UNCLASSIFIED, - crossarm (wood),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,226579,20170223SPN_01,A broken crossarm on a parallel vertical 66kV circuit caused the middle and lower conductors to clash resulting in a large grass fire. Active termites were found in the broken crossarm and in the pole. ,,7.62,0,Non forest,Non forest,6,6,0,175.4871063,94895,BCH,BEECHWORTH,,47,25.9,20.5
1574,Ausnet 17/88,Ausnet,28/01/2018,1/28/18 13:05,43128.54514,43128.54514,-36.22288899,147.257478,"201 YABBA ROAD, TALLANGATTA EAST VIC 3700",5211158,WOTS24,22kV AC,RURAL LONG, - insulators,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232160,20180129SPN_01,Broken HV insulator.,,7.62,0,Non forest,Non forest,6,6,0,232.4194641,94878,HUHI,HUNTERS HILL AWS,,73.6,27.2,23.9
1575,Ausnet 16/93,Ausnet ,12/02/2017,2/12/17 2:50,42778.11806,42778.11806,-36.15662908,147.2630666,,5212292,WOTS24,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226394,20170213SPN_04,A Boric Acid tube fuse hung-up and candled caused by lightning.,,7.62,0,Non forest,Non forest,6,6,0,269.8001099,94878,HUHI,HUNTERS HILL AWS,,47,25.9,20.5
1576,Ausnet 19/121,Ausnet,1/02/2020,2/1/20 15:16,43862.63611,43862.63611,-36.23662199,147.651267,"170 LUCYVALE ROAD, BERRINGAMA VIC 3691",5216793,WOTS24,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1,4.6,,20200202SPN_04,The root cause was fallen tree bringing down conductors.,,7.62,0,Non forest,Non forest,6,6,0,408.5297546,94878,HUHI,HUNTERS HILL AWS,,75.8,24.4,17.9
1577,Ausnet 19/108,Ausnet,21/01/2020,1/21/20 14:52,43851.61944,43851.61944,-36.21316798,147.869307,"27A GREENWATTLE GAP ROAD, CORRYONG VIC 3707",5212236,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200121SPN_08,"Fuse hung up. No burn marks on fuse, pole or ground",,7.62,0,Non forest,Non forest,6,6,0,343.0562744,94899,YCRG,CORRYONG,,129.4,26.9,21.8
1578,Ausnet 17/21,Ausnet,8/07/2017,7/8/17 7:36,42924.31667,42924.31667,-36.23294402,147.847586,"234 WATERS LANE, COLAC COLAC VIC 3707",5215357,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229085,20170713SPN_02,EDO fuse hung up,,7.62,0,Non forest,Non forest,6,6,0,346.8916016,94899,YCRG,CORRYONG,,35.6,14.5,7.9
1579,Ausnet 18/146,Ausnet,19/03/2019,3/19/19 20:30,43543.85417,43543.85417,-36.156097,148.007075,"150 TOWONG HILL ROAD, TOWONG VIC 3707",5216213,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190320SPN_02,6A EDO fuse candled. Fuse replaced,,7.62,0,Non forest,Non forest,6,6,0,287.5054932,94899,YCRG,CORRYONG,,14.6,24.8,15.9
1580,PowerCor 19/40,PowerCor,7/09/2019,9/7/19 0:00,43715,0.626388889,-35.903891,141.147527,"Unnamed Road, Telopea Downs VIC 3420",30087080,NHL031,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20191101PWA_02 ,Pole replaced due to pole fire. No ground fire reported.,,7.62,0,Non forest,Non forest,6,6,0,137.3106232,95827,YANX,YANAC AWS,,51.4,17.8,14.5
1581,PowerCor 19/228,PowerCor,7/02/2020,2/7/20 0:00,43868,0.7875,-36.039902,141.57612,Hiscocks Track Netherby 3418,32099082,NHL016,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200211PWA_01 ,"Report relieved of a pole fire at the incident location.  On arrival crew found pole top burnt , CFA attended and extinguished the fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,118.5828934,95827,YANX,YANAC AWS,,75.8,24.4,17.9
1582,PowerCor 19/95,PowerCor,7/12/2019,12/7/19 0:00,43806,0.582638889,-35.98088,141.841967,"1981 Rainbow-Nhill Rd, Rainbow 3424",32120528,NHL015,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,High,0.5,0.5,,20191209PWA_04 ,A call was received from the CFA stating that a wire had come down at the above address and had caused a fire. Powercor crew arrived onsite they found that the HV SWER conductor between Pole 33 and 34 Lake Hindmarsh had broken mid span and caused a grass ,,7.62,0,Non forest,Non forest,6,6,0,89.35346222,94827,YNHL,NHILL,,4.4,24.6,24.7
1583,Powercor 18/106,Powercor,14/12/2018,14/12/2018,,,-36.05248924,141.8396897,DIMBOOLA-RAINBOW ROAD JEPARIT 3423,,NHL016,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190531PWA_06 ,"Report received of a cross arm fire due to leakage current.
Incident found during outage data review.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,93.88014221,94827,YNHL,NHILL,,117.3,25.7,22.1
1584,PowerCor 19/220,PowerCor,1/02/2020,2/1/20 0:00,43862,0.471527778,-36.035654,142.8997,SUNRAYSIA HWY -BIRCHIP VIC 3483,32016825,CTN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1,4.6,,20200205PWA_04 ,Vicfire attended to extinguish pole fire at the incident location. On arrival crew found crossarm burnt in half at king bolt position.  The railway side conductor was approx. 1m from the ground but was over rail reserve and as such not a threat to the gen,,7.62,0,Non forest,Non forest,6,6,0,107.2840195,95842,YDOD,DONALD,,75.8,24.4,17.9
1585,Powercor 18/291,Powercor,1/02/2019,2/1/19 0:00,43497,0.370138889,-36.050453,143.170863,"308 Denneys Rd, Wycheproof VIC 3527",32027183,CTN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190730PWA_05,Report received of HV crossarm burnt off. There was no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,104.4209976,95842,YDOD,DONALD,,20.3,26,21.4
1586,Powercor 16/195,Powercor,20/04/2017,4/20/17 0:00,42845,0.748611111,-35.913122,143.22664,,32024287,CTN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,13042,20170426PWA_04,"CFA reported Pole Fire on the Calder Highway between the towns of Demosa and Nullawil. Crew attended and opened off ACR for isolation and replaced HV intermediate crossarm. No ground fire, no property damage, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,96.77095032,95842,YDOD,DONALD,,142.7,20.8,10.8
1587,Powercor 18/98,Powercor,14/12/2018,14/12/2018,,,-36.0025709,143.5455783,119 SMITHS ROAD BARRAPORT WEST 3537,,CTN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190613PWA_07 ,"Pole fire due to lightning strike.
Found during outage data review.
Ground fire 300 sqm",,7.62,0,Non forest,Non forest,6,6,0,98.83381653,94844,YKER,KERANG,,117.3,25.7,22.1
1588,PowerCor 19/159,PowerCor,5/01/2020,1/5/20 0:00,43835,0.740972222,-36.055279,144.114449,"20 VICTORIA STREET, PYRAMID HILL, VIC, 3575",30567286,CHA006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_08 ,Vic Fire reported pole fire and wire low at above address and crossing railway line. Concerned that train could hit line. On arrival crew found that cross-arm was burning from the King Bolt on both HV cross arms. No injury or third party damage.  No groun,,7.62,0,Non forest,Non forest,6,6,0,89.60864258,94844,YKER,KERANG,,129.4,26.9,21.8
1589,PowerCor 19/303,PowerCor,25/05/2020,5/25/20 0:00,43976,0.654861111,-36.0553,144.1193,"74 VICTORIA STREET,PYRAMID HILL,VIC,3575",32031168,CHA006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200703PWA_05,Cross arm fire reported.,,7.62,0,Non forest,Non forest,6,6,0,89.03153229,94844,YKER,KERANG,,82.8,16.4,8.3
1590,PowerCor 19/309,PowerCor,5/06/2020,6/5/20 0:00,43987,0.478472222,-36.048643,144.114501,"86 Kelly St, Pyramid Hill VIC 3575",30024621,CHA006,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200714PWA_03,FSD fire - no ground fire. Found during OMS data review.,,7.62,0,Non forest,Non forest,6,6,0,87.68657684,94844,YKER,KERANG,,30.8,14.9,7.6
1591,Powercor 18/223,Powercor,14/12/2018,14/12/2018,,,-35.92384742,144.2065061,Peaces Road corner Mansfield Bridge Road Leitchville,,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190408PWA_02 ,"Report of pole fire and ground fire at incident location. 
Crew found a pole fire had started a 1 acre grass fire, no property damage, no injuries.",,7.62,0,Non forest,Non forest,6,6,0,81.7213974,94844,YKER,KERANG,,117.3,25.7,22.1
1592,Powercor 18/260,Powercor,14/12/2018,14/12/2018,,,-35.92025149,144.2187738,130 PEACES ROAD LEITCHVILLE VIC 3567,,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190627PWA_03,"Report of pole fire at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,81.40537262,94844,YKER,KERANG,,117.3,25.7,22.1
1593,PowerCor 19/39,PowerCor,5/09/2019,9/5/19 0:00,43713,0.272222222,-35.885581,144.23991,"Leitchville-Kerang Rd, Horfield VIC 3567, Australia",33021753,CHA005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190906PWA_02 ,"Customer reported wires down and fire at incident location. Upon arrival the fault crew found that a swan had hit conductors nearest pole 17 of the Leitchville line, bringing 2 of the 3 conductors down. A ground fire was initiated due to downed conductors",,7.62,0,Non forest,Non forest,6,6,0,82.3526535,94844,YKER,KERANG,,51.4,17.8,14.5
1594,PowerCor 19/54,PowerCor,28/10/2019,10/28/19 0:00,43766,0.355555556,-35.972957,144.396675,77 Lavender rd Gunbower 3566,32032440,CHA005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200501PWA_01,"Following a report of an outage at the incident location crew attended site. On arrival crew found an EDO fuse burnt in half. There was no ground fire, no reported injuries or thrid party property damage.",,7.62,0,Non forest,Non forest,6,6,0,85.53838348,94861,YECH,ECHUCA,,27.7,21.3,18.8
1595,PowerCor 19/80,PowerCor,30/11/2019,11/30/19 0:00,43799,0.365972222,-35.905387,144.301367,"28 King Albert Ave, Leitchville VIC 3567",30029109,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191202PWA_02 ,"Customer called reporting pole caught fire and smoldering. When crew arrived, they found that cross arm had burnt and outer phase (red phase) had dropped onto the LV cross arm. Crew called an LEI who attended and advised a HVI had occurred. No ground fire",,7.62,0,Non forest,Non forest,6,6,0,83.6622467,94844,YKER,KERANG,,60.8,21.8,20.4
1596,PowerCor 19/93,PowerCor,4/12/2019,12/4/19 0:00,43803,0.602777778,-35.941649,144.37706,Cnr of Hipwell Rd and Gunbower Island Rd  Gunbower,33018378,CHA005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191206PWA_01 ,CFA reported a fire under a pole last night at the incident location and CFA extinguished the fire. Crew replaced HV fuse and believed small grass fire was from some time ago (no CFA on site). On 5/12 following CFA advise crew re attended site and confirm,,7.62,0,Non forest,Non forest,6,6,0,85.86802673,94861,YECH,ECHUCA,,4.4,24.6,24.7
1597,PowerCor 19/97,PowerCor,9/12/2019,12/9/19 0:00,43808,0.358333333,-35.899715,144.286448,"Leitchville-Kerang Rd, Leitchville VIC 3567, Australia",33021956,CHA005,22kV AC,Rural Long, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191209PWA_03,"CFA reported a ground fire at the incident location. On arrival, a Powercor crew found a 200 Sqm ground fire. They also observed a bird flashover on the pole top but
no damage to pole top assets. There was no reported injuries or third party property dama",,7.62,0,Non forest,Non forest,6,6,0,82.56638336,94844,YKER,KERANG,,4.4,24.6,24.7
1598,PowerCor 19/209,PowerCor,23/01/2020,1/23/20 0:00,43853,0.109722222,-35.955289,144.356693,4475 Murray Valley Highway Gunbower 3566,30029617,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200123PWA_01 ,"VIC FIRE reported pole fire at incident location. Crew found Pole fire was put out by fire brigade at Leitchville P121, LIS 704306, burnt around centre phase tee off insulator eye bolt, pole OK, no ground fire. No reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,84.28096008,94861,YECH,ECHUCA,,129.4,26.9,21.8
1599,PowerCor 19/275,PowerCor,2/04/2020,4/2/20 0:00,43923,0.084027778,-35.928143,144.365765,"78 Gum Lagoon Road, Gunbower, VIC 3566",32033196,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200406PWA_02 ,"Following an all supply failure, a crew found a pole fire at incident location. NAO arranged for CFA to attend to extinguish fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,85.06302643,94861,YECH,ECHUCA,,145.6,19.3,9.8
1600,PowerCor 19/63,PowerCor,3/11/2019,11/3/19 0:00,43772,0.240972222,-35.996678,144.474226,159 Patho Cemetery Road Patho 3564,33022125,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191104PWA_09 ,"Customer reports of supply failure.  Crew found wires down during line patrol due to pole fire, pole top assembly replaced.",,7.62,0,Non forest,Non forest,6,6,0,86.84021759,94861,YECH,ECHUCA,,60.8,21.8,20.4
1601,Powercor 18/89,Powercor,25/11/2018,25/11/2018,,,-36.05273123,145.349884,1421 Boals Rd Numurkah,30347324,NKA006,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20181127PWA_01 ,"Vic Fire reported a grass fire at incident location.
