OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
On arrival crew found wind blown fencing material had struck line causing fire.
There were no injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,106.450798,95833,KYAB,KYABRAM,,69.6,22,19.8
1602,Powercor 16/150,Powercor,4/03/2017,3/4/17 0:00,42798,0.909027778,-36.035127,145.40424,,33087082,NKA006,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12859,20170307PWA_02,CFA reported grass fire at the above location. A crew attended and the operation of an EDO fuse had caused a  grass fire approx. 200m x 30m in both road reserve and on customer grazing land. Crew isolated supply and  replaced fuse. CFA were in attendance ,,7.62,0,Non forest,Non forest,6,6,0,107.2306976,94875,YSHT,SHEPPARTON AWS,,29.2,26.9,16.8
1603,PowerCor 19/188,PowerCor,14/01/2020,1/14/20 0:00,43844,0.541666667,-35.883845,145.494694,"468 Mywee Rd, Strathmerton 3641",30256137,NKA003,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200115PWA_02 ,"A customer called to say that wires were down and a fire had started, and he had called the CFA. On arrival the crew found that a tall gum tree located approx. 15m from the line had fallen over the HV conductors, causing one of the conductors to break and",,7.62,0,Non forest,Non forest,6,6,0,110,94862,81124,YARRAWONGA,,129.4,26.9,21.8
1604,PowerCor 19/36,PowerCor,31/08/2019,8/31/19 0:00,43708,0.007638889,-36.055349,145.69772,"Bourke Rd, Katamatite VIC 3649, Australia",32185775,NKA001,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190903PWA_03 ,Passer by reported sparking and hot debris being emitted from pole top at incident location. Upon arrival crew found that a Boric Acid fuse tube had candled and burnt through. No resultant ground fire.,,7.62,0,Non forest,Non forest,6,6,0,117.0920029,94862,81124,YARRAWONGA,,64.3,14.5,10
1605,Powercor 18/211,Powercor,29/03/2019,29/03/2019,,,-35.95495909,145.6099619,6515 Benalla-Tocumwal Road (C371) YARROWEYAH VIC 3644 (Near corner Churchill Road & Lonergan Road),,CME015,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Severe,2,0.4,,20190329PWA_04,"Customer reported lightning has struck power pole out the front of property.  Crew found lightning had damaged an EDO fuse unit and started a 100m x 20m grass fire, no reported injuries or property damage.",,7.62,0,Non forest,Non forest,6,6,0,112.9741974,94862,81124,YARRAWONGA,,14.6,24.8,15.9
1606,Powercor 16/19,Powercor,15/07/2016,7/15/16 0:00,42566,0.833333333,-35.978204,145.74102,,32182471,CME014,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12236,20160719PWA_01,"Customer reported sparking transformer at the incident location.  On arrival the crew found that a Boric Acid HV fuse had candled, the fuse remained in the carrier intact. Crew pulled the 2 other fuses, which stopped the candling on the red phase. There w",,7.62,0,Non forest,Non forest,6,6,0,117.4854965,94862,81124,YARRAWONGA,,68.6,14.6,7.2
1607,Powercor 16/101,Powercor,5/01/2017,1/5/17 0:00,42740,0.501388889,-35.97153,145.62296,,33085558,CME015,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12684,20170106PWA_01,The CFA reported a pole had caused a grass fire at the incident location. On arrival the crew found that at the incident location a pole box had faulted resulting in approximately 4 acres of grassland being burnt. No injury and or other third party damage,,7.62,0,Non forest,Non forest,6,6,0,114.3610001,94862,81124,YARRAWONGA,,33.2,26.5,23.4
1608,Powercor 16/162,Powercor,14/03/2017,3/14/17 0:00,42808,0.432638889,-36.0241852,146.00061,,30239162,CME014,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12923,20170321PWA_05,"The Police reported a pole fire at the incident location. On arrival the crew found that a tree had fallen across the line and the blue and white phase conductors had clashed. The clashing caused a flashover at the FSD, this in turn caused a small fire in",,7.62,0,Non forest,Non forest,6,6,0,127.0871964,94862,81124,YARRAWONGA,,29.2,26.9,16.8
1609,Ausnet 17/26,Ausnet,14/08/2017,8/14/17 10:53,42961.45347,42961.45347,-35.99987399,146.494784,"445 UP RIVER ROAD, CARLYLE VIC 3685",5209079,BWA23,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229737,20170911SPN_01,EDO fuse hung up - moisture ingress and incorrect type (fixed fire chokes) previously fitted.,,7.62,0,Non forest,Non forest,6,6,0,145.8079987,95837,RGLN,RUTHERGLEN RESEARCH,,0,14.8,10.1
1610,Ausnet 16/96,Ausnet ,14/02/2017,2/14/17 15:12,42780.63372,42780.63372,-36.00832699,146.393787,,5207130,WN3,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226441,20170216SPN_02,An LV fused isolator on a substation pole overheated where the copper lead is attached to the isolator. Hot material falling from the isolator may have still been alight when it hit the ground resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,141.6822052,95837,RGLN,RUTHERGLEN RESEARCH,,47,25.9,20.5
1611,Powercor 18/226,Powercor,4/09/2019,4/09/2019,,,-35.76834704,142.0541754,"22 Byrne Street,, Yapeet",,NHL015,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190409PWA_01 ,"Powercor received a report from the CFA of a Pole Fire at 222 Byrne Street Yapeet.
A Powercor crew attended at determined that a Pole Fire had occurred on Jeparit Pole 627. 
The X-arm had burnt through at the X-arm strap bolt and one of the HV conductor h",,7.62,0,Non forest,Non forest,6,6,0,75.96198273,94841,YWKB,WARRACKNABEAL,,51.4,17.8,14.5
1612,Powercor 18/255,Powercor,4/09/2019,4/09/2019,,,-35.72497895,142.3615684,"39 TOOLE STREET, HOPETOUN VIC 3396",,HSM003,Low voltage AC (<1kV),Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20190508PWA_04 ,"Vic Fire reported a pole fire at the incident location.
On arrival the fault crew found that an LV crossarm had burned through on a HV / LV 2 way tee off pole.
The Powercor pole was also burned at the kingbolt location.",,7.62,0,Non forest,Non forest,6,6,0,85.2431488,94841,YWKB,WARRACKNABEAL,,51.4,17.8,14.5
1613,Powercor 16/145,Powercor,28/02/2017,2/28/17 0:00,42794,0.875,-35.809147,143.25294,,33015899,CTN003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12894,20170320PWA_03,"VicFire reported a fire on a pole at the incident location. On arrival the crew found that a LV FOLCB had failed due to suspected poor connection and caught on fire, molten plastic fell to the ground but no ground fire resulted. Fire self extinguished pri",,7.62,0,Non forest,Non forest,6,6,0,90.81938934,94843,YSWH,SWAN HILL AWS,,47,25.9,20.5
1614,PowerCor 19/191,PowerCor,15/01/2020,1/15/20 0:00,43845,0.796527778,-35.742141,143.961741,"491 Kerang-Koondrook Road, Kerang VIC 3579",32029954,KGT003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200117PWA_04,"CFA reported pole fire and ground fire at the incident location. Upon arrival crew found that strain/angle pole ""P50 Koondrook"" had burnt through between pole top assembly and centre phase strain insulator hardware. Conductors remained suspended aloft, bu",,7.62,0,Non forest,Non forest,6,6,0,77.10610962,94844,YKER,KERANG,,129.4,26.9,21.8
1615,PowerCor 19/169,PowerCor,6/01/2020,1/6/20 0:00,43836,0.188194444,-35.786194,144.029526,8224 Murray Vally Hwy Kerang East 3579,32032025,KGT003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200110PWA_09,A Powercor fault crew patrolling a faulted SWER line and found a pole fire at the incident location. The pole top ignited but no ground fire reported.,,7.62,0,Non forest,Non forest,6,6,0,78.54100037,94844,YKER,KERANG,,129.4,26.9,21.8
1616,PowerCor 19/248,PowerCor,24/02/2020,2/24/20 0:00,43885,0.238888889,-35.806131,144.20827,"44 Western Road, Cohuna VIC 3568",33022821,CHA006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200225PWA_03 ,"CFA reported pole fire at the incident location. Upon arrival fault crew found that a FOLCB had faulted and burnt the box. No ground fire or damage to concrete pole, CFA attended.",,7.62,0,Non forest,Non forest,6,6,0,79.57295227,94844,YKER,KERANG,,75.8,24.4,17.9
1617,Powercor 18/266,Powercor,#VALUE!,18/05/2019,,,-35.81999461,144.1938494,"119 COHUNA-MCMILLANS ROAD, COHUNA VIC 3568",33019552,CHA006,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,,20190521PWA_01,"Emergency services reported wire down and ground fire at the incident location. Upon arrival fault crew found that road side 22kV conductor failed approximately 20M from pole 41 Greens Rd.
The downed conductor caused localised burning of grass in the imme",,7.62,0,Non forest,Non forest,6,6,0,79.80458069,94844,YKER,KERANG,,#VALUE!,#VALUE!,#VALUE!
1618,Powercor 16/73,Powercor,12/12/2016,12/12/16 0:00,42716,0.704861111,-35.859203,144.14145,,32035769,CHA006,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12627,20161213PWA_01,"Vic Fire reported a pole fire at corner Leitchville-Kerang Rd and Majors Rd.  On arrival the crew found a grass fire and blackened pole.  HV bridge on centre phase had burnt out. ESV Notified. No shock, No injuries, ground fire (approx. 30m x 200m sq.m). ",,7.62,0,Non forest,Non forest,6,6,0,80.2177124,94844,YKER,KERANG,,47.7,25.5,24
1619,Powercor 16/86,Powercor,24/12/2016,12/24/16 0:00,42728,0.499305556,-35.812376,144.21445,,32038108,CHA003,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1,0.2,12658,20161229PWA_01,"Powercor fault crew reported ground fire(s) associated with lightning strike to 22kV overhead conductors at the incident location. On arrival the crew found that lightning had struck overhead conductors between SW/P 46534 & SW/P 10220, both air-break swit",,7.62,0,Non forest,Non forest,6,6,0,79.9807663,94844,YKER,KERANG,,47.7,25.5,24
1620,Powercor 16/87,Powercor,24/12/2016,12/24/16 0:00,42728,0.499305556,-35.812211,144.21297,,30028343,CHA006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1,0.2,12657,20161229PWA_01,"Powercor fault crew reported ground fire(s) associated with lightning strike to 22kV overhead conductors at the incident location. On arrival the crew found that lightning had struck overhead conductors between SW/P 46534 & SW/P 10220, both air-break swit",,7.62,0,Non forest,Non forest,6,6,0,80.71681976,94844,YKER,KERANG,,47.7,25.5,24
1621,Powercor 16/52,Powercor,12/11/2016,11/12/16 0:00,42686,0.331944444,-35.521346,142.98454,,32156207,CTN003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12602,20161130PWA_03,"Powercor started to receive calls from customers in the Sea Lake area, reporting a pole fire. Crews were dispatched to the area and found a lightning strike/pole fire on P32 BOIGBEAT EAST. There were no ground fires, injuries or 3rd party property damage ",,7.62,0,Non forest,Non forest,6,6,0,58.68497086,94843,YSWH,SWAN HILL AWS,,36.4,20.8,19.5
1622,Powercor 16/137,Powercor,6/02/2017,2/6/17 0:00,42772,0.301388889,-35.520511,143.00722,,32156368,CTN003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12972,20170405PWA_01,Burnt pole top boigbeat east pole 39 recut poletop and new insulator fitted.,,7.62,0,Non forest,Non forest,6,6,0,57.70012665,94843,YSWH,SWAN HILL AWS,,47,25.9,20.5
1623,Powercor 16/172,Powercor,30/03/2017,3/30/17 0:00,42824,0.776388889,-35.597545,143.54224,,32155539,SHL005,12.7kV AC (SWER),Rural Long, - crossarm (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12960,20170331PWA_01,"Customer reported a grass fire caused by Powercor assets ( pole fallen over ) at the incident location. On arrival the crew found that a pole had failed and the SWER conductor made contact with the ground in an adjacent span, a ground fire ignited resulti",,7.62,0,Non forest,Non forest,6,6,0,80.08735657,94843,YSWH,SWAN HILL AWS,,29.2,26.9,16.8
1624,Powercor 16/181,Powercor,9/04/2017,4/9/17 0:00,42834,0.829861111,-35.628131,143.78054,,30235186,KGT004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very High,1,1,13012,20170418PWA_02,"Customer reported wires down and pole fire at the incident location. On arrival the crew found a pole fire had caused a small ground fire resulting in approximately 2m x 3m of grass being burnt.



There were no reported injuries, no 3rd party damage, for",,7.62,0,Non forest,Non forest,6,6,0,75.66586304,94844,YKER,KERANG,,142.7,20.8,10.8
1625,Powercor 16/193,Powercor,20/04/2017,4/20/17 0:00,42845,0.772222222,-35.599643,143.93468,,32030269,KGT003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,13046,20170427PWA_03,"CFA reported Pole Fire APPROX 600-700 metres SOUTH of intersection of Kerang - Murrabit Road and Guilmartin Road Capels Crossing.   Crew attended and assessed the partially burnt HV intermediate crossarm where the insulator pin had fallen through, crew as",,7.62,0,Non forest,Non forest,6,6,0,73.99828339,94844,YKER,KERANG,,142.7,20.8,10.8
1626,PowerCor 19/207,PowerCor,22/01/2020,1/22/20 0:00,43852,0.717361111,-35.624518,144.091354,365 Koondrook-Murrabit Road Koondrook 3580,33021888,KGT003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20200206PWA_02 ,"Customer reported wire down, started small grass fire at incident location. There was no conductor damage. CFA on site. There was a small ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,77.31099701,94844,YKER,KERANG,,129.4,26.9,21.8
1627,Powercor 18/263,Powercor,#VALUE!,18/05/2019,,,-35.33733358,141.1080363,"901 CARINA SOUTH ROAD, CARINA VIC 3512",,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20190510PWA_05 ,Customer reported pole fire in paddock.  On arrival crew found pole was burning on the inside and on the tee-off cross arm,,7.62,0,Non forest,Non forest,6,6,0,102.7598572,95831,WALP,WALPEUP RESEARCH,,#VALUE!,#VALUE!,#VALUE!
1628,PowerCor 19/86,PowerCor,30/11/2019,11/30/19 0:00,43799,0.125,-35.384452,142.187687,"88 CUMMINGS ROAD, PATCHEWOLLOCK VIC 3491",32151395,OYN005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200515PWA_07 ,Report Received of cross-arm fire at incident location. On arrival crew found strain cross-arm had been burnt.,,7.62,0,Non forest,Non forest,6,6,0,70.20898438,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4
1629,PowerCor 19/53,PowerCor,25/10/2019,10/25/19 0:00,43763,0.291666667,-35.425516,142.461019,2446 Sunraysia Hwy Turriff 3488,32159041,OYN005,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20191028PWA_01,Customer reported loss of supply. On arrival crew found a deteriorated crossarm and one conductor had fallen to ground causing a small grass fire (30m x 20m). The fire self extinguished. There was no injuries.,,7.62,0,Non forest,Non forest,6,6,0,80.18041229,94831,OUYE,OUYEN,,27.7,21.3,18.8
1630,Powercor 18/265,Powercor,#VALUE!,31/03/2019,,,-35.50082557,142.7170667,MYALL ROAD LASCELLES 3487,,OYN005,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190514PWA_05 ,"Customer reported pole in paddock has burnt to the ground in past 24 hours, not currently on fire, paddock is on Mitchell road between where it meets Myall School Bus Road and Sea Lake-Lascelles Road. Crew found SWER pole had been burnt due to pole fire, ",,7.62,0,Non forest,Non forest,6,6,0,71.24467468,94831,OUYE,OUYEN,,#VALUE!,#VALUE!,#VALUE!
1631,PowerCor 19/37,PowerCor,3/09/2019,9/3/19 0:00,43711,0.294444444,-35.342609,143.559233,257 Beveridge st Swan Hill vic 3585,33070207,SHL007,22kV AC,Urban, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191101PWA_01 ,Bird flashed over on pole top and caught fire. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,76.35057068,94843,YSWH,SWAN HILL AWS,,51.4,17.8,14.5
1632,PowerCor 19/49,PowerCor,2/10/2019,10/2/19 0:00,43740,0.085416667,-35.500257,143.679192,"320 Ridge Rd, Tresco VIC 3583",33068355,KGT004,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191002PWA_04 ,"Report received of fallen conductor resulting in 100 x 200 square metres of stubble being burnt. On arrival crew found that HV conductor had parted about one metre from the pole. Protection operated. There was a ground fire, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,77.75937653,94843,YSWH,SWAN HILL AWS,,27.7,21.3,18.8
1633,PowerCor 19/103,PowerCor,19/12/2019,12/19/19 0:00,43818,0.734027778,-35.436382,143.62113,"O/S SHAE STUD, 189 Lake Baker Rd, Lake Boga VIC 3584, Australia",32159504,SHL005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191224PWA_01 ,Vicfire reported grassfire involving Powercor assets. Upon arrival crew  found that a small grassfire had occurred approximately 50m X 15m in area which had been extinguished by the CFA. The LV fuse box on the cross-arm had burnt out as was the LV cross-a,,7.62,0,Non forest,Non forest,6,6,0,69.52667236,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7
1634,PowerCor 19/145,PowerCor,2/01/2020,1/2/20 0:00,43832,0.801388889,-35.346632,143.547167,"80 GRAY STREET, SWAN HILL, VIC, 3585",33070600,SHL007,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200107PWA_04 ,"Vic Fire reported ground fire at base of pole at above address. When crew arrived, they found that a cable between pole transformer and isolator had melted. Molten material had ignited the grass below. There was no injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.57675171,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8
1635,PowerCor 19/158,PowerCor,5/01/2020,1/5/20 0:00,43835,0.745138889,-35.462469,143.632445,"2 Lalbert Rd, Lake Boga VIC 3584",30101817,KGT004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_07 ,CFA reported pole fire in Lalbert Rd near Station Street. When crew arrived they found that cross arm had burnt through at the cross arm strap. No ground fire confirmed by crew.  No injuries or third party damage.  CFA extinguished fire.,,7.62,0,Non forest,Non forest,6,6,0,69.63530731,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8
1636,PowerCor 19/200,PowerCor,19/01/2020,1/19/20 0:00,43849,0.726388889,-35.36989,143.547526,99 Back Boga Road Swan Hill 3585,32161148,SHL005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20200122PWA_01 ,"Vic fire reported  wires down at incident location, caused grass fire. On arrival crew found a FMB had overheated debris ignited grass below. There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.46308899,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8
1637,Powercor 18/256,Powercor,5/01/2019,5/01/2019,,,-35.328661,143.5566,"9 KING STREET, SWAN HILL VIC 3585",,SHL004,22kV AC,Rural Short, - overhead conductor (insulated),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20190503PWA_01 ,Powercor received an alarm indicating that a high voltage automatic circuit recloser had opened.  The attending crew found that a pole top fire had occurred which destroyed the top of a pole and dislodged overhead conductors. The crew indicated that the f,,7.62,0,Non forest,Non forest,6,6,0,67.0783844,94843,YSWH,SWAN HILL AWS,,12.6,28.4,25.6
1638,Powercor 16/128,Powercor,27/01/2017,1/27/17 0:00,42762,0.94375,-35.484186,143.66103,,31021765,SHL005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12762,20170130PWA_02,"CFA reported a grass fire caused by Powercor assets at the incident location. On arrival the crew found that a swan had struck HV 3 phase steel conductors between pole 21 & pole 22 of the Tresco spur line, the swan fell to the ground and ignited an area o",,7.62,0,Non forest,Non forest,6,6,0,70.8065033,94843,YSWH,SWAN HILL AWS,,33.2,26.5,23.4
1639,PowerCor 19/113,PowerCor,22/12/2019,12/22/19 0:00,43821,0.956944444,-35.471916,143.82603,"Murrabit W Rd, Benjeroop VIC 3579, Australia",30255066,KGT003,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20191224PWA_02 ,Vicfire called to advise that PCA assets could have been the possible cause of a grassfire. On arrival crew found  a conductor had fallen and was on the ground at the incident location. CfA extinquished a small grass fire (100m x 5m) on roadside. There wa,,7.62,0,Non forest,Non forest,6,6,0,71.61991119,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7
1640,PowerCor 19/150,PowerCor,5/01/2020,1/5/20 0:00,43835,0.7125,-35.44479,143.79471,"614 WEARNE ROAD, PENTAL ISLAND, VIC, 3586",30102272,KGT003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200108PWA_06 ,"Customer reports broken cross-arm, low wire and grass fire at incident location. When crew arrived, they found that cross-arm had burnt at the road side HV insulator and the wire had dropped to approx. 1m height. Crew found that the fire had been extingui",,7.62,0,Non forest,Non forest,6,6,0,71.09649658,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8
1641,PowerCor 19/218,PowerCor,31/01/2020,1/31/20 0:00,43861,0.952777778,-35.316924,141.21515,1037 GUNAMALARY RD -MURRAYVILLE VIC 3512,32152937,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Severe,2,2,,20200205PWA_06 ,"Vicfire advised they had just extinguished a small pole fire at the incident location. On arrival crew found there had been a crossarm fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,68.00139618,95831,WALP,WALPEUP RESEARCH,,129.4,26.9,21.8
1642,Powercor 18/220,Powercor,4/03/2019,4/03/2019,,,-35.25471981,141.1077844,MALLEE HIGHWAY CARINA 3512,,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190701PWA_04 ,"Following report from customer a pole fire was found at the incident location.
On arrival crew found end burnt of crossarm and conductor hanging low across paddock.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,96.66706848,95831,WALP,WALPEUP RESEARCH,,14.6,24.8,15.9
1643,Powercor 18/221,Powercor,4/05/2019,4/05/2019,,,-35.28677347,141.081056,"1047 NGALLO ROAD,CARINA,VIC,3512 ",,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20190408PWA_06 ,"Customer reported wire down in the paddock, wire is only 8 foot off the ground at 1047 Ngallo Road, wire is resting on top of a poly tank and goes over the gateway. 
Crew found Carina P26 Burnt and broken cross arm
There was no ground fire, no property da",,7.62,0,Non forest,Non forest,6,6,0,92.23880768,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6
1644,Powercor 18/228,Powercor,4/05/2019,4/05/2019,,,-35.15892783,141.0412547,246 Simon Road Panitya Vic 3512 (near Mickan Road),,OYN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190410PWA_01,"Customer advised fuse down on pole located on Panitya North Rd. 
Crew found SWER pole had burnt down 2m from top,
There was a small stubble fire , no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,79.14890289,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6
1645,Powercor 18/236,Powercor,4/07/2019,4/07/2019,,,-35.23250324,141.0208039,OUYEN HIGHWAY CARINA VIC 3512,,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190701PWA_05 ,"Customer reported low conductors and pole fire.
On arrival crew found crossarm burnt in half.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,94.23725891,95831,WALP,WALPEUP RESEARCH,,52.8,15,7.7
1646,PowerCor 19/85,PowerCor,30/11/2019,11/30/19 0:00,43799,0.742361111,-35.319112,141.363406,"410 Perkins Rd, Cowangie VIC 3506",32150598,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20191204PWA_02 ,"Report from LSA Barry Gregg of pole fire at above address. Crew arrived and found pole that appeared to have been burning all day. There was  a lot of burnt debris from the pole but no ground fire had occurred and commented that site was very sandy.  
No ",,7.62,0,Non forest,Non forest,6,6,0,68.47489166,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4
1647,Powercor 18/216,Powercor,31/03/2019,31/03/2019,,,-35.31260947,141.3016673,"174 GUNAMALARY ROAD, COWANGIE VIC 3506",,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190402PWA_06 ,"CFA reported pole fire on Gunamalary Rd.  
On arrival crew found that a HV cross arm had burnt through at the kingbolt.   
The centre phase insulator was on the ground.  
A Ground fire had occurred, there were no reported injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,67.56841278,95831,WALP,WALPEUP RESEARCH,,14.6,24.8,15.9
1648,Powercor 16/168,Powercor,21/03/2017,3/21/17 0:00,42815,0.648611111,-35.20041,141.28526,,32152227,OYN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,Low-moderate,0.2,0.2,12927,20170322PWA_13,"CFA reported a pole fire at the incident location. Upon arrival, the fault crew found that a HV SWER pole was struck by lightning. This resulted in a  ground fire of some 35 acres in salt bush.  No injuries were reported. There were no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,47.66302109,95831,WALP,WALPEUP RESEARCH,,29.2,26.9,16.8
1649,Powercor 16/91,Powercor,28/12/2016,12/28/16 0:00,42732,0.357638889,-35.166426,141.74146,,32139791,OYN001,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1,Very High,1,1,12661,20161229PWA_04,"VicFire reported wire down and ground fire at the incident location. On arrival the crew found that a tree had fallen over in high winds from outside the clearance space onto 1 phase of the 3 phase 22kV line, breaking the insulator, dislodging the conduct",,7.62,0,Non forest,Non forest,6,6,0,62.59284592,95831,WALP,WALPEUP RESEARCH,,47.7,25.5,24
1650,Powercor 18/219,Powercor,31/03/2019,31/03/2019,,,-35.13982576,142.0249374,21 Glen St Walpeup,,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190408PWA_08 ,"Reports of pole fire, crew arrived and CFA and police in attendance. 
 HV cross-arm had burnt out and HV conductors were on LV cross arm.  
Crew checked and HV conductors have not made contact with LV conductors and no reports of HV injection.  
 No groun",,7.62,28,Casuarina,Native forest,1,2,1,114.8550491,95831,WALP,WALPEUP RESEARCH,,14.6,24.8,15.9
1651,PowerCor 19/23,PowerCor,16/07/2019,7/16/19 0:00,43662,0.641666667,-35.261976,143.050568,2375 Springfield Rd Chillingollah 3585,32155903,SHL001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20190724PWA_02 ,A customer reported a wire hanging low in the mid air and smoke coming from the pole at the incident location. The attended crew found that the angle cross arm burnt through on the pole. The crew made the place safe and repairs completed. ,,7.62,0,Non forest,Non forest,6,6,0,55.51652145,94843,YSWH,SWAN HILL AWS,,52.8,15,7.7
1652,PowerCor 19/89,PowerCor,1/12/2019,12/1/19 0:00,43800,0.539583333,-35.181065,142.9225,Chinkapook-Mittyack rd Chinapook vic 3546,30304554,OYN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200515PWA_09,Crew reports burnt wooden HV crossarm on pole 238 - small ground fire,,7.62,0,Non forest,Non forest,6,6,0,56.51532745,94831,OUYE,OUYEN,,4.4,24.6,24.7
1653,PowerCor 19/27,PowerCor,24/07/2019,7/24/19 0:00,43670,0.479166667,-35.23167353,143.4510234,"White Road 284 meters west of N S Rd Worrien North, 3585.",32161264,SHL004,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190724PWA_03 ,"Vic Fire reported wires down and pole on fire reported at Intersection of White Rd and Nth Sth Rd Beverford. On arrival found that pole top had burnt thru and toppled over all insulators and phases still connected.
There was no ground fire, no reported in",,7.62,0,Non forest,Non forest,6,6,0,65.32073212,94843,YSWH,SWAN HILL AWS,,52.8,15,7.7
1654,PowerCor 19/87,PowerCor,1/12/2019,12/1/19 0:00,43800,0.495833333,-35.225188,143.45412,"North South Rd, Beverford VIC 3590",32160282,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191203PWA_01 ,CFA reported lines down with small fire.  When crew arrived they found that the HV cross arm had burnt on one side and the conductor had dropped but was still in the air.  No injuries or third party damage.  No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,63.87435913,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7
1655,PowerCor 19/88,PowerCor,1/12/2019,12/1/19 0:00,43800,0.495138889,-35.248331,143.524033,"195 Tyntynder Central Rd, Tyntynder VIC 3586",32157266,SHL004,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191203PWA_02 ,"CFA called advising pole fire at above address. When crew arrived, they found that the top of the pole had burnt and cross arm had broken.  Conductors were still on cross arm which was hanging on top of pole. No injuries, no ground fire, no third party da",,7.62,0,Non forest,Non forest,6,6,0,65.24967957,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7
1656,PowerCor 19/90,PowerCor,1/12/2019,12/1/19 0:00,43800,0.754166667,-35.281794,143.454783,"507 LAKE ROAD, WOORINEN VIC 3589",50033988,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200515PWA_08 ,Pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,66.67308044,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7
1657,PowerCor 19/164,PowerCor,5/01/2020,1/5/20 0:00,43835,0.889583333,-35.199141,143.382594,"50 DICKINSON ROAD, VINIFERA, VIC, 3591",32159107,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_05 ,"Vic Fire reported pole fire at above address. On arrival, crew found cross arm hanging from top of pole and still alight.  Burning appears to have occurred at Kingbolt.  No HVI suspected.  No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,81.16898346,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8
1658,PowerCor 19/223,PowerCor,4/02/2020,2/4/20 0:00,43865,0.900694444,-35.207874,143.40211,"2267 MURRAY VALLEY HIGHWAY,VINIFERA,VIC,3591",33069333,SHL002,22kV AC,Rural Long, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200210PWA_02 ,"Customer reported fire on top of pole and sparking wires at incident location. Upon arrival crew found that the fire had been extinguished by the CFA. There appears to have been a HV capacitor fault, no damage to pole. There was no ground fire, no reporte",,7.62,0,Non forest,Non forest,6,6,0,67.01804352,94843,YSWH,SWAN HILL AWS,,75.8,24.4,17.9
1659,PowerCor 19/277,PowerCor,4/04/2020,4/4/20 0:00,43925,0.539583333,-35.186127,143.316,"CHINKAPOOK-NYAH WEST ROAD, CHINKAPOOK VIC 3546",32157434,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200520PWA_10 ,Crew responding to a report of a pole fire found found HV crossarm burnt.,,7.62,0,Non forest,Non forest,6,6,0,75.94299316,94843,YSWH,SWAN HILL AWS,,145.6,19.3,9.8
1660,PowerCor 19/280,PowerCor,9/04/2020,4/9/20 0:00,43930,0.335416667,-35.204147,143.36317,"215 HOBSON ROAD,NYAH WEST,VIC,3595",33069006,SHL002,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,Low-moderate,0.2,0.2,,20200520PWA_12 ,"Report received of a transformer struck by lighting. Transformer was on fire, now smoking",,7.62,0,Non forest,Non forest,6,6,0,81.40598297,94843,YSWH,SWAN HILL AWS,,145.6,19.3,9.8
1661,Powercor 18/254,Powercor,0/01/1900,,,,-35.241042,143.47193,Cnr ray and heslop rd (outsie 68 heslop rd - beverford).,,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20190603PWA_02 ,"Customer reported a pole fire at the incident location.
On arrival crew reported end burnt of wooden crossarm.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,65.11497498,94843,YSWH,SWAN HILL AWS,,FALSE,FALSE,FALSE
1662,Powercor 18/282,Powercor,0/01/1900,,,,-35.29585409,143.4539688,"25 Woorinen-Goschen Road Woorinen South, Victoria",,SHL004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1,No forecast,0.1,0.1,,20190617PWA_01 ,"VIC Fire reported pole fire, possible junction box, brigade en route.
Crew found remains of a burnt fuse box.
There was no ground fire, no pole fire just light black stain from smoke and spatter.
There was no reported injuries or third party property dama",,7.62,0,Non forest,Non forest,6,6,0,71.258461,94843,YSWH,SWAN HILL AWS,,FALSE,FALSE,FALSE
1663,Powercor 16/188,Powercor,14/04/2017,4/14/17 0:00,42839,0.529166667,-35.22414256,143.4671855,,30276890,SHL004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13029,20170420PWA_03,"CFA reported that there had been a pole fire at the above-mentioned location. Upon arrival, the crew found that the fuse box had burnt at the 4m mark on the pole. Cause unknown. Crew removed old fuse box and replaced it with a new unit. The site is now sa",,7.62,0,Non forest,Non forest,6,6,0,68.90002441,94843,YSWH,SWAN HILL AWS,,142.7,20.8,10.8
1664,PowerCor 19/83,PowerCor,30/11/2019,11/30/19 0:00,43799,0.413888889,-35.283432,143.565362,"68 Woodgate Rd, Murraydale VIC 3586",32157209,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191203PWA_03 ,"Customer reported pole outside property was burnt at top of pole and wires were low.  On arrival crew found broken cross-arm that had snapped in two and burn damage around the king bolt.   CFA on site.  No ground fire, no injuries no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,66.2551651,94843,YSWH,SWAN HILL AWS,,60.8,21.8,20.4
1665,Powercor 16/182,Powercor,9/04/2017,4/9/17 0:00,42834,0.331944444,-35.11093,141.19869,,32149124,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very High,1,1,13013,20170418PWA_03,"Crew found the customer outage was the result of a burnt HV strain arm at the incident location. There were no reported injuries, no 3rd party damage or grass fire for the incident.",,7.62,0,Non forest,Non forest,6,6,0,67.83499908,95831,WALP,WALPEUP RESEARCH,,142.7,20.8,10.8
1666,Powercor 18/289,Powercor,25/04/2019,4/25/19 0:00,43580,0.538888889,-35.121338,142.01991,"139 LOWAN TANK ROAD - WALPEUP, VIC, 3507",32147524,OYN001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190429PWA_02 ,Cross arm fire due to leakage current.,,7.62,0,Non forest,Non forest,6,6,0,102.4548645,95831,WALP,WALPEUP RESEARCH,,11.6,22,11.1
1667,PowerCor 19/151,PowerCor,5/01/2020,1/5/20 0:00,43835,0.679861111,-35.075079,142.318121,"11 RAILWAY TERRACE, OUYEN, VIC, 3490",32150815,OYN007,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200108PWA_07 ,Report from Vic Fire that pole on fire at above address. When crew arrived they found that the cross arm had burnt through from the cross arm strap bolt. The outer phase of the HV had fallen onto the LV cross-arm.  Crew confirmed no HVI had occurred.  The,,7.62,0,Non forest,Non forest,6,6,0,51.61405945,94831,OUYE,OUYEN,,129.4,26.9,21.8
1668,PowerCor 19/290,PowerCor,30/04/2020,4/30/20 0:00,43951,0.909722222,-35.065242,142.315194,"9 Martin avenue, Ouyen VIC 3496",32148103,OYN007,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200504PWA_01 ,CFA reported a pole fire at the incident location. Upon arrival the fault crew found that a 3 phase LV FOLCB had burnt resulting in an all supply fail. There was no ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,63.91989899,94831,OUYE,OUYEN,,145.6,19.3,9.8
1669,PowerCor 19/312,PowerCor,14/06/2020,6/14/20 0:00,43996,0.647222222,-34.978769,142.365388,196 Vallance Road OUYEN,32151770,OYN003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,No forecast,0.1,0.1,,20200616PWA_01 ,"Report received of pole fire at incident location. On arrival crew found top burnt off SWER pole. Fire extinguished. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,56.01174164,94831,OUYE,OUYEN,,30.8,14.9,7.6
1670,PowerCor 19/246,PowerCor,21/02/2020,2/21/20 0:00,43882,0.440972222,-35.108161,142.487225,"1255 COCAMBA ROAD, OUYEN VIC 3490",32147058,OYN005,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200520PWA_03 ,Customer reported fuse down. One arrival crew found EDO tube had  burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,56.65896225,94831,OUYE,OUYEN,,75.8,24.4,17.9
1671,PowerCor 19/123,PowerCor,29/12/2019,12/29/19 0:00,43828,0.745138889,-35.025393,142.793547,"Intersection of O'Toole Road and Sleep Road, Manangatang",32140525,OYN003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; aluminium core steel reinforced),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1,Severe,2,2,,20191230PWA_09 ,"Lightning Strike Pole # 6 & Pole #5  Winnambool Spur OYN003 30-40 Hectares burnt. Fault tamer fuse destroyed, fire ignited at pole 6. There was no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,57.42808151,94831,OUYE,OUYEN,,4.4,24.6,24.7
1672,Powercor 18/292,Powercor,1/04/2019,4/1/19 0:00,43556,0.409722222,-35.026649,142.746414,"Mallee HWY, Manangatang 3546",30099720,OYN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190730PWA_06,Report from customer of burn crossarm and conductors hanging low.,,7.62,0,Non forest,Non forest,6,6,0,54.64717865,94831,OUYE,OUYEN,,11.6,22,11.1
1673,Powercor 18/209,Powercor,31/03/2019,31/03/2019,,,-34.972002,143.29392,5235 MURRAY VALLEY HIGHWAY NATYA 3597,,BBD014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20190408PWA_09 ,"Customer reported pole fire at incident location.
On arrival crew found top of pole had been burnt off at king bolt location
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,62.17749786,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9
1674,PowerCor 19/195,PowerCor,15/01/2020,1/15/20 0:00,43845,0.61875,-35.103566,143.345773,3571 Murray Valley Hwy Wood Wood 3596,32157058,SHL002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1,0.2,,20200302PWA_05 ,"Vic Roads reported tree branch falling on main power lines at incident location, heard a loud bang before noticing branch on wire and arcing causing a small fire which has been extinguished, no ground fire, no injuries, no property damage.",,7.62,0,Non forest,Non forest,6,6,0,64.56381226,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8
1675,Powercor 18/217,Powercor,31/03/2019,31/03/2019,,,-35.07023094,143.3354232,28 HANKINSON LANE PIANGIL 3597,,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190527PWA_03 ,Report of pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,62.54721451,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9
1676,PowerCor 19/172,PowerCor,6/01/2020,1/6/20 0:00,43836,0.68125,-34.794581,142.564883,2862 Hattah-Robinvale Rd Liparoo Vic 3549,32140710,WMN021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200110PWA_12 ,"ZSS trip to lockout at Wemen Zone Substation. Crew arrived and found a pole fire on 66/22kV pole where 22kV crossarm had burnt through at the king bolt and dropped the top of the pole with the 66kV down to ground.  No ground fire, no injury, no third part",,7.62,28,Casuarina,Native forest,1,2,1,57.47365189,94831,OUYE,OUYEN,,129.4,26.9,21.8
1677,Powercor 16/127,Powercor,26/01/2017,1/26/17 0:00,42761,0.454861111,-34.779773,142.6405,,32141451,WMN013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12787,20170202PWA_02,"Customer reported a low wire at the incident location. On arrival the crew found that a wood cross-arm had burnt through at the insulator pin causing the conductor to come adrift and hang approximately 4.0M above ground at the lowest point.



There was n",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,51.01955795,94831,OUYE,OUYEN,,33.2,26.5,23.4
1678,Powercor 16/169,Powercor,22/03/2017,3/22/17 0:00,42816,0.034722222,-34.785906,142.62694,,32139293,WMN013,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,12967,20170403PWA_03,"CFA reported pole fire at 3493 Hattah-Robinvale Rd Liparoo.  On arrival, crew found cross-arm had fire on the footpath side of it.  Crew were unsure if the storm activity or asset failure had caused it although they suspected tracking likely to have occur",,7.62,0,Non forest,Non forest,6,6,0,48.24090576,94831,OUYE,OUYEN,,29.2,26.9,16.8
1679,PowerCor 19/50,PowerCor,3/10/2019,10/3/19 0:00,43741,0.45,-34.738589,142.653568,"Staley Rd, Wemen",32143201,WMN013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),single phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20191007PWA_02 ,"A Customer reported that a few days ago when he started his pump, the nearby pole dropped a few large sparks that started a small grass fire. On arrival the crew found that a Low Voltage Isolator had overheated and caused hot debris to fall to the ground ",,7.62,0,Non forest,Non forest,6,6,0,49.59949875,94831,OUYE,OUYEN,,27.7,21.3,18.8
1680,PowerCor 19/163,PowerCor,5/01/2020,1/5/20 0:00,43835,0.967361111,-34.636937,142.744405,"289 Happy Valley Rd, Robinvale Irrigation District Section C VIC 3549",32145857,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200110PWA_04 ,"Report from Vic FIre of pole fire at 201 Shaggy Ridge Rd Robinvale. Crew attended and found cross arm had burnt and broke at the cross-arm strap bolt and the outer phase was being held up by the stays off the strain.  No ground fire, no injury, no third p",,7.62,0,Non forest,Non forest,6,6,0,65.4161911,94831,OUYE,OUYEN,,129.4,26.9,21.8
