OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure
1681,PowerCor 19/171,PowerCor,6/01/2020,1/6/20 0:00,43836,0.521527778,-34.661552,142.759477,"156 Madang Rd, Robinvale Irrigation District Section E VIC 3549",30097348,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_11 ,Customer report of low wire at above address.  Crew attended site and found that a cross arm had burnt through at the cross arm strap bolt and one of the conductors was hanging at approx. 5m.  No ground fire at site.  No injuries or third party damage.,,7.62,0,Non forest,Non forest,6,6,0,67.80057526,94831,OUYE,OUYEN,,129.4,26.9,21.8
1682,PowerCor 19/204,PowerCor,20/01/2020,1/20/20 0:00,43850,0.679861111,-34.623918,142.765361,37 Happy Valley Road Robinvale Irrigation District Section D 3549,32143806,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200122PWA_05 ,Following a call from customers  Crew found a burnt cross-arm at incident location. There was a small ground fire  caused by fallen debris.,,7.62,0,Non forest,Non forest,6,6,0,63.52926254,94831,OUYE,OUYEN,,129.4,26.9,21.8
1683,Powercor 16/158,Powercor,10/03/2017,3/10/17 0:00,42804,0.789583333,-34.6135979,142.750336,,33064684,RVL004,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1,0.2,12886,20170314PWA_06,"Report from REC that there was a cable down on the road verge and no supply in the area, cable reported to be broken between pole 11 and pole 12. Crew attended and found HV 3/2.75 Steel Cable had failed at cable sleeve with no apparent reason. A burn area",,7.62,0,Non forest,Non forest,6,6,0,58.49849701,94831,OUYE,OUYEN,,29.2,26.9,16.8
1684,PowerCor 19/167,PowerCor,5/01/2020,1/5/20 0:00,43835,0.871527778,-34.720099,143.17306,"8655 Murray Valley Highway, Boundary Bend, Vic. 3599",32148923,BBD021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,High,0.5,0.5,,20200110PWA_08 ,"Vic fire reported pole fire.  Crew arrived to find one end of pole was burning.  Crew isolated and CFA extinguished fire. No ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,55.69270706,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8
1685,Powercor 18/218,Powercor,5/01/2019,5/01/2019,,,-34.71853721,143.1495764,TOWER 13 MURRAY VALLEY HIGHWAY BOUNDARY BEND VIC 3599,,BBD021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190527PWA_04 ,Pole fire found at incident location,,7.62,0,Non forest,Non forest,6,6,0,59.65889359,94843,YSWH,SWAN HILL AWS,,12.6,28.4,25.6
1686,PowerCor 19/173,PowerCor,6/01/2020,1/6/20 0:00,43836,0.875,-34.403222,142.281135,129 Kulkyne Way Iraak 3494,30097098,RCT014,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_14,A Powercor fault crew attending a fault found that a pole fire at the incident location. There was no ground fire or third party damage.,,7.62,0,Non forest,Non forest,6,6,0,48.17900085,94693,YMIA,MILDURA,,129.4,26.9,21.8
1687,PowerCor 19/210,PowerCor,23/01/2020,1/23/20 0:00,43853,0.576388889,-34.517444,142.375746,"3188 Kulkyne Way, Colignan VIC 3494, Australia",31020287,RCT013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200207PWA_09,HV 22Kv Wooden Crossarm burnt off HV Angle top circuit of HV Angle and Tee Off - small ground fire. There was no reported injuries or third party property damage.,,7.62,34,Eucalypt Mallee Woodland,Native forest,1,1,1,45.49102783,94693,YMIA,MILDURA,,129.4,26.9,21.8
1688,Powercor 18/244,Powercor,5/01/2019,5/01/2019,,,-34.42740421,142.3492362," BLAKE ROAD, IRAAK VIC 3494",,RCT014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Low-moderate,0.2,0.2,,20190701PWA_06 ,"Customer reports pole fire at incident location.
On arrival crew found termination crossarm burnt
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,42.01601028,94693,YMIA,MILDURA,,12.6,28.4,25.6
1689,Powercor 18/246,Powercor,5/01/2019,5/01/2019,,,-34.463976,142.34136,"73 Sculthorpe Road, Nangiloc VIC 3494",,RCT013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_08 ,"Customer reported broken cross arm at incident location. Upon arrival crew found that a intermediate cross arm burnt through at the kingbolt, the cross arm straps kept the conductors aloft.",,7.62,0,Non forest,Non forest,6,6,0,46.83998489,94693,YMIA,MILDURA,,12.6,28.4,25.6
1690,Powercor 18/253,Powercor,5/01/2019,5/01/2019,,,-34.447651,142.33549,"2351 KULKYNE WAY, IRAAK VIC 3494",,RCT013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20190514PWA_03 ,Vic fire reported a pole fire. The attending crew found that a cross arm had burnt at the king bolt position.,,7.62,0,Non forest,Non forest,6,6,0,47.32447433,94693,YMIA,MILDURA,,12.6,28.4,25.6
1691,PowerCor 19/91,PowerCor,2/12/2019,12/2/19 0:00,43801,0.597916667,-34.380707,141.65517,"4 Millewa Road, Werrimull Vic 3496",30567057,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1,Very high,1,1,,20200515PWA_10,"Powercor received a report of a Pole fire at LIS 215, Just off Millewa Rd.",,7.62,0,Non forest,Non forest,6,6,0,68.878685,94693,YMIA,MILDURA,,4.4,24.6,24.7
1692,Powercor 18/262,Powercor,5/02/2019,5/02/2019,,,-34.284649,141.66121, HARDS LANE - WERRIMULL VIC 3496,30283808,MBN031,12.7kV AC (SWER),Rural Short, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190510PWA_07 ,"Vicfire reported a pole fire in Hards lane, the attending crew found the top of the pole had burnt and signs of burning on the ground.",,7.62,0,Non forest,Non forest,6,6,0,56.57172394,94693,YMIA,MILDURA,,20.3,26,21.4
1693,Powercor 16/165,Powercor,16/03/2017,3/16/17 0:00,42810,0.459027778,-34.330244,141.73497,,32144890,RCT023,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1,High,0.5,0.5,12889,20170317PWA_01,Vic Fire reported a tractor hit a pole and caused a ground fire. The crew attended and confirmed that a tractor (Driven by Anthony Rowe) had hit a pole and bought it and the conductors to ground. This caused a ground fire of approximately 5 meters X 40 me,,7.62,0,Non forest,Non forest,6,6,0,62.13736725,94693,YMIA,MILDURA,,29.2,26.9,16.8
1694,PowerCor 19/31,PowerCor,11/08/2019,8/11/19 0:00,43688,0.179166667,-34.306538,142.16424,"6 Nealie St, Cardross VIC 3496, Australia",32145619,RCT023,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190815PWA_03 ,"Pole fire reported by Vic Fire at incident location. On arrival crew found pole had burnt from below HV crossarm to stay position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,68.65529633,94693,YMIA,MILDURA,,64.3,14.5,10
1695,PowerCor 19/44,PowerCor,16/09/2019,9/16/19 0:00,43724,0.541666667,-34.227977,142.100467,"3158 WALNUT AVENUE,MILDURA,VIC,3500  In front of this property.",31020923,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190918PWA_02 ,"Vic Fire reported pole fire at incident location. On arrival crew found crossarm on fire, part of crossarm burnt off and conductor hanging low. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,48.16960144,94693,YMIA,MILDURA,,51.4,17.8,14.5
1696,PowerCor 19/232,PowerCor,9/02/2020,2/9/20 0:00,43870,0.384027778,-34.233412,142.150883,"933 Sandilong Ave, Irymple VIC 3498",30095918,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_08 ,"Customer reported wire down at property. ON arrival crew found that a crossarm had burnt through. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,52.34894562,94693,YMIA,MILDURA,,75.8,24.4,17.9
1697,Powercor 18/239,Powercor,23/04/2019,23/04/2019,,,-34.25100669,142.0830582,3420 Deakin Av Mildura,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190507PWA_07 ,"Vic Fire reported a pole fire at the incident location, attending crew found HV cross-ram had burnt",,7.62,0,Non forest,Non forest,6,6,0,46.02052689,94693,YMIA,MILDURA,,11.6,22,11.1
1698,Powercor 18/243,Powercor,23/04/2019,23/04/2019,,,-34.2417477,142.1034779,3219 SAN MATEO AVENUE MILDURA 3500,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_03 ,"A pole fire reported at the incident location.
HVI was found . 
There were no injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,49.52534485,94693,YMIA,MILDURA,,11.6,22,11.1
1699,Powercor 18/245,Powercor,24/04/2019,24/04/2019,,,-34.271587,142.16202,"264 Coorong Ave, Irymple VIC 3498",,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190508PWA_01 ,Customer reported wire down at the incident location. Upon arrival crew found that a Tee Off cross-arm burnt off at eye bolt  position. Supply remained on as the conductor remained aloft suspended by the bridging cable.,,7.62,0,Non forest,Non forest,6,6,0,52.02159119,94693,YMIA,MILDURA,,11.6,22,11.1
1700,Powercor 18/252,Powercor,26/04/2019,26/04/2019,,,-34.22583498,142.093438,3171 ONTARIO AVENUE MILDURA 3500,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190702PWA_04,"Report received of a pole fire at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,48.00080109,94693,YMIA,MILDURA,,11.6,22,11.1
1701,Powercor 18/261,Powercor,5/02/2019,5/02/2019,,,-34.30237,142.14238,"436 myall street,cardross,vic,3496",30095563,MDA023,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190603PWA_03 ,"Vic fire reported a pole fire at the incident location.
On arrival the crew found that a pole fire had occurred resulting in the pole being burnt between the HV and LV crossarms.
There was no ground fire, no reported injuries or third party property damag",,7.62,0,Non forest,Non forest,6,6,0,57.27204514,94693,YMIA,MILDURA,,20.3,26,21.4
1702,PowerCor 19/32,PowerCor,11/08/2019,8/11/19 0:00,43688,0.333333333,-34.221899,142.16774,"640 Sandilong Ave, Irymple VIC 3498, Australia",30095461,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190815PWA_04 ,"Report received of a pole fire at the incident location. On arrival crew found a crossarm had burnt in half. There was no HVI. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,54.21070099,94693,YMIA,MILDURA,,64.3,14.5,10
1703,PowerCor 19/43,PowerCor,16/09/2019,9/16/19 0:00,43724,0.606944444,-34.238392,142.19669,"206 Ginquam Ave, Irymple VIC 3498, Australia",30097798,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190918PWA_01 ,"Report received from Vic Fire of a crossarm fire at incident location. There was no damage to the pole, the crossarm was burnt in half and HV conductors have fallen into LV below. There was suspected HVI effecting possibly 12 premises.
There was no ground",,7.62,0,Non forest,Non forest,6,6,0,57.9223671,94693,YMIA,MILDURA,,51.4,17.8,14.5
1704,PowerCor 19/81,PowerCor,30/11/2019,11/30/19 0:00,43799,0.145138889,-34.272778,142.198973,151 Campbell Ave Irymple (Cnr Twenty Second St),32151419,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191202PWA_03 ,"CFA called to advise pole fire and wire down at the incident location. Crew arrived and found HV cross arm was burning and part of cross arm had burnt out, dropping HV insulator and line to the ground.  CFA and Police in attendance.
Cable was still sparki",,7.62,0,Non forest,Non forest,6,6,0,59.42185211,94693,YMIA,MILDURA,,60.8,21.8,20.4
1705,PowerCor 19/84,PowerCor,30/11/2019,11/30/19 0:00,43799,0.370138889,-34.290933,142.17923,"62 Moonah St, Red Cliffs VIC 3496",32153101,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20191204PWA_01 ,"CFA reported pole fire at above address. When crew arrived, they found a cross arm that had burnt and conductors that had fallen onto LV.  Closer inspection showed damage to LV and HV insulators. LEI could find no evidence of property damage. There was no",,7.62,0,Non forest,Non forest,6,6,0,65.18643188,94693,YMIA,MILDURA,,60.8,21.8,20.4
1706,PowerCor 19/165,PowerCor,5/01/2020,1/5/20 0:00,43835,0.815972222,-34.284846,142.210145,"63 Johns Rd, Red Cliffs VIC 3496, Australia",32153003,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_06 ,"Reported as all supply fail, crew attended and found pole fire with cross arm burnt through at fuse holder and conductor hanging beside pole below transformer.  No ground fire.  No injuries or third party damage.  No reports of HVI.",,7.62,0,Non forest,Non forest,6,6,0,54.40398788,94693,YMIA,MILDURA,,129.4,26.9,21.8
1707,PowerCor 19/230,PowerCor,9/02/2020,2/9/20 0:00,43870,0.315277778,-34.275929,142.177571,"175 Belar Ave Ext, Red Cliffs VIC 3496",30098049,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_02 ,"Report received of pole fire at incident location. On arrival crew found crossarm burnt off and conductor down. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,58.60187531,94693,YMIA,MILDURA,,75.8,24.4,17.9
1708,PowerCor 19/231,PowerCor,9/02/2020,2/9/20 0:00,43870,0.315277778,-34.275824,142.175931,"183 Belar Ave Ext, Red Cliffs VIC 3496",32148522,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_05 ,"Crew investigated area fault, on arrival found 2 poles consecutive poles that had cross arms burnt.  HV wire down. CFA in attendance. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,57.72241592,94693,YMIA,MILDURA,,75.8,24.4,17.9
1709,PowerCor 19/233,PowerCor,9/02/2020,2/9/20 0:00,43870,0.293055556,-34.242841,142.20151,"207 Belar Ave, Irymple VIC 3498",32141632,RCT011,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_11 ,Vic Fire reported pole fire at above location. When crew arrived they were able to isolate before HV cross arm collapsed. HV cross arm burnt through at king bolt. No injuries or third party damage.  No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,57.66262054,94693,YMIA,MILDURA,,75.8,24.4,17.9
1710,PowerCor 19/234,PowerCor,9/02/2020,2/9/20 0:00,43870,0.260416667,-34.224134,142.174882,"798 Karadoc Ave, Irymple VIC 3498",32148297,MDA023,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_14 ,"Vic Fire reported wires sparking at corner of Karadoc and Fourteenth St.  When crew arrived, they found a HV/LV wooden pole had burnt through at the LV king bolt, and the top of the pole had broken off and wires were low. Suspected HVI, inspector called t",,7.62,0,Non forest,Non forest,6,6,0,55.06734848,94693,YMIA,MILDURA,,75.8,24.4,17.9
1711,PowerCor 19/254,PowerCor,4/03/2020,3/4/20 0:00,43894,0.232638889,-34.310366,142.189945,47 Heath Street Red Cliffs 3496,31019780,RCT022,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200305PWA_03 ,"Customer advised pole outside is on fire. CFA attended and extinguished fire. On arrival crew found pole had been on fire near the king bolt position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.19720459,94693,YMIA,MILDURA,,78.2,22.9,14.4
1712,PowerCor 19/255,PowerCor,4/03/2020,3/4/20 0:00,43894,0.368055556,-34.304454,142.185002,"91 Kauri St, Red Cliffs 3496",31020020,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200305PWA_04 ,"A customer reported a cross-arm fire at the incident location. On arrival the crew found that the HV cross-arm on Kauri Coorong P4 (LIS-4796) had burnt in half at the kingbolt, causing the two halves to fall onto the LV cross-arm below.
There were no repo",,7.62,0,Non forest,Non forest,6,6,0,66.09671783,94693,YMIA,MILDURA,,78.2,22.9,14.4
1713,PowerCor 19/257,PowerCor,4/03/2020,3/4/20 0:00,43894,0.632638889,-34.353028,142.283506,"228 JOHNS WAY, RED CLIFFS VIC 3496",32152209,RCT014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_05 ,Report of pole fire at incident location.,,7.62,0,Non forest,Non forest,6,6,0,41.15399933,94693,YMIA,MILDURA,,78.2,22.9,14.4
1714,PowerCor 19/287,PowerCor,23/04/2020,4/23/20 0:00,43944,0.747916667,-34.292705,142.198732,121 Azolia Street Red Cliffs 3496,32152465,RCT023,Low voltage AC (<1kV),Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200424PWA_01 ,"Customer reported wooden x-arm on power pole has caught fire, wires do not look damaged yet, burning into pole. OK, customer will call Emergency Services. On arrival crew found pole fire was at king bolt of LV Xarm. Made safe, no ground fire, CFA attended",,7.62,0,Non forest,Non forest,6,6,0,63.20719528,94693,YMIA,MILDURA,,145.6,19.3,9.8
1715,Powercor 18/100,Powercor,12/10/2018,12/10/2018,,,-34.24736721,142.196023,269 BELAR AVENUE IRYMPLE 3498,,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1,0.2,,20190613PWA_09 ,"Cross arm fire due to leakage current.
Incident found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,55.59994507,94693,YMIA,MILDURA,,24.9,21.4,19.2
1716,Powercor 18/207,Powercor,24/03/2019,24/03/2019,,,-34.311306,142.16585,CNR BOOBOOK AVE AND WESTCLIFFS AVE - redcliffs,,RCT023,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190401PWA_01 ,"Report received of a pole fire at the incident location.
On arrival crew found that the top of the pole and crossarm had been  burnt.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,66.62825775,94693,YMIA,MILDURA,,14.6,24.8,15.9
1717,Powercor 18/208,Powercor,24/03/2019,24/03/2019,,,-34.23960358,142.1755153,2172 FIFTEENTH STREET IRYMPLE 3498,,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190527PWA_02 ,Vic fire reported pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,44.59307098,94693,YMIA,MILDURA,,14.6,24.8,15.9
1718,Powercor 18/238,Powercor,23/04/2019,23/04/2019,,,-34.2358104,142.1713465,2135 Fifteenth St Irymple,,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_06 ,A pole fire reported at the incident location. The attending crew found the HV strain cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,47.99137115,94693,YMIA,MILDURA,,11.6,22,11.1
1719,Powercor 18/240,Powercor,23/04/2019,23/04/2019,,,-34.23191564,142.1848226,685 Irymple Av Irymple,30558650,RCT011,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_01 ,"Vic Fire reported  a pole fire at the incident location. Upon arrival, the crew found that the pole top burnt through and fell onto LV",,7.62,0,Non forest,Non forest,6,6,0,55.62166595,94693,YMIA,MILDURA,,11.6,22,11.1
1720,Powercor 17/292,Powercor,28/11/2017,11/28/17 0:00,43067,0.768055556,-34.29899534,142.2209279,"166 Pumps Road, Red Cliffs",33064221,RCTS-MBN,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,13518,20171204PWA_02,"Report of lightning strike at the incident location. On arrival the crew found there had been  a lighting strike to centre phase of RCTS-MBN 66/22KV had caused a small 300mm x 300mm grass fire around the earth stake of the customer installation. 
There we",,7.62,0,Non forest,Non forest,6,6,0,54.88899994,94693,YMIA,MILDURA,,46.2,25.9,22.8
1721,Powercor 16/24,Powercor,25/07/2016,7/25/16 0:00,42576,0.861111111,-34.290819,142.18536,,33109198,RCT023,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,No forecast,0.1,0.02,12298,20160804PWA_01,VicFire Comms reports a transformer on fire at intersection of Avocat Avenue and Moonah St Red Cliffs.  On arrival the crew found Moonah P1A ACR transformer on fire and lid had come off transformer. Isolated ACR and bypassed to restore supply. There was n,,7.62,0,Non forest,Non forest,6,6,0,64.18152618,94693,YMIA,MILDURA,,68.6,14.6,7.2
1722,Powercor 16/166,Powercor,19/03/2017,3/19/17 0:00,42813,0.684722222,-34.270523,142.17199,,32148440,RCT021,22kV AC,Rural Short,Other ,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12925,20170321PWA_06,"Customer reported pole on fire at base of pole. On arrival, crew found 2 separate spot fires (5-10 square meters) at bottom of 2 pole substations within 200m of each other. Customer had extinguished the fire, no CFA attendance. One section fuse operated, ",,7.62,0,Non forest,Non forest,6,6,0,48.62236786,94693,YMIA,MILDURA,,29.2,26.9,16.8
1723,PowerCor 19/25,PowerCor,19/07/2019,7/19/19 0:00,43665,0.5,-34.21343244,142.1484196,1 SPRINGFIELD DRIVE MILDURA 3500,30333970,MDA034,22kV AC,Urban, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_01 ,"Call received from Vic Fire of pole fire at incident location. On arrival crew found a small burnt area of nature reserve adjacent to a concrete pole. CFA had extinguished the fire.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,50.54231262,94693,YMIA,MILDURA,,52.8,15,7.7
1724,PowerCor 19/61,PowerCor,2/11/2019,11/2/19 0:00,43771,0.097916667,-34.200848,142.153773,276 San Mateo Avenue Mildura 3500,32147322,MDA022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191104PWA_08 ,"Vic Fire reported a Pole fire at intersection of Burrows Street and San Mateo Avenue, fire on HV cross arm. Crew found small fire on pole had started at king bolt.",,7.62,0,Non forest,Non forest,6,6,0,52.29061127,94693,YMIA,MILDURA,,60.8,21.8,20.4
1725,PowerCor 19/69,PowerCor,13/11/2019,11/13/19 0:00,43782,0.85625,-34.169901,142.0421,30 YELTA RD MERBEIN (ACROSS THE ROAD).,33066091,MBN031,22kV AC,Rural Short, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20191115PWA_01,CFA reported a grassfire . Upon crew arrival found an extinguished grassfire near the base of the pole. A magpie had caused a flash over on HV fuse.,,7.62,0,Non forest,Non forest,6,6,0,52.20399094,94693,YMIA,MILDURA,,60.8,21.8,20.4
1726,PowerCor 19/170,PowerCor,6/01/2020,1/6/20 0:00,43836,0.671527778,-34.207965,142.06384,"66 Oak Ave, Birdwoodton VIC 3505",30096077,MBN014,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_10 ,"Report from customer of Pole top/crossarm has caught fire and fallen to the ground. Fire is now out however wires/assets are still hanging off the pole. Crew arrived, they found that the cross arm had burnt from the king bolt. No ground fire, no injuries,",,7.62,0,Non forest,Non forest,6,6,0,49.69559097,94693,YMIA,MILDURA,,129.4,26.9,21.8
1727,Powercor 18/229,Powercor,4/11/2019,4/11/2019,,,-34.20548561,142.1482046,359 San Mateo Avenue Mildura,,MDA034,22kV AC,Urban, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20190412PWA_03 ,"A Sparking Transformer was  reported by customers.
Sparks reaching ground and started a grass fire.
Three magpies flashed over at the top of the substation pole.
CFA Attended small scorched area where magpies fell. 
There was no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,56.00012207,94693,YMIA,MILDURA,,60.8,21.8,20.4
1728,Powercor 18/237,Powercor,23/04/2019,23/04/2019,,,-34.167831,142.06579,"149 Commercial Street, Merbein VIC 3505",,MBN031,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_05 ,"Vic Fire reported a pole fire at the incident location. Upon arrival crew found that an intermediate crossarm had burnt through at the kingbolt, dropping down onto the LV cross arm below",,7.62,0,Non forest,Non forest,6,6,0,57.807724,94693,YMIA,MILDURA,,11.6,22,11.1
1729,Powercor 18/241,Powercor,23/04/2019,23/04/2019,,,-34.19269192,142.1498231,16 Princess St Mildura,32149824,MDA033,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_01 ,"A pole fire reported at the incident location. 
Upon arrival, that the crew found HV cross arm burnt through. 
There were no injuries or ground fire. HVI damage was reported.",,7.62,0,Non forest,Non forest,6,6,0,51.37046814,94693,YMIA,MILDURA,,11.6,22,11.1
1730,Powercor 16/28,Powercor,19/08/2016,8/19/16 0:00,42601,0.411805556,-34.171383,142.06541,,30099608,MBN021,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12335,20160819PWA_07,A employee reported a service wire on the ground at the incident location.  On arrival the crew found that a service cable had broken and came to the ground alive resulting in burnt a patch of ground approx. 0.5msq. No protection operated. There were no r,,7.62,0,Non forest,Non forest,6,6,0,52.6071701,94693,YMIA,MILDURA,,69.4,15.9,10.1
1731,Powercor 16/41,Powercor,15/10/2016,10/15/16 0:00,42658,0.607638889,-34.197736,142.03732,,33066831,MBN014,22kV AC,Rural Short, - crossarm (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12495,20161017PWA_03,"Customer reported a supply interruption and wires hanging low at the incident location. On arrival the crew found that a birds nest containing numerous pieces of wire had shorted out between the concrete pole and an LV isolator, resulting in the wooden LV",,7.62,0,Non forest,Non forest,6,6,0,52.85609055,94693,YMIA,MILDURA,,70.2,19.3,17.5
1732,Powercor 16/54,Powercor,18/11/2016,11/18/16 0:00,42692,0.413888889,-34.183816,142.12966,,33064891,MDA033,22kV AC,Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12567,20161122PWA_05,"A customer reports grass smoking at base of a pole at the incident location. A crew attended and found a bird at the base of SW/P1 MDA Golf S/L and 2 blown HV fuses on the SW pole. One of the fuses had hung up and burnt, dropping debris to the ground star",,7.62,0,Non forest,Non forest,6,6,0,40.72218704,94693,YMIA,MILDURA,,36.4,20.8,19.5
1733,Powercor 16/196,Powercor,20/04/2017,4/20/17 0:00,42845,0.571527778,-34.199148,142.16516,,32150522,MDA031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13041,20170426PWA_03,"A passer-by informed that a loud bang, sparking and smoking at the incident location. On arrival the crew found that a Pole Fire had occurred on 12 X ETIW-SMATEO 1 (LIS 10044 strain pole). The crew made the place safe and repairs done.  There was no groun",,7.62,0,Non forest,Non forest,6,6,0,46.99157715,94693,YMIA,MILDURA,,142.7,20.8,10.8
1734,Powercor 16/203,Powercor,10/05/2017,5/10/17 0:00,42865,0.984722222,-34.203372,142.14088,,32141697,MDA033,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13135,20170601PWA_06,"CFA reported switch board fire, at the incident location. On arrival the crew found meter board had been fire damaged as the result of a fuse base failure, made safe, repaired. There were no reported injuries and no protection operated for the incident.",,7.62,0,Non forest,Non forest,6,6,0,54.4084549,94693,YMIA,MILDURA,,29.6,17.2,8.3
1735,PowerCor 19/288,PowerCor,23/04/2020,4/23/20 0:00,43944,0.789583333,-34.206091,142.17703,2 Eleventh Street (corner Cowra Avenue)Mildura 3500,32155128,MDA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200424PWA_02,"CFA reported a pole fire at incident location. Crew found that the top position HV xarm had burnt allowing the white phase insulator to drop down on the lower HV conductors. CFA attended and put out the fire. There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,52.11208344,94693,YMIA,MILDURA,,145.6,19.3,9.8
1736,Powercor 18/242,Powercor,12/04/2018,4/12/18 0:00,,,-34.21127387,142.1806121,396-402 SANDILONG AVENUE IRYMPLE 3498,,MDA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_02 ,"pole fire reported at the incident location. Upon arrival, that the crew found HV cross arm bunt through. 
There were no injuries or ground fire.
 HVI reported.",,7.62,0,Non forest,Non forest,6,6,0,54.04536438,94693,YMIA,MILDURA,,19,21.8,10.9
