,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1034,1035,Ausnet 18/87,Ausnet,24/01/2019,1/24/19 19:18,43489.80417,43489.80417,-37.88603402,145.370041,"DANDENONG RANGES NATIONAL PARK, 70 MONBULK ROAD, SHERBROOKE VIC 3789",1305203.0,BGE11,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20190125SPN_03,A branch has broken off a very large healthy Mt Ash tree contacting and bringing down 2 bays of LV ABC as it fell to ground resulting in a small 1m x 1m square fire. The tree was not identified as being hazardous,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,350.6894836,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6,1
1629,1630,Powercor 18/265,Powercor,#VALUE!,31/03/2019,,,-35.50082557,142.7170667,MYALL ROAD LASCELLES 3487,,OYN005,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190514PWA_05 ,"Customer reported pole in paddock has burnt to the ground in past 24 hours, not currently on fire, paddock is on Mitchell road between where it meets Myall School Bus Road and Sea Lake-Lascelles Road. Crew found SWER pole had been burnt due to pole fire, ",,7.62,0,Non forest,Non forest,6,6,0,71.24467468,94831,OUYE,OUYEN,,#VALUE!,#VALUE!,#VALUE!,0
414,415,Ausnet 17/62,Ausnet,13/12/2017,12/13/17 15:28,43082.64444,43082.64444,-38.19663702,146.325349,"Haunted Hills Road, Newborough VIC 3825",5614362.0,MOE31,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231688.0,20171214SPN_01,Loose fuse in LV fuse isolator.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,96.90216064,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4,1
853,854,United 18/60,United,29/12/2018,12/29/18 0:00,43463.0,0.676388889,-37.7667678,145.136208,"16 BAMFIELD CLOSE, TEMPLESTOWE VIC 3106",7060057.0,BU 09,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1250886.0,20181231UTD_01,UG  pillar has melted upillar had caught fire due to failed connection inside wall next to pillar was blackened. no burn marks on ground. fire report# 3010. Lis 7060057 - street light pole next to Pillar,,7.62,0,Non forest,Non forest,6,6,0,65.98451996,95873,BUND,BUNDOORA,,117.3,25.7,22.1,1
728,729,Jamena 19/29,Jamena,21/12/2019,12/21/19 0:00,43820.0,0.199502315,-37.805868,144.884592,"2 DICKSON STREET, KINGSVILLE VIC 3012",,FW8,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200104JEM_01,Krone LV 3 phase isolator burnt out,,7.62,0,Non forest,Non forest,6,6,0,19.06669807,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
423,424,Ausnet 18/53,Ausnet,16/11/2018,11/16/18 21:56,43420.91389,43420.91389,-38.19731899,146.525258,"45 LAFAYETTE STREET, TRARALGON VIC 3844",2603888.0,TGN43,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181205SPN_03,This is an older public light where the igniter or starter has failed causing a head fire. Failed head has been removed and replaced it with new.,,7.62,0,Non forest,Non forest,6,6,0,63.18370056,94891,YLTV,LATROBE VALLEY,,69.6,22,19.8,1
188,189,United 17/96,United,18/03/2018,3/18/18 0:00,43177.0,0.560011574,-38.34652685,144.9556019,12 BRACKEN RIDGE DROMANA,1306759.0,DMA13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5487.0,20180321UTD_01,CFAadvised that live line is whipping around on the ground causing grass spot fires-  refer details on f tbl 1162842.LIS 1306759,,7.62,0,Non forest,Non forest,6,6,0,110.8995132,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
157,158,United 17/35,United,24/11/2017,11/24/17 0:00,43063.0,0.287175926,-38.36836566,144.8717261,2 BROADWAY  CAPEL SOUND,1300184.0,RBD23,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5353.0,20171206UTD_01,"Copper to Al Ampact connection failed at LIS#1300184 strain pole Elizabeth cnr of Broadway, the preform connection at same location has failed and this let the HV conductor fall. ...HV conductor fell alive onto ground,   MFB reported flames 1-2 metres hig",,7.62,0,Non forest,Non forest,6,6,0,4.1408391,94898,CERB,CERBERUS AWS,,46.2,25.9,22.8,0
512,513,United 18/118,United,6/06/2019,6/6/19 0:00,43622.0,0.389479167,-37.93945435,145.1312647,"29 ROSEBANK AVENUE, CLAYTON SOUTH VIC 3169",629670.0,SV 33,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1300030.0,20190704UTD_01,crews have at rank rosebank - crew have replaced pff fuse at switch 810 caused by candling.  LIS 0629670 Nomaly Feeder SV 33 but SV 20 on day of event,,7.62,0,Non forest,Non forest,6,6,0,51.0010376,94870,YMMB,MOORABBIN AWS,,57.5,15.5,7.2,1
1262,1263,PowerCor 19/102,PowerCor,18/12/2019,12/18/19 0:00,43817.0,0.494444444,-37.534065,143.885429,"15 KIEWA STREET, NERRINA VIC 3350",30003432.0,BAN011,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200518PWA_01 ,Inspector reports burnt HV crossarm near HV fuse mount at incident location. No ground fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,532.3959961,94852,YBLT,BALLARAT,,4.4,24.6,24.7,1
610,611,United 17/103,United,24/03/2018,3/24/18 0:00,43183.0,0.451886574,-37.9845417,145.1410649,1 TERALBA CLOSE DINGLEY VILLAGE,618974.0,NP 12,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5526.0,20180501UTD_06,"LIS 0618974 - MFB reported pole on fire, On arrival flex had burnt off and likely cause was a possum..however will record as connection failure",,7.62,0,Non forest,Non forest,6,6,0,24.98147774,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
20,21,PowerCor 19/70,PowerCor,13/11/2019,11/13/19 0:00,43782.0,0.331944444,-38.496673,143.240377,"276 TOMAHAWK CREEK ROAD, SIMPSON VIC 3266",33035709.0,CDN001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200515PWA_05,"Person advised fuse box half way up pole has caught on fire, fuse box may need replacing, pole is near the dairy, cust and dairy, access ok. On arrival crew found leads fuse box had burn damaging leads. There was no ground fire, no reported injuries or th",,7.62,0,Non forest,Non forest,6,6,0,152.4828339,95855,WEEA,WEEAPROINAH,,60.8,21.8,20.4,0
1527,1528,Ausnet 18/115,Ausnet,18/02/2019,2/18/19 1:42,43514.07083,43514.07083,-36.42158901,146.580075,"379 DIFFEY ROAD, EVERTON VIC 3678",4508817.0,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190218SPN_02,Candled HV fuse,,7.62,0,Non forest,Non forest,6,6,0,261.4844055,94895,BCH,BEECHWORTH,,20.3,26,21.4,0
836,837,CitiPower 19/40,CitiPower,29/04/2020,4/29/20 0:00,43950.0,0.458333333,-37.767268,145.008178,"42 Kellet Street, Northcote, 3070. (Southwest corner Kellet & Wales Streets).",30192711.0,NC006,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200430PWA_02 ,"Report retrieved of pole fire at incident location. On arrival crew found an overheated Krone box had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,46.23068619,94868,MELB,MELBOURNE,,145.6,19.3,9.8,0
1665,1666,Powercor 18/289,Powercor,25/04/2019,4/25/19 0:00,43580.0,0.538888889,-35.121338,142.01991,"139 LOWAN TANK ROAD - WALPEUP, VIC, 3507",32147524.0,OYN001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190429PWA_02 ,Cross arm fire due to leakage current.,,7.62,0,Non forest,Non forest,6,6,0,102.4548645,95831,WALP,WALPEUP RESEARCH,,11.6,22,11.1,0
313,314,United 17/19,United,6/07/2017,7/6/17 0:00,42922.0,0.206979167,-38.17652512,145.0808144,19 ROSSERDALE CRESCENT MOUNT ELIZA,3313863.0,FSH33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5277.0,20170809UTD_01,Fire brigade advised pole # L is 3313863 - LV FMB connection on fire. Crew repl a b/out 3 ph fmb aup the pole end.,,7.62,0,Non forest,Non forest,6,6,0,25.94041824,94879,CRAN,CRANBOURNE,,35.6,14.5,7.9,0
1473,1474,PowerCor 19/183,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.890277778,-36.29528,144.56288,"48 Vise Rd, Bamawm VIC 3561",30121008.0,SHP012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_09 ,CFA reported pole fire at the incident location.  Upon arrival crew found that an intermediate x-arm on a substation pole ( Hann 8 ) burnt through at the kingbolt position. Conductors remained aloft held up via x-arm straps. No ground fire or 3rd party da,,7.62,0,Non forest,Non forest,6,6,0,109.3407974,94861,YECH,ECHUCA,,129.4,26.9,21.8,0
434,435,Ausnet 19/75,Ausnet,16/12/2019,12/16/19 21:46,43815.90694,43815.90694,-38.12253802,147.081174,"1 STEVENS STREET, SALE VIC 3850",2503175.0,SLE31,66kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_05,Bird (pelican) few into line.,,7.62,0,Non forest,Non forest,6,6,0,7.049892902,94907,YMES,SALE,,4.4,24.6,24.7,1
80,81,Ausnet 17/131,Ausnet,17/03/2018,3/17/18 16:00,43176.66667,43176.66667,-38.62492599,146.635143,"FEN FARM, 7890 SOUTH GIPPSLAND HIGHWAY, ALBERTON VIC 3971",2608311.0,FTR23,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232875.0,20180319SPN_02,"Bird caused a flashover at pole, fell to ground and started a small grass fire.",,7.62,0,Non forest,Non forest,6,6,0,5.920051575,95830,YRMX,YARRAM CFA,,24.6,24.9,16.6,0
1490,1491,Powercor 16/104,Powercor,7/01/2017,1/7/17 0:00,42742.0,0.522222222,-36.324461,144.97791,,33092311.0,KYM-ECA1,66kV AC,Unknown, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12692.0,20170109PWA_06,Control room noted a reclose on KYM-ECA No..1 66kV line. Control Room contacted Chris Tobias on call ZSO to perform patrol of KYM-ECA 1 66kV line. Chris advised that there had been a centre phase to earth flashover the cause of which seemed to be a bird (,,7.62,0,Non forest,Non forest,6,6,0,102.5,95833,KYAB,KYABRAM,,33.2,26.5,23.4,0
1419,1420,Powercor 16/20,Powercor,15/07/2016,7/15/16 0:00,42566.0,0.79375,-36.587518,142.38894,,32090075.0,HSM001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12235.0,20160718PWA_02,VicFire reported a pole fire at the incident location.  On arrival the crew found that a high voltage wooden SWER s/s pole had burnt through approximately 4m above ground and had fallen to the ground. There was no ground fire. There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,131.7428589,95835,YLNG,LONGERENONG,,68.6,14.6,7.2,0
798,799,United 19/86,United,21/01/2020,1/21/20 0:00,43851.0,0.262199074,-37.8897554,145.0623049,"364 NEERIM ROAD, CARNEGIE VIC 3163",2327323.0,EM10,11kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371932.0,20200205UTD_05,"Found to be a candling fuse 206v on blue, at sub bus 192v at sub 216 on blue. R & W 243 & 245LIS 2327323",,7.62,0,Non forest,Non forest,6,6,0,45.81336594,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
1643,1644,Powercor 18/228,Powercor,4/05/2019,4/05/2019,,,-35.15892783,141.0412547,246 Simon Road Panitya Vic 3512 (near Mickan Road),,OYN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190410PWA_01,"Customer advised fuse down on pole located on Panitya North Rd. 
Crew found SWER pole had burnt down 2m from top,
There was a small stubble fire , no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,79.14890289,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6,0
432,433,Ausnet 18/25,Ausnet,19/07/2018,7/19/18 21:08,43300.88068,43300.88068,-38.15155389,146.7882064,"17 PRINCE STREET, ROSEDALE VIC 3847",5643756.0,TGN41,Low voltage AC (<1kV),RURAL LONG, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234530.0,20190827SPN_04,P/L fitting has failed and melted. on pole. Failed P/L fitting removed and replaced with new. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,16.2786026,94891,YLTV,LATROBE VALLEY,,22,14.8,8,1
1235,1236,Ausnet 18/129,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.65628098,145.369421,"2 ANZAC AVENUE, YARRA GLEN VIC 3775",1005807.0,CPK12,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,,20190304SPN_09,A suspected transformer conductor lead failed due to high electrical demand resulting in a small ground fire (approx. 1m x 3m) as hot molten metal and plastic fell to ground. Repair works consisted of replacing with double transformer leads and substation,,7.62,0,Non forest,Non forest,6,6,0,91.30384827,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,1
665,666,Ausnet 18/105,Ausnet,6/02/2019,2/6/19 13:15,43502.55208,43502.55208,-38.01730402,145.973597,"18 MACKINTOSH ROAD, NEERIM SOUTH VIC 3831",2700235.0,WGL24,22kV AC,RURAL LONG, - transformer (pole mounted),single phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190828SPN_01,"Crew arrived and found the grass beneath the transformer was burnt, but no fire was present when crew arrived. Transformer had a slow oil leak from the HV bushing and had failed but attending crew advised the fire did not start from the transformer. Inves",,7.62,0,Non forest,Non forest,6,6,0,260.0016479,94880,NJE,NOOJEE,,20.3,26,21.4,0
1381,1382,PowerCor 19/252,PowerCor,2/03/2020,3/2/20 0:00,43892.0,0.458333333,-36.728697,142.198791,"34 McTavish Boulevard, Horsham, 3400.",30228434.0,HSM009,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20200303PWA_01 ,"MR BRIAN HARMER, REC Steve 0407 340 836 adv concrete truck has nudged pillar on nature strip in  front of property.  The Pillar was smoking and making noise. On arrival crew found that pillar had been dislodged causing shorting and overheating which scorc",,7.62,0,Non forest,Non forest,6,6,0,126.3614044,95839,YHSM,HORSHAM AWS,,78.2,22.9,14.4,0
365,366,United 16/94,United,30/06/2017,6/30/17 0:00,42916.0,0.381122685,-38.1057932,145.1874009,,8814301.0,FTN23,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5259.0,20170721UTD_08,LV chrone box found burnt out at Woodvale-Strathearn S/Stn. S/Stn isolated LV and HV and customers restored via LV //s. krone box has been replaced and 315 amp fuses have been replaced on a all 3 phases lis# 8814301,,7.62,0,Non forest,Non forest,6,6,0,27.37915421,94879,CRAN,CRANBOURNE,,21.4,14.9,7.2,1
276,277,Powercor 18/195,Powercor,15/03/2019,15/03/2019,,,-38.18085669,144.3479993,"97 FRANCIS STREET, BELMONT VIC 3216",,GLE012,22kV AC,Urban, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190528PWA_01 ,"Report received of possum flashover which in turn ignited pole top
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.24206161,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9,0
1064,1065,Ausnet 18/173,Ausnet,5/06/2019,6/5/19 17:30,43621.72917,43621.72917,-37.81204025,147.628608,"46 HOWITT AVENUE, EASTWOOD VIC 3875",5655908.0,BDL42,Low voltage AC (<1kV),RURAL SHORT, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190606SPN_01,"Street light appears to have failed internally resulting in it burning.  Investigation carried out but inconclusive, unable to determine cause of failure.",,7.62,0,Non forest,Non forest,6,6,0,10.52574635,94912,YBNS,BAIRNSDALE AIRPORT,,57.5,15.5,7.2,1
1248,1249,Ausnet 17/159,Ausnet,27/04/2018,4/27/18 17:48,43217.74167,43217.74167,-37.67173995,145.5071142,"20 ARGOON ROAD, HEALESVILLE VIC 3777",1402987.0,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233378.0,20180430SPN_01,The incident is currently under investigation.,,7.62,0,Non forest,Non forest,6,6,0,91.46635437,94864,YCEM,COLDSTREAM AWS,,19,21.8,10.9,1
1718,1719,Powercor 18/240,Powercor,23/04/2019,23/04/2019,,,-34.23191564,142.1848226,685 Irymple Av Irymple,30558650.0,RCT011,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_01 ,"Vic Fire reported  a pole fire at the incident location. Upon arrival, the crew found that the pole top burnt through and fell onto LV",,7.62,0,Non forest,Non forest,6,6,0,55.62166595,94693,YMIA,MILDURA,,11.6,22,11.1,1
178,179,United 18/100,United,19/03/2019,3/19/19 0:00,43543.0,0.516666667,-38.33340017,145.0192425,"675 DUNNS CREEK ROAD, DROMANA VIC 3936",1307507.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1275359.0,20190321UTD_01,"Truck pulled down Hv O/H ex Tee off conductors on private property LIS#1307507.. Can isolate spur via L/L/C's for repair. Tip truck has brought down HV conductors, HV to be repaired, SUB VINEYARD BITTERN isolated, Winery left off supply whilst repairs und",,7.62,0,Non forest,Non forest,6,6,0,30.65650177,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
911,912,CitiPower 16/24,CitiPower,18/01/2017,1/18/17 0:00,42753.0,0.324305556,-37.798416,144.99531,,30170685.0,CW009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12753.0,20170125PWA_01,Vic Fire informed that a pole on fire at the incident location and also a customer reported a transformer on fire. On arrival the crew found that an 11kV top cross arm had burnt through but the insulator and conductor intact  on LULIE ABBOTT P07S (LIS 206,,7.62,0,Non forest,Non forest,6,6,0,20.91576385,94868,MELB,MELBOURNE,,33.2,26.5,23.4,0
264,265,PowerCor 19/215,PowerCor,29/01/2020,1/29/20 0:00,43859.0,0.65625,-38.171272,144.14168,"1781 Barrabool Rd, Gnarwarre 3221",33041740.0,WPD011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200207PWA_07 ,Powercor received customer reports of no supply. Additional reports were also received of a fire at the incident location. When crews arrived they found a vehicle accident with a HV pole had occurred resulting in pole failure and coming to ground together,,7.62,0,Non forest,Non forest,6,6,0,178.5497589,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8,1
1205,1206,Ausnet 17/67,Ausnet,18/12/2017,12/18/17 22:38,43087.94306,43087.94306,-37.69054693,145.1036043,"2 GOONYAH COURT, GREENSBOROUGH VIC 3088",5720887.0,ELM31,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231770.0,20171219SPN_04,Root cause not designated in IMS but appears to be a 3 phase short circuit. Request made to Engineering to investigate.,,7.62,0,Non forest,Non forest,6,6,0,75.21031952,95873,BUND,BUNDOORA,,119.2,25,22.4,0
1696,1697,Powercor 18/239,Powercor,23/04/2019,23/04/2019,,,-34.25100669,142.0830582,3420 Deakin Av Mildura,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190507PWA_07 ,"Vic Fire reported a pole fire at the incident location, attending crew found HV cross-ram had burnt",,7.62,0,Non forest,Non forest,6,6,0,46.02052689,94693,YMIA,MILDURA,,11.6,22,11.1,0
756,757,Jamena 17/23,Jamena,29/10/2017,10/29/17 0:00,43037.0,0.694444444,-37.795364,144.887438,"30A ADELAIDE STREET, FOOTSCRAY VIC 3011",,FE09,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,155833.0,20171101JEM_01,Small grass fire due to optus cable hitting LV conductors and causing sparks.,,7.62,0,Non forest,Non forest,6,6,0,26.75095749,94868,MELB,MELBOURNE,,43.4,20.7,18.3,0
318,319,United 17/88,United,10/03/2018,3/10/18 0:00,43169.0,0.786423611,-38.25013008,145.0818425,945 MOOROODUC HIGHWAY MOOROODUC,1104826.0,MTN24,Low voltage AC (<1kV),Rural Short, - connection box,single phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,5473.0,20180313UTD_06,replcd 100amp fuse box due to burnt out box caused fire on the ground... fire report # 6761..LIS 1104826,,7.62,0,Non forest,Non forest,6,6,0,52.91733932,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
340,341,United 19/126,United,17/06/2020,6/17/20 0:00,43999.0,0.011412037,-38.20025004,145.2428202,"65 EVANS STREET, PEARCEDALE VIC 3912",3321507.0,LWN21,22kV AC,Rural Short, - dropper / bridge,single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1415152.0,20200629UTD_03,"Customer at no.65 Evans St said he saw flames on transformer.  When the crew arrived they found a melted HV bushing cover caused by loose connection. They carried out repairs and replaced 6 k BA , Red phase. ",2,7.62,0,Non forest,Non forest,6,6,0,13.98500061,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,1
660,661,Ausnet 18/143,Ausnet,15/03/2019,3/15/19 20:04,43539.83611,43539.83611,-38.06230501,145.675399,"147 GARFIELD NORTH ROAD, GARFIELD NORTH VIC 3814",510683.0,WGL12,12.7kV AC (SWER),RURAL LONG, - transformer (pole mounted),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20190319SPN_05,Candling HV fuse and resulting in 50 sq m ground fire. Spoke to Customer /land owner had observed a bird come into contact with overhead structure and burst into flames. Also Observed tree branches and vegetation piled up close to ISO had been burnt as re,,7.62,0,Non forest,Non forest,6,6,0,74.00022125,95854,ELLI,ELLINBANK,,14.6,24.8,15.9,0
186,187,United 17/87,United,9/03/2018,3/9/18 0:00,43168.0,0.341203704,-38.381844,145.124276,5 YORK AVENUE BALNARRING,1106688.0,HGS23,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5523.0,20180501UTD_03,"Private tree rubbed through service and caught fire approx 2sqm on ground replaced grey twisted service that had rub thru on cust tree, LIS - 1106688, tree cut back",,7.62,0,Non forest,Non forest,6,6,0,23.71496964,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
1132,1133,Jamena 19/57,Jamena,23/02/2020,2/23/20 0:00,43884.0,0.479166667,-37.568269,144.670656,"115-131 NAPIER STREET, DIGGERS REST VIC 3427",,SBY13,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200223JEM_01,Boric Acid fuse candling ignited a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,330.9413147,94866,YMML,MELBOURNE AP,,75.8,24.4,17.9,1
348,349,United 18/109,United,4/04/2019,4/4/19 0:00,43559.0,0.390277778,-38.21888366,145.2414561,"Opposite 71 East Rd, Somerville",3300039.0,HGS33,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1281179.0,20190429UTD_02,"Leaking oil from tx, and small grass fire started at base of pole, mfb have extinguished. 1m2 fire start. 5-6m2 of oil on ground. Fire repor# 02046  photo's taken and emailed. ",,7.62,0,Non forest,Non forest,6,6,0,7.000207424,94879,CRAN,CRANBOURNE,,11.6,22,11.1,1
286,287,PowerCor 19/26,PowerCor,19/07/2019,7/19/19 0:00,43665.0,0.741666667,-38.25939097,144.5348672,"3 Lowe Street, Ocean Grove",33043236.0,DDL011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_02 ,"A customer saw sparks coming from pole with streetlight on it, first pole in Lowe St. Power went off momentarily. A crew was dispatched to investigate. On arrival the crew identified a live HV conductor laying on the ground between P1 (LIS-7141) and P2 (L",,7.62,0,Non forest,Non forest,6,6,0,37.13196945,94857,GROV,GEELONG AP AWS,,52.8,15,7.7,1
969,970,Ausnet 18/112,Ausnet,12/02/2019,2/12/19 11:10,43508.46528,43508.46528,-37.78947498,145.283148,"3 SURREY ROAD W, CROYDON VIC 3136",1215701.0,CPK21,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190213SPN_06,Truck believed to have contacted O/H communications cable causing them to contact O/H HV conductors. Investigator found no evidence of fire or damage to Distribution assets,,7.62,0,Non forest,Non forest,6,6,0,126.0098495,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,1
496,497,United 19/124,United,11/06/2020,6/11/20 0:00,43993.0,0.98125,-37.95926493,145.0600814,"64A WILSON STREET, CHELTENHAM VIC 3192",1815005.0,HT11,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413845.0,20200629UTD_08,"Customer advised pole in front of property was sparking and arcing. Turned into flames but went out quickly. Black scorch marks near the powerlines and x-arm. Crew arrived and replaced a blackened LV IPC,  LIS=1815005 ",,7.62,0,Non forest,Non forest,6,6,0,34.99885941,94870,YMMB,MOORABBIN AWS,,30.8,14.9,7.6,0
279,280,Powercor 18/264,Powercor,13/05/2019,13/05/2019,,,-38.17063183,144.3423133,"BELMONT PRIMARY SCHOOL, 51 MT PLEASANT ROAD, BELMONT VIC 3216",,GCY023,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190514PWA_06 ,"Belmont Primary School advises top of pole is on fire, pole is located directly at front of the school and at school crossing.

Powercor crew arrived to find a fuse switch disconnect (FSD) device had overheated and caught fire. The Fire brigade had exting",,7.62,0,Non forest,Non forest,6,6,0,35.80596542,94857,GROV,GEELONG AP AWS,,63.5,17.8,7.6,0
499,500,United 18/36,United,15/09/2018,9/15/18 0:00,43358.0,0.404768519,-37.96260395,145.0601739,"26 WILSON STREET, CHELTENHAM VIC 3192",1814983.0,HT 11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1219025.0,20181001UTD_03,"LIS - 1814983. operator found HV strain xarm burned through at the xarm strap, the LV xarm was also damaged. Both x-arms replaced",,7.62,0,Non forest,Non forest,6,6,0,40.99967957,94870,YMMB,MOORABBIN AWS,,19,17.2,14.6,1
941,942,Ausnet 19/147,Ausnet,24/03/2020,3/24/20 2:50,43914.11806,43914.11806,-37.72710602,145.149167,"28 METERY ROAD, ELTHAM VIC 3095",921885.0,ELM34,22kV AC,URBAN, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200326SPN_01,Candled fuse.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,46.12688446,95873,BUND,BUNDOORA,,78.2,22.9,14.4,0
904,905,CitiPower 16/17,CitiPower,18/08/2016,8/18/16 0:00,42600.0,0.579166667,-37.838705,144.99312,,30302043.0,TK024,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12356.0,20160826PWA_03,"A customer requested urgent attendance to isolate supply due to fire in MSB room at the incident location. Upon arrival, crew found that an overheated LV fuse board caught fire. MFB attended. Protection operated. The supply isolated
and the place made saf",,7.62,0,Non forest,Non forest,6,6,0,8.978467941,94868,MELB,MELBOURNE,,69.4,15.9,10.1,1
350,351,Ausnet 18/167,Ausnet,24/04/2019,4/24/19 12:00,43579.5,43579.5,-38.22032602,145.31577,"470 WARNEET ROAD, WARNEET VIC 3980",517465.0,CRE33,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190426SPN_01,Candled 6k Boric Acid HV fuse,,7.62,0,Non forest,Non forest,6,6,0,7.595991135,94879,CRAN,CRANBOURNE,,11.6,22,11.1,1
125,126,Powercor 16/180,Powercor,9/04/2017,4/9/17 0:00,42834.0,0.93125,-38.402314,144.18583,,30065718.0,WPD014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13000.0,20170412PWA_05,"On Sunday evening, WPD014 tripped at the CB at the WBD Zone Substation. The Powercor control room notified the A/H Operator to investigate the cause. 
The operator patrolled and conducted some switching to isolated the problem, but could not locate the ex",,7.62,0,Non forest,Non forest,6,6,0,1.740084052,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,1
1085,1086,Ausnet 17/105,Ausnet,18/02/2018,2/18/18 15:12,43149.63333,43149.63333,-37.86074702,148.032825,"33 LAKE BUNGA BEACH ROAD, LAKE BUNGA VIC 3909",1902792.0,NLA34,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232467.0,20180219SPN_01,"Suspect lightning strike caused LA to fail with subsequent mal-operation of an EDO fuse which candled, burnt in half with a section falling to ground.",,7.62,0,Non forest,Non forest,6,6,0,54.58394241,95904,LKE,LAKES ENTRANCE,,1.2,27,20.8,0
1554,1555,Ausnet 18/70,Ausnet,20/12/2018,12/20/18 17:15,43454.71875,43454.71875,-36.22940079,146.4197384,"168 ROBBINS ROAD, BORALMA VIC 3682",5105160.0,WN3,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181221SPN_01,Suspected damage due to weather - lightning,,7.62,0,Non forest,Non forest,6,6,0,169.7957001,95837,RGLN,RUTHERGLEN RESEARCH,,117.3,25.7,22.1,0
731,732,Jamena 19/34,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.463194444,-37.740833,144.905654,"32 KERFERD STREET, ESSENDON NORTH VIC 3041",,ES26,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,191441.0,20200103JEM_14,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,58.55699921,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
1486,1487,Powercor 18/215,Powercor,4/03/2019,4/03/2019,,,-36.25470643,144.9987154,Allot 79A Finlay Rd Tongala,,KYM004,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190402PWA_05 ,"A PAL crew returning from another fault found CFA in attendance at a small grass fire at the incident location.
On arrival crew found a HV isolator appears to have flashed.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,100.5270996,95833,KYAB,KYABRAM,,14.6,24.8,15.9,1
714,715,PowerCor 19/139,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.3,-37.76448,144.839673,"68 Berkshire Road, Sunshine North VIC 3020",30102782.0,SSE032,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_01 ,Report received of pole fire at incident location. Crew advised a HV tee off crossarm has broken due to a pole fire. The conductors have come to rest across parked trucks at the premises. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,50.70197296,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1160,1161,Jamena 19/46,Jamena,5/01/2020,1/5/20 12:00,43835.5,43835.5,-37.704022,145.009935,"1007 HIGH STREET, RESERVOIR VIC 3073",,TT10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,97.99868011,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
204,205,United 18/50,United,21/11/2018,11/21/18 0:00,43425.0,0.890868056,-38.36562048,145.2015613,"COOK ROAD, HMAS CERBERUS VIC 3920",8826921.0,HGS31,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1238816.0,20181206UTD_06,"large cypress hedge on defense land growing close to HV.  LIS# 8826921 to LIS# 1110586  branch has burnt through & has been removed by fire crew, tree clearers on site assessing any further follow up required.",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,8.371703148,94898,CERB,CERBERUS AWS,,69.6,22,19.8,1
209,210,United 16/20,United,22/07/2016,7/22/16 0:00,42573.0,0.697916667,-38.3093736,145.145655,,1110545.0,HGS22,Low voltage AC (<1kV),Rural Short, - underground service cable (residential),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,4981.0,20160725UTD_02,It was reported that tight bandit tape compressed LV ABC and the shorted - Linesman witness flame on cable,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,50.51785278,94898,CERB,CERBERUS AWS,,68.6,14.6,7.2,0
124,125,Powercor 16/45,Powercor,27/10/2016,10/27/16 0:00,42670.0,0.482638889,-38.418203,144.17032,,30061324.0,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12537.0,20161108PWA_01,The fire brigade reported a pole fire at the incident location. On arrival the crew found that a 3 phase fused mains box controlling two underground services had overheated and caught fire. There was no ground fire or injuries.,,7.62,0,Non forest,Non forest,6,6,0,69.06679535,94846,AIRE,AIREYS INLET AWS,,70.2,19.3,17.5,1
1352,1353,Powercor 18/146,Powercor,9/03/2017,9/03/2017,,,-36.97039637,141.0929159,"2067 Wimmera Highway, Apsley VIC, Australia.  On north side of the Highway.",32120393.0,CHM011,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,,20190125PWA_03 ,"A wooden termination cross-arm broke on Aspley P 2 202 the incident location causing conductor clashing and a low conductor across the Wimmera Highway.
Debris falling to ground is believed to have ignited a grass fire (61,000m2 burnt) which started at thi",,7.62,0,Non forest,Non forest,6,6,0,106.1148071,95832,EDEX,EDENHOPE AWS,,29.2,26.9,16.8,0
342,343,United 19/129,United,27/06/2020,6/27/20 0:00,44009.0,0.792361111,-38.17602927,145.1901885,"262 WARRANDYTE ROAD, LANGWARRIN VIC 3910",3301774.0,FSH21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1418250.0,20200629UTD_05,"Customer reported that the Service fuse box on pole in front of property (enter off Anthoney's Lane) has caught fire. Crew arrived (no fire on arrival) and replaced a melted transformer FMB  at ""WARRANDYTE T44 NTH 2"" substation. ",5,7.62,0,Non forest,Non forest,6,6,0,78.52262115,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
671,672,Ausnet 19/37,Ausnet,30/08/2019,8/30/19 18:30,43707.77083,43707.77083,-37.95019001,146.951822,"459 MEWBURN PARK ROAD, MAFFRA VIC 3860",2515178.0,MFA22,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190903SPN_01,BA HV Fuse has candled. No evidence of ground fire or damage to pole. Candled BA HV fuse replaced with new and supply restored,,7.62,0,Non forest,Non forest,6,6,0,26.59424019,94907,YMES,SALE,,64.3,14.5,10,0
972,973,Ausnet 18/145,Ausnet,17/03/2019,3/17/19 18:50,43541.78472,43541.78472,-37.85680903,145.2262357,"64 AMERSHAM DRIVE, WANTIRNA VIC 3152",1031581.0,BRA21,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190319SPN_07,"Unknown vehicle reported to have lost control and hit paralleling pillar outside 64 Amersham Drive, Wantirna resulting in a small grass fire of less than 0.25sqm.",,7.62,0,Non forest,Non forest,6,6,0,103.1691055,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9,0
292,293,Powercor 18/280,Powercor,30/03/2019,30/05/2019,,,-38.27103197,144.5192342,"45 Osborne Street, Ocean Grove",,DDL023,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190611PWA_01 ,"Crew were dispatched to incident following reports transformer and pole were on fire. The fire brigade were also enroute.
Upon arrival, the crew identified a 2 wire neutral screened service to 45 Osborne St had burnt at the pole junction box. 
The wire fe",,7.62,0,Non forest,Non forest,6,6,0,7.383246899,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9,1
769,770,Powercor 16/144,Powercor,27/02/2017,2/27/17 0:00,42793.0,0.841666667,-37.844918,144.72777,,30238362.0,LV002,22kV AC,Rural Short, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12893.0,20170320PWA_02,Customer reported a loud bang in his street and what looked like a burnt insulator at the base of a pole. Powercor fault crew leader Terry Burton was directed to check the incident as part of a line patrol for a feeder outage on a separate feeder. (LV 003,,7.62,0,Non forest,Non forest,6,6,0,26.93361664,94865,YLVT,LAVERTON AWS,,47,25.9,20.5,0
655,656,Ausnet 16/107,Ausnet ,8/03/2017,3/8/17 14:22,42802.59861,42802.59861,-38.09262999,145.502171,,524590.0,PHM12,22kV AC,RURAL SHORT, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,226815.0,20170309SPN_01,A large bird caused a flashover between a HV termination and earth of a transformer on a concrete substation pole resulting in electrocution and burning of the bird which fell to the ground starting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,16.54319954,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8,0
625,626,United 16/75,United,25/02/2017,2/25/17 0:00,42791.0,0.401550926,-37.92599678,145.2150622,,618004.0,MGE32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5184.0,20170227UTD_01,"Burntout krone box on S/S, on west cct and also repl mtr of 95 ABC and installed 3 x 125amp fuses, krone box caught fire, fire report #03966, only krone box damaged by fire, lis 0618004",,7.62,0,Non forest,Non forest,6,6,0,48.48215103,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,0
1485,1486,PowerCor 19/269,PowerCor,17/03/2020,3/17/20 0:00,43907.0,0.530555556,-36.323054,145.068042,"276 Bolitho Rd, Kyabram 3620",30130988.0,SHTS-KYM1,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200318PWA_02 ,Vicfire reported a wire down and a grassfire at the incident location. On arrival the crew found that a large branch from a tree had fallen onto the 66kV OH HV conductors resulting in a ground fire of approx. 30m x 10m= 300m2 of road reserve. The HV condu,,7.62,0,Non forest,Non forest,6,6,0,103.9701996,95833,KYAB,KYABRAM,,78.2,22.9,14.4,0
1398,1399,Powercor 16/46,Powercor,30/10/2016,10/30/16 0:00,42673.0,0.701388889,-36.794115,144.26542,,32053336.0,BET007,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12528.0,20161102PWA_01,"VicFire reported a tree over HV conductors ( as conductors smoking ) at the incident location. On arrival the crew found that a HV conductors had been brought down by a large tree from across the road, resulting in a small ground fire, 3m square in total.",,7.62,0,Non forest,Non forest,6,6,0,264.6112976,94855,YBDG,BENDIGO AWS,,70.2,19.3,17.5,0
1552,1553,Ausnet 16/84,Ausnet ,25/01/2017,1/25/17 18:18,42760.76252,42760.76252,-36.15526216,146.0553467,,5131906.0,WN2,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226201.0,20170130SPN_01,A tip truck delivering mulch contacted an overhead SWER conductor resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,159.0428009,94862,81124,YARRAWONGA,,33.2,26.5,23.4,0
64,65,Ausnet 19/92,Ausnet,4/01/2020,1/4/20 23:31,43834.97986,43834.97986,-38.58998299,146.144767,"37 PEACHES ROAD, FOSTER NORTH VIC 3960",2027084.0,LGA13,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,,20200109SPN_04,cause lightning,,7.62,0,Non forest,Non forest,6,6,0,181.2420044,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,1
263,264,Powercor 16/200,Powercor,3/05/2017,5/3/17 0:00,42858.0,0.299305556,-38.254967,143.61215,,32061990.0,CLC003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13068.0,20170504PWA_01,"REC reports a line had fallen and resulted in a fire start. CFA in attendance. A crew attended and found 1ph on a 3ph HV line had broken and fallen on to a tree below, causing the tree to smoulder. There was no ground fire start. The crew isolated the lin",,7.62,0,Non forest,Non forest,6,6,0,121.5509415,94845,YOLA,COLAC AP,,29.6,17.2,8.3,1
1041,1042,Ausnet 17/106,Ausnet,19/02/2018,2/19/18 19:00,43150.79167,43150.79167,-37.72574666,145.4002218,"86 KILLARA ROAD, COLDSTREAM VIC 3770",1009667.0,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232489.0,20180221SPN_01,Large tree branch into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,102.3694229,94864,YCEM,COLDSTREAM AWS,,1.2,27,20.8,0
164,165,United 16/61,United,5/01/2017,1/5/17 0:00,42740.0,0.534965278,-38.37628916,144.7886154,,8831884.0,STO14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5131.0,20170109UTD_05,"501 AMI mtr caught fire at load tails, replaced mtr fire ign rep - LIS - 8831884",,7.62,0,Non forest,Non forest,6,6,0,7.833634377,94898,CERB,CERBERUS AWS,,33.2,26.5,23.4,0
543,544,United 16/38,United,22/10/2016,10/22/16 0:00,42665.0,0.910972222,-37.95447666,145.0230016,,1822972.0,SR 12,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5059.0,20161031UTD_03,"Crew found sub pole Lis#1822972, damaged by pole fire. Centre Phase Disc eye bolt and Xarm King bolt burned out and pole requiring replacement. ",,7.62,0,Non forest,Non forest,6,6,0,30.03386879,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5,1
90,91,Powercor 16/204,Powercor,12/05/2017,5/12/17 0:00,42867.0,0.282638889,-38.313719,141.52965,,32128364.0,PLD003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13104.0,20170515PWA_01,"At 06:47hrs today, the customer reports no supply to premises. The smart meter shows a power outage at 01:25hrs this morning. A crew attended and found the fuse box on the substation pole had overheat and started a pole fire. The box, LV leads and LV eart",,7.62,0,Non forest,Non forest,6,6,0,50.56587982,94828,YPOD,PORTLAND AP AWS,,29.6,17.2,8.3,0
739,740,Jamena 19/48,Jamena,5/01/2020,1/5/20 14:55,43835.62153,43835.62153,-37.8285,144.89203,"21 SIMCOCK AVENUE, SPOTSWOOD VIC 3015",,YVE12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,11.66930866,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
584,585,United 18/70,United,28/01/2019,1/28/19 0:00,43493.0,0.616770833,-38.08239251,145.1860012,"FRANKSTON-DANDENONG ROAD, CARRUM DOWNS VIC 3201",3318989.0,DVY24,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1259452.0,20190130UTD_02,"Lis3318989,  bird across LA's @ FS0047.  LA's slightly blackened on sth side of switch. still intact and in service.  remains of small grass fire observed in the vacinity. Fire report#00711.  est 50m2, Grass.  ",,7.62,0,Non forest,Non forest,6,6,0,8.0,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,1
