,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1645,1646,PowerCor 19/85,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.742361111,-35.319112,141.363406,"410 Perkins Rd, Cowangie VIC 3506",32150598.0,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20191204PWA_02 ,"Report from LSA Barry Gregg of pole fire at above address. Crew arrived and found pole that appeared to have been burning all day. There was  a lot of burnt debris from the pole but no ground fire had occurred and commented that site was very sandy.  
No ",,7.62,0,Non forest,Non forest,6,6,0,68.47489166,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4,0
964,965,Ausnet 18/47,Ausnet,6/11/2018,11/6/18 15:53,43410.66181,43410.66181,-37.79756,145.239649,"17 PANFIELD AVENUE, RINGWOOD VIC 3134",1209065.0,RWN33,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190110SPN_01,Krone box had melted and caused burnt plastic to fall onto the ground. No damage to any customers property and no ground fire present. All damage was caused in road reserve. Fire was cause by a fault in the Krone box due to severe weather and rain earlier,,7.62,0,Non forest,Non forest,6,6,0,152.0297241,95867,SCOR,SCORESBY AWS,,69.6,22,19.8,1
1678,1679,PowerCor 19/50,PowerCor,3/10/2019,10/3/19 0:00,43741.0,0.45,-34.738589,142.653568,"Staley Rd, Wemen",32143201.0,WMN013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),single phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20191007PWA_02 ,"A Customer reported that a few days ago when he started his pump, the nearby pole dropped a few large sparks that started a small grass fire. On arrival the crew found that a Low Voltage Isolator had overheated and caused hot debris to fall to the ground ",,7.62,0,Non forest,Non forest,6,6,0,49.59949875,94831,OUYE,OUYEN,,27.7,21.3,18.8,1
823,824,CitiPower 19/27,CitiPower,30/12/2019,12/30/19 0:00,43829.0,0.704166667,-37.804791,145.063226,7 Wills St Balwyn North 3104,30166282.0,L001,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_08 ,"Customer reported  a wire resting in the tree out the front of property and that caused a fire at property all the way up to front door. 
On arrival crew reported that an overhanging branch made contact with LV cables causing LV phases to make contact.
Th",,7.62,0,Non forest,Non forest,6,6,0,46.94447708,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
163,164,United 16/48,United,22/11/2016,11/22/16 0:00,42696.0,0.514444444,-38.37209011,144.8873212,,1311762.0,RBD11,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5086.0,20161201UTD_01,Tree in nature strip on HV O/H in Allambi Crescent outside #8 adjacent to LIS# 1311762. No damage to assets. Tree was cut back by crew and supply restored from SCADA.,,7.62,0,Non forest,Non forest,6,6,0,7.000175953,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5,0
1118,1119,Powercor 16/47,Powercor,30/10/2016,10/30/16 0:00,42673.0,0.565972222,-37.717533,144.03339,,30010307.0,BAS022,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12527.0,20161031PWA_02,"A customer reported a tree was on an overhead conductor and a small grass fire has started at the incident location.  On arrival the crew found that a tree had fallen onto the 12.7 KV SWER conductor causing it to break and fall to the ground, resulting in",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,453.8562927,94863,SHEO,SHEOAKS AWS,,70.2,19.3,17.5,0
561,562,United 16/90,United,25/04/2017,4/25/17 0:00,42850.0,0.323368056,-38.01596013,145.0936824,,3302271.0,MC 01,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5226.0,20170430UTD_04,"UG pillar burnt out at LIS 3302271, Fire start report no# 05281, fire was at pillar only no damage to anything external.",,7.62,0,Non forest,Non forest,6,6,0,6.299309731,94870,YMMB,MOORABBIN AWS,,142.7,20.8,10.8,0
432,433,Ausnet 18/25,Ausnet,19/07/2018,7/19/18 21:08,43300.88068,43300.88068,-38.15155389,146.7882064,"17 PRINCE STREET, ROSEDALE VIC 3847",5643756.0,TGN41,Low voltage AC (<1kV),RURAL LONG, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234530.0,20190827SPN_04,P/L fitting has failed and melted. on pole. Failed P/L fitting removed and replaced with new. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,16.2786026,94891,YLTV,LATROBE VALLEY,,22,14.8,8,0
1083,1084,Ausnet 18/172,Ausnet,4/06/2019,6/4/19 17:07,43620.71319,43620.71319,-37.878379,147.958151,"21 KALIMNA JETTY ROAD, KALIMNA VIC 3909",1901592.0,BDL6,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190618SPN_02,Candled EDO HV Fuse. No evidence of ground fire,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,40.01608658,95904,LKE,LAKES ENTRANCE,,57.5,15.5,7.2,1
928,929,Ausnet 19/34,Ausnet,15/08/2019,8/15/19 10:00,43692.41667,43692.41667,-37.81683893,145.325877,"56-72 CANTERBURY ROAD, MONTROSE VIC 3765",1005239.0,CYN21,22kV AC,URBAN, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190821SPN_06,"Fuse appears to have been damaged, allowing water to enter the fuse element resulting in fuse candling.",,7.62,0,Non forest,Non forest,6,6,0,147.5918427,94872,DUNN,DUNNS HILL AWS,,64.3,14.5,10,1
890,891,Jamena 17/20,Jamena,25/07/2017,7/25/17 0:00,42941.0,0.470138889,-37.768721,145.041129,"4 LIVINGSTONE STREET, IVANHOE",,FF90,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,151805.0,20170727JEM_01,LV UG cable was smouldering due to fault current,,7.62,0,Non forest,Non forest,6,6,0,52.00553513,95873,BUND,BUNDOORA,,35.6,14.5,7.9,1
1201,1202,Ausnet 17/40,Ausnet,24/10/2017,10/24/17 10:15,43032.42708,43032.42708,-37.63164698,145.045362,"QUARRY ROAD, EPPING VIC 3076",914098.0,EPG32,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,230893.0,20171114SPN_02,"bird strike, conductor down.",,7.62,0,Non forest,Non forest,6,6,0,149.2028046,95873,BUND,BUNDOORA,,43.4,20.7,18.3,0
1384,1385,PowerCor 19/221,PowerCor,1/02/2020,2/1/20 0:00,43862.0,0.34375,-36.64201,142.700579,"Wimmera Hwy, Rupanyup 3388",32107806.0,STL006,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200204PWA_03,"Vic fire reported a pole fire at the above location on a SWER intermediate pole. There was a small patch of stubble burnt, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,149.3699951,95835,YLNG,LONGERENONG,,75.8,24.4,17.9,0
77,78,Ausnet 18/44,Ausnet,1/11/2018,11/1/18 8:04,43405.33611,43405.33611,-38.61256301,146.659426,"RANKIN STREET, ALBERTON VIC 3971",2608518.0,FTR23,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190827SPN_02,"Fused Mains box has burnt and melted on pole LIS2608518. Investigation conducted but inconclusive, unable to determine cause of failure.",,7.62,0,Non forest,Non forest,6,6,0,6.196344852,95830,YRMX,YARRAM CFA,,69.6,22,19.8,0
316,317,United 17/52,United,18/01/2018,1/18/18 0:00,43118.0,0.766863426,-38.24172083,145.0472616,253 DUNNS ROAD MORNINGTON,1100188.0,MTN31,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5401.0,20180122UTD_03,"burnt out connection at sub IKARA DUNNS blue phs, remade connection. LIS#1100188 - base of pole had burn marks Fire report 02285 Cause unknown, grass fire 4x2 mtrs.",,7.62,0,Non forest,Non forest,6,6,0,46.00515747,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9,0
19,20,Powercor 18/234,Powercor,16/04/2019,16/04/2019,,,-38.60039526,143.0011931,"2520 Cobden-Port Campbell Rd, Port Campbell 3269",,TRG003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190507PWA_02 ,CFA reported pole fire at incident location. On arrival crew found bird nest material in FOLCB had caught fire and melted the box and conductor insulation. Melted plastic fell to the ground but did not start a fire.,,7.62,0,Non forest,Non forest,6,6,0,22.87255669,95855,WEEA,WEEAPROINAH,,11.6,22,11.1,1
600,601,United 17/44,United,29/12/2017,12/29/17 0:00,43098.0,0.846203704,-38.01077,145.221436,"78-80 WILLIAMS ROAD, DANDENONG SOUTH",9575750.0,DSH22,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5379.0,20180102UTD_01,"An LV Distribution cabinet caught fire outside 78 Williams Rd, Dandenong - Closest LIS # 9575750",,7.62,0,Non forest,Non forest,6,6,0,17.11881638,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,1
1120,1121,PowerCor 19/199,PowerCor,19/01/2020,1/19/20 0:00,43849.0,0.804861111,-37.67324,144.418361,5 Chicquita Crt Bacchus Marsh 3340,,BMH004,22kV AC,Rural Short, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200121PWA_03 ,While patrolling area following thunderstorms field crew were alerted by fore brigade of smoke emanating from kisok substation at incident location. On arrival crew of the substation it was established there was damaged HV cable and a possible damaged kio,,7.62,0,Non forest,Non forest,6,6,0,155.5370636,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8,0
236,237,Ausnet 19/154,Ausnet,2/04/2020,4/2/20 7:21,43923.30625,43923.30625,-38.408794,146.302823,"55 FOX AND FANCKES ROAD, BOOLARRA SOUTH VIC 3870",2623514.0,MWL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200402SPN_01,A mechanical failure of the conductor.,,7.62,0,Non forest,Non forest,6,6,0,140.0015564,94891,YLTV,LATROBE VALLEY,,145.6,19.3,9.8,0
639,640,Ausnet 19/70,Ausnet,1/12/2019,12/1/19 22:24,43800.93333,43800.93333,-37.92217401,145.475614,"3 UPPER GRIEVE ROAD, AVONSLEIGH VIC 3782",420243.0,BGE22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_11,Candled fuse (fuse failure),,7.62,0,Non forest,Non forest,6,6,0,278.5588074,94872,DUNN,DUNNS HILL AWS,,4.4,24.6,24.7,0
1577,1578,Ausnet 17/21,Ausnet,8/07/2017,7/8/17 7:36,42924.31667,42924.31667,-36.23294402,147.847586,"234 WATERS LANE, COLAC COLAC VIC 3707",5215357.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229085.0,20170713SPN_02,EDO fuse hung up,,7.62,0,Non forest,Non forest,6,6,0,346.8916016,94899,YCRG,CORRYONG,,35.6,14.5,7.9,0
1601,1602,Powercor 16/150,Powercor,4/03/2017,3/4/17 0:00,42798.0,0.909027778,-36.035127,145.40424,,33087082.0,NKA006,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12859.0,20170307PWA_02,CFA reported grass fire at the above location. A crew attended and the operation of an EDO fuse had caused a  grass fire approx. 200m x 30m in both road reserve and on customer grazing land. Crew isolated supply and  replaced fuse. CFA were in attendance ,,7.62,0,Non forest,Non forest,6,6,0,107.2306976,94875,YSHT,SHEPPARTON AWS,,29.2,26.9,16.8,0
1360,1361,Powercor 16/129,Powercor,27/01/2017,1/27/17 0:00,42762.0,0.584722222,-36.820366,144.24413,,30235097.0,BET004,22kV AC,Rural Short, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12765.0,20170130PWA_04,"A Bobcat operator reported that his machine has hit a pole and smoke coming from the pole at the incident location. Upon arrival, the Powercor crew found that the Bobcat made contact with CHP and the impact cause to damage the steel cable protection, UG c",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,283.620697,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
469,470,PowerCor 19/29,PowerCor,31/07/2019,7/31/19 0:00,43677.0,0.75,-37.96884399,144.6851144,Opposite 668 Diggers Rd Werribee South 3030 (Melways 199 Ref E9),32171115.0,WBE034,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190801PWA_03,"MFB and local resident reported pole fire in Diggers Rd. that had now extinguished. Attending Powercor fault crew noted a burnt FOLCB. There were no shocks, injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,6.016610146,94865,YLVT,LAVERTON AWS,,52.8,15,7.7,0
272,273,PowerCor 19/305,PowerCor,26/05/2020,5/26/20 0:00,43977.0,0.752083333,-38.11491,144.322409,"1 Rowe St, Hamlyn Heights 3215",32069696.0,GL013,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200527PWA_03 ,"A customer and Vicfire both reported a fire on a pole at the incident location. On arrival the crew found that an LV FSD isolator had overheated and caught fire.  There was no ground fire, other damage or injuries reported.",,7.62,0,Non forest,Non forest,6,6,0,69.63854218,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3,1
573,574,United 19/95,United,18/02/2020,2/18/20 0:00,43879.0,0.793773148,-38.01425826,145.2629011,"11-13 WESTPOOL DRIVE, HALLAM VIC 3803",639074.0,DN08,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1381450.0,20200331UTD_02,Customer adved switch opposite hit by lightning and exploded. Was on fire for short time. Now out. Switch replaced lis 0639074,330kV AC,7.62,0,Non forest,Non forest,6,6,0,26.16330338,94879,CRAN,CRANBOURNE,,75.8,24.4,17.9,0
1422,1423,PowerCor 19/35,PowerCor,27/08/2019,8/27/19 0:00,43704.0,0.393055556,-36.609057,143.949664,"5 Cementry Rd, Bridgewater on Loddon",30028602.0,BET001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190828PWA_03,"A pole fire was reported by a customer. On arrival, A Powercor crew found that the LV fuse box on the pole caught fire. There was fallen debris but no ground fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,137.2720947,94855,YBDG,BENDIGO AWS,,64.3,14.5,10,0
999,1000,Ausnet 17/89,Ausnet,28/01/2018,1/28/18 20:10,43128.84028,43128.84028,-37.77470001,145.24039,"3 DELATITE COURT, WARRANWOOD VIC 3134",1218137.0,RWN31,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232162.0,20180129SPN_03,Red phase conductor D burn through connection (loose connection) and lead from isolator at substation pole.,,7.62,0,Non forest,Non forest,6,6,0,127.5020447,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,1
932,933,Ausnet 19/69,Ausnet,30/11/2019,11/30/19 1:09,43799.04792,43799.04792,-37.86394601,145.252508,"67 LEWIS ROAD, WANTIRNA SOUTH VIC 3152",1218894.0,BRA11,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20191205SPN_04,Bird has contacted switch bushings resulting in pole top fire. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,81.99275208,95867,SCOR,SCORESBY AWS,,60.8,21.8,20.4,1
1549,1550,PowerCor 19/206,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.901388889,-36.091593,145.44661,13 Gray Street Numurkah 3636 ,33078990.0,NKA004,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200129PWA_01,"CFA reported wire stared grass fire at incident location, fire now out. On arrival crew found a small branch had contacted LV conductors. Burnt particles fell to ground starting a small grass fire. There was no injuries reported or third party property da",,7.62,0,Non forest,Non forest,6,6,0,107.9653015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,1
790,791,United 19/59,United,30/12/2019,12/30/19 0:00,43829.0,0.531886574,-37.82187906,145.1113437,"427 MONT ALBERT ROAD, BOX HILL VIC 3128",7023862.0,BH23,22kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,1365109.0,20200211UTD_04,Also Refer to TE# 1365107. ACR BH7390 was initial tripping device.  Tree on O/H tee to BLACK MONT ALBERT and also white phase ampac failed to the east of this location LIS#7023862.  Small ground fire indicated by Linesman,Fuses and switchgear,7.62,0,Non forest,Non forest,6,6,0,101.2302933,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
1524,1525,Ausnet 17/160,Ausnet,30/04/2018,4/30/18 10:00,43220.41667,43220.41667,-36.32542999,146.296938,"68 WALDARA DRIVE, WALDARA VIC 3678",5106454.0,WN2,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233388.0,20180528SPN_03,Melted and burnt out three phase LV connection box.,,7.62,0,Non forest,Non forest,6,6,0,147.8309021,94889,YWGT,WANGARATTA AWS,,19,21.8,10.9,0
78,79,Ausnet 18/76,Ausnet,5/01/2019,1/5/19 23:27,43470.97759,43470.97759,-38.52580098,146.598284,"437 BOLGERS ROAD, DEVON NORTH VIC 3971",2624660.0,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190108SPN_02,fuse candling,,7.62,0,Non forest,Non forest,6,6,0,58.40481567,95830,YRMX,YARRAM CFA,,12.6,28.4,25.6,0
1600,1601,Powercor 18/89,Powercor,25/11/2018,25/11/2018,,,-36.05273123,145.349884,1421 Boals Rd Numurkah,30347324.0,NKA006,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20181127PWA_01 ,"Vic Fire reported a grass fire at incident location.
On arrival crew found wind blown fencing material had struck line causing fire.
There were no injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,106.450798,95833,KYAB,KYABRAM,,69.6,22,19.8,0
1379,1380,PowerCor 19/142,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.097222222,-36.704317,142.215309,"3 Pryors Rd, Horsham VIC 3400",30078377.0,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_05,"Report received of a pole fire at the incident location. Crew advise cross-arm burnt on LIS 433, Pryors Lane P1. LEI confirmed no high voltage injection. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,127.7905273,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7,1
629,630,Ausnet 16/25,Ausnet ,17/08/2016,8/17/16 6:39,42599.27719,42599.27719,-38.07954102,145.274349,,505476.0,CRE23,22kV AC,URBAN, - fuse (EDO fuse),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,223700.0,20160817SPN_01,3 blown fuses found at Sth Gipp Thompson S/S. Transformer found unserviceable with large oil leak.  The substation had exploded. There had been a previous fault when a tree had fallen through the conductors causing a jolt on the transformer which may have,,7.62,0,Non forest,Non forest,6,6,0,35.29196167,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1,1
1581,1582,PowerCor 19/95,PowerCor,7/12/2019,12/7/19 0:00,43806.0,0.582638889,-35.98088,141.841967,"1981 Rainbow-Nhill Rd, Rainbow 3424",32120528.0,NHL015,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20191209PWA_04 ,A call was received from the CFA stating that a wire had come down at the above address and had caused a fire. Powercor crew arrived onsite they found that the HV SWER conductor between Pole 33 and 34 Lake Hindmarsh had broken mid span and caused a grass ,,7.62,0,Non forest,Non forest,6,6,0,89.35346222,94827,YNHL,NHILL,,4.4,24.6,24.7,0
1543,1544,PowerCor 19/256,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.564583333,-36.128179,144.762019,"133 GOULBURN ROAD, ECHUCA VIC 3564",30123584.0,ECA003,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_06 ,Powercor crew responding to a report of a pole fire found  cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,95.78699493,94861,YECH,ECHUCA,,78.2,22.9,14.4,0
403,404,Ausnet 18/122,Ausnet,27/02/2019,2/27/19 9:55,43523.41319,43523.41319,-38.202379,146.067823,"1 NEAGLE STREET, YARRAGON VIC 3823",2202558.0,MOE22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190227SPN_02,Candled EDO fuse. No damage to pole and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,82.95936584,95854,ELLI,ELLINBANK,,20.3,26,21.4,1
421,422,Ausnet 19/82,Ausnet,25/12/2019,12/25/19 23:00,43824.95833,43824.95833,-38.18897701,146.561027,"3 NEFERTITI COURT, TRARALGON VIC 3844",2605832.0,TGN31,22kV AC,RURAL LONG, - surge diverter,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200106SPN_01,The cause of the incident was a loose connection on the cable head.,,7.62,0,Non forest,Non forest,6,6,0,53.44918442,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7,0
503,504,United 18/57,United,17/12/2018,12/17/18 0:00,43451.0,0.292511574,-37.91624416,145.0047745,"18 HAMMOND STREET, BRIGHTON VIC 3186",1804900.0,NB 25,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1247853.0,20181227UTD_02,A Pole Mounted FMJB for neutral screen cable across road out of HAMMOND HAMPTON blew up.  Athis caused a small grass fire which was promptly extinguished,,7.62,0,Non forest,Non forest,6,6,0,18.45561981,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1,0
42,43,Ausnet 19/50,Ausnet,24/10/2019,10/24/19 14:18,43762.59583,43762.59583,-38.52755298,145.446574,"3170 BASS HIGHWAY, ANDERSON VIC 3995",2800755.0,WGI23,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20191030SPN_01,A surge diverter has failed at Voltage Regulator site during REFCL stress testing resulting in ground fire which stopped at and was contained by the concrete bund. CFA attended site to extinguish the fire.  Damaged Voltage regulator removed from service a,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,51.97349548,94892,RHYL,RHYLL AWS,,27.7,21.3,18.8,0
314,315,United 17/29,United,6/10/2017,10/6/17 0:00,43014.0,0.184849537,-38.17086225,145.1058408,22 HUMPHRIES ROAD MOUNT ELIZA,3314196.0,FSH13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5330.0,20171103UTD_01,"Cons crew on the way to replace burnt hv x-arm...poly/plastic insulators, LIS - 3314196 HV strain arm replaced cut off top of pole, chse up with James Q & Rod L for fire start report.",,7.62,0,Non forest,Non forest,6,6,0,77.76357269,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,1
739,740,Jamena 19/48,Jamena,5/01/2020,1/5/20 14:55,43835.62153,43835.62153,-37.8285,144.89203,"21 SIMCOCK AVENUE, SPOTSWOOD VIC 3015",,YVE12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,11.66930866,94868,MELB,MELBOURNE,,129.4,26.9,21.8,1
311,312,United 18/84,United,15/02/2019,2/15/19 0:00,43511.0,0.524351852,-38.14959861,145.1151678,"NEPEAN HIGHWAY, FRANKSTON VIC 3199",8819481.0,FSH31,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1266284.0,20190220UTD_01,150W HP Sodium street light fire - LIS 8819481,,7.62,0,Non forest,Non forest,6,6,0,4.035638332,94879,CRAN,CRANBOURNE,,20.3,26,21.4,1
1086,1087,Ausnet 17/162,Ausnet,1/05/2018,5/1/18 14:19,43221.59653,43221.59653,-37.86807001,148.02096,"36 OCEAN VIEW PARADE, LAKES ENTRANCE VIC 3909",5622581.0,BDL41,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,233413.0,20180502SPN_02,HV dropper lead termination burnt off transformer bushing.,,7.62,0,Non forest,Non forest,6,6,0,59.95507813,95904,LKE,LAKES ENTRANCE,,72.2,17.6,7.3,0
1108,1109,PowerCor 19/166,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.739583333,-37.661551,143.83006,"16 Sobeys Rd, Napoleons VIC 3352",32013707.0,BAS022,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200110PWA_07 ,"Report received of pole fire and broken crossarm. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,366.4420471,94852,YBLT,BALLARAT,,129.4,26.9,21.8,0
1012,1013,United 16/89,United,14/04/2017,4/14/17 0:00,42839.0,0.016134259,-37.82497809,145.1691914,,8800163.0,NW 21,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5224.0,20170425UTD_05 ,"BA Fuse Candled at  BH1074 Joyce St, cnr Central Rd LIS=  8800163",,7.62,0,Non forest,Non forest,6,6,0,109.9986496,95867,SCOR,SCORESBY AWS,,142.7,20.8,10.8,0
955,956,United 18/73,United,30/01/2019,1/30/19 0:00,43495.0,0.711805556,-37.81835721,145.1961355,"CREEK ROAD, MITCHAM VIC 3132",7030642.0,RWT12,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1260219.0,20190201UTD_01,Tree on HV overhead Creek Rd repoteted as burning (separate evnt to Springvale Rd Event) near LIS 7030642,,7.62,0,Non forest,Non forest,6,6,0,132.0733185,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,0
621,622,United 16/52,United,9/12/2016,12/9/16 0:00,42713.0,0.372222222,-37.95809904,145.14448,,613176.0,SS 13,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5108.0,20161220UTD_02,Pole fire on LIS # 0613176. HV LV tee off . Burnt at the arm strap for the HV tee xarm and burnt the LV inter. ,,7.62,0,Non forest,Non forest,6,6,0,40.99920654,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
599,600,United 17/42,United,20/12/2017,12/20/17 0:00,43089.0,0.94125,-37.95917866,145.1785698,44 CALLANDER ROAD NOBLE PARK,633975.0,NP 16,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5386.0,20180108UTD_04,"Capbank CALLANDER JASON LLC flex at top of fuse unit is failing, causing arcing, no fire at the time of linsmans arrival however 1st call comments idicate flames were witnessed.  LIS  0633975",,7.62,0,Non forest,Non forest,6,6,0,43.99991608,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
531,532,United 17/100,United,20/03/2018,3/20/18 0:00,43179.0,0.011805556,-38.07504242,145.1227793,499 STATION STREET CARRUM,3304906.0,CRM12,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5527.0,20180502UTD_01,"Also see TE# 1163349. Cause was tracking of HV fuse units in misty weather, which flashed over to steel x-arm / concrete pole. LIS 3304906",,7.62,0,Non forest,Non forest,6,6,0,6.947792053,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1386,1387,PowerCor 19/38,PowerCor,4/09/2019,9/4/19 0:00,43712.0,0.410416667,-36.769954,144.277746,10 Russell St Quarry Hill 3550,31008832.0,BGO022,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190905PWA_01 ,Customers reported supply issues at the incident location. Street light fire due to neutral fault.,,7.62,0,Non forest,Non forest,6,6,0,237.0384979,94855,YBDG,BENDIGO AWS,,51.4,17.8,14.5,1
44,45,Ausnet 16/64,Ausnet ,19/12/2016,12/19/16 17:57,42723.74793,42723.74793,-38.521948,145.387463,,2812439.0,WGI31,22kV AC,RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225855.0,20161220SPN_01,AusNet Services' fault crew attended the site and discovered a small 6m x 4m fire had burnt out in relatively short green grass at the base of the concrete pole. The White Phase Ampact connector had failed at the top of the ACR line side isolator.No damag,,7.62,0,Non forest,Non forest,6,6,0,29.01395035,94892,RHYL,RHYLL AWS,,47.7,25.5,24,1
977,978,United 17/33,United,7/11/2017,11/7/17 0:00,43046.0,0.507638889,-37.90182277,145.1746367,26 ENTALLY DRIVE WHEELERS HILL,607733.0,MGE34,22kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5334.0,20171108UTD_02,"Whisper sent for fire start, candling fuse. replaced 15 B ph PFF at lis 0607733 no cause identified at sub. no wires down as reported by mfb. fire report No3008 per W Highmore",,7.62,0,Non forest,Non forest,6,6,0,109.0096893,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8,0
1106,1107,PowerCor 19/20,PowerCor,4/07/2019,7/4/19 0:00,43650.0,0.452777778,-37.5466537,143.911942,"20 SPRINGS ROAD, BROWN HILL VIC 3350",32000612.0,BAN015,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190715PWA_08 ,A customer reported transformer and wire on fire at the incident location. The attended crew found that an insulated HV dropper on the substation pole ignited. There was no ground fire. The crew made the place safe and repairs arranged.   ,,7.62,0,Non forest,Non forest,6,6,0,477.603241,94852,YBLT,BALLARAT,,52.8,15,7.7,1
962,963,Ausnet 18/30,Ausnet,5/08/2018,8/5/18 20:12,43317.84167,43317.84167,-37.766094,145.239649,"34 CROYDON ROAD, CROYDON VIC 3136",1203025.0,RWN31,22kV AC,RURAL SHORT, - earth / earthing,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,234762.0,20180806SPN_01,A possum short circuited the 22kV overhead conductor to earth on a steel X-arm on a concrete Substation pole. The short circuit caused the LV earth to be damaged at ground level where it was in contact with the earthed concrete pole. There was a small gra,,7.62,0,Non forest,Non forest,6,6,0,130.4500275,95867,SCOR,SCORESBY AWS,,49.4,15.1,10.1,1
61,62,Ausnet 17/86,Ausnet,24/01/2018,1/24/18 20:19,43124.84653,43124.84653,-38.57606199,145.845697,"965 KOONWARRA-INVERLOCH ROAD, LEONGATHA SOUTH VIC 3953",2010941.0,LGA23,22kV AC,RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,232136.0,20180125SPN_01,Corroded and loose PG clamps on bridges lead to arcing.,,7.62,0,Non forest,Non forest,6,6,0,102.0382996,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,1
1272,1273,Powercor 16/37,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.603472222,-37.489586,144.5674,,30034797.0,GSB011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12493.0,20161017PWA_01 ,"Customer reported a tree over HV conductors at the incident location. On arrival the crew found that a HV conductor had been brought down by a large tree, resulting in a several small ground fires, 4m square in total. It is suspected that the conductor re",,7.62,0,Non forest,Non forest,6,6,0,451.0,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5,0
39,40,Ausnet 16/58,Ausnet ,9/12/2016,12/9/16 9:47,42713.40764,42713.40764,-38.51079499,145.334234,,2800945.0,WGI31,22kV AC,RURAL SHORT, - guy wire,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225705.0,20161216SPN_01,Corroded stay wire helical termination failed at ground level on HV anchor pole (with single phase transformer) and flicked into HV droppers of transformer becoming alive on ground where small fire occurred.,,7.62,0,Non forest,Non forest,6,6,0,8.107130051,94892,RHYL,RHYLL AWS,,47.7,25.5,24,0
936,937,Ausnet 19/93,Ausnet,5/01/2020,1/5/20 13:19,43835.55486,43835.55486,-37.76927102,145.288702,"1 LYONS ROAD, CROYDON NORTH VIC 3136",1217188.0,CPK11,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_05,Pole burnt 75% through at kingbolt due to dirt and water tracking and leaking electrical current over insulator through damp pole to ground.,,7.62,0,Non forest,Non forest,6,6,0,89.15501404,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8,1
733,734,Jamena 19/36,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.323611111,-37.795792,144.884871,"88 ELEANOR STREET, FOOTSCRAY VIC 3011",,FW8,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_12,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,27.99999619,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
237,238,Ausnet 18/103,Ausnet,6/02/2019,2/6/19 7:13,43502.30069,43502.30069,-38.35185402,146.382427,"610 JUMBUK ROAD, YINNAR SOUTH VIC 3869",2614576.0,MWT31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190207SPN_03,"Hazardous tree branch which was outside the clearance space: Bifurcated, Semi Mature Euc sp (H16m, DBH 700mm), has faulted at a point 1.7m from ground level and fallen onto HV conductors. Point of failure was on rear side of leader (non-line side/Sth side",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,162.970459,94891,YLTV,LATROBE VALLEY,,20.3,26,21.4,0
646,647,Ausnet 17/19,Ausnet,1/07/2017,7/1/17 15:37,42917.65069,42917.65069,-37.98470198,145.463754,"80 BLUE RIDGE ROAD, DEWHURST VIC 3808",521902.0,BWN14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,228875.0,20170824SPN_02,suspected loose connection within the FOLCB,,7.62,0,Non forest,Non forest,6,6,0,217.0037231,94872,DUNN,DUNNS HILL AWS,,35.6,14.5,7.9,1
553,554,United 16/69,United,31/01/2017,1/31/17 0:00,42766.0,0.293402778,-37.94422734,145.0581277,,1823700.0,MR 33,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5160.0,20170203UTD_06,ABC service cable leads (150mm) cable caught fire (load)  - passed on to construction crew to replace them.  LIS 1823700,,7.62,0,Non forest,Non forest,6,6,0,37.53484344,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4,0
777,778,Jamena 16/22,Jamena,8/12/2016,12/8/16 0:00,42712.0,0.71875,-37.808268,144.841731,,,TH22,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,142787.0,20170124JEM_03,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,28.40256691,94865,YLVT,LAVERTON AWS,,47.7,25.5,24,1
619,620,United 16/39,United,28/10/2016,10/28/16 0:00,42671.0,0.252534722,-38.05008679,145.2167794,,9953514.0,DVY34,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5061.0,20161031UTD_05,"As per mfb 150 HPS Lantern has caught fire, LIS #9953514",,7.62,0,Non forest,Non forest,6,6,0,9.643716812,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,0
484,485,United 19/64,United,31/12/2019,12/31/19 0:00,43830.0,0.352777778,-37.90942634,145.0198859,"111 UNION STREET, BRIGHTON EAST VIC 3187",2333173.0,BT-NB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365679.0,20200211UTD_02,Confirmed fire star NB-BT 66kv line. ESV Ref 13086105 Poss broken x arm per mfb  TE#1365697. N  No apparent cause between 11kv and 66 KV Iss and can A/P . LIS = 2333173, - switch (disconnector/isolator),7.62,0,Non forest,Non forest,6,6,0,14.71862602,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
772,773,Powercor 16/174,Powercor,2/04/2017,4/2/17 0:00,42827.0,0.963194444,-37.846004,144.68516,,,LV001,22kV AC,Rural Short, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12969.0,20170404PWA_01,"Observations from site attendances:
1) A 315kVA, Etel kiosk in a residential subdivision appears to have sustained a major fault.
2) A grass fire was initiated in reserve landscaping surrounding the Kiosk location.
3) The forces of the electrical fault ha",,7.62,0,Non forest,Non forest,6,6,0,36.98242188,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,0
481,482,United 19/49,United,10/12/2019,12/10/19 0:00,43809.0,0.312094907,-37.95402708,145.0764659,"371-373 WARRIGAL ROAD, CHELTENHAM VIC 3192",1825384.0,HT11,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1360013.0,20191218UTD_01,HV Pole burnt fire report 5243 .Pole # 1825384 -o/s 371 Warrigal Rd, - tower,7.62,0,Non forest,Non forest,6,6,0,34.68374634,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
1200,1201,Ausnet 17/33,Ausnet,11/09/2017,9/11/17 18:46,42989.78194,42989.78194,-37.672089,145.126515,"311 YAN YEAN ROAD, PLENTY VIC 3090",926107.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; copper),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230242.0,20171023SPN_03,"Heat generated from the poor connection caused the cable to fail and fall to the ground.
The hot particles of the IPC and/ or copper cable could have made contact with the ground. 
no photo is available.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,117.431488,95873,BUND,BUNDOORA,,46.7,17.8,12.6,1
642,643,Ausnet 19/174,Ausnet,19/06/2020,6/19/20 10:26,44001.43472,44001.43472,-38.06954843,145.4678657,"14 BEVAN COURT, PAKENHAM VIC 3810",5654539.0,OFR24,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200622SPN_04,"LV pillar had burnt leads due to loose connections. leads replaced tested, and pillar returned to service.",,7.62,0,Non forest,Non forest,6,6,0,41.18249893,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,1
731,732,Jamena 19/34,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.463194444,-37.740833,144.905654,"32 KERFERD STREET, ESSENDON NORTH VIC 3041",,ES26,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,191441.0,20200103JEM_14,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,58.55699921,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,1
584,585,United 18/70,United,28/01/2019,1/28/19 0:00,43493.0,0.616770833,-38.08239251,145.1860012,"FRANKSTON-DANDENONG ROAD, CARRUM DOWNS VIC 3201",3318989.0,DVY24,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1259452.0,20190130UTD_02,"Lis3318989,  bird across LA's @ FS0047.  LA's slightly blackened on sth side of switch. still intact and in service.  remains of small grass fire observed in the vacinity. Fire report#00711.  est 50m2, Grass.  ",,7.62,0,Non forest,Non forest,6,6,0,8.0,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,0
375,376,Ausnet 16/31,Ausnet ,2/09/2016,9/2/16 4:25,42615.18403,42615.18403,-38.24628598,145.566745,,513602.0,LLG11,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224049.0,20160906SPN_01,Emergency Authorities reported an alleged pole fire. When AusNet Services' fault crew arrived the CFA were on site. Allegedly only the LV leads and 3 phase fuse box (FOLCB) was burnt. The pole was a HV/LV wood substation pole.,,7.62,0,Non forest,Non forest,6,6,0,10.99983501,94879,CRAN,CRANBOURNE,,104.6,16.7,12.6,1
274,275,Powercor 18/96,Powercor,12/08/2018,12/08/2018,,,-38.17118804,144.3233726,"2 HARRISON COURT, HIGHTON ,VIC,3216",,WPD011,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_04 ,"Pole top fire due to service line failure.
Incident found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,24.42078018,94857,GROV,GEELONG AP AWS,,49.4,15.1,10.1,1
477,478,United 19/42,United,27/11/2019,11/27/19 0:00,43796.0,0.188738426,-37.91025972,144.9862676,"218B ESPLANADE, BRIGHTON VIC 3186",1806095.0,NB33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1355658.0,20200114UTD_01,FiRef #1357042 replcd red phase fuse base & 100a service fuse at the pole lis# 1806095 fire report: 1569 caused very small fire at base of pole supply left on - email sent from analytics @ 02:00 on 1/12/19, - crossarm (steel),7.62,0,Non forest,Non forest,6,6,0,4.421747684,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,1
735,736,Jamena 19/39,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.21875,-37.795301,144.904318,"1 MOORE STREET, FOOTSCRAY VIC 3011",,FE6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_08,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,20.64294815,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
1310,1311,PowerCor 19/100,PowerCor,10/12/2019,12/10/19 0:00,43809.0,0.467361111,-37.346025,144.702773,1686 Romsey Road Romsey 3434,32042999.0,WND012,22kV AC,Rural Long, - earth / earthing,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20191212PWA_03 ,During a fault patrol a crew found a small ground fire (2 x 2 mtrs) at the incident location. The fault and fire was caused by a dislodged earth wire contacting an EDO fuse unit. There was no injuries or third party property damage. Fire was extinguished ,,7.62,0,Non forest,Non forest,6,6,0,560.9916992,94860,KMG,KILMORE GAP AWS,,4.4,24.6,24.7,1
233,234,Ausnet 16/114,Ausnet ,2/04/2017,4/2/17 7:50,42827.32639,42827.32639,-38.398482,146.15867,,2021888.0,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,227320.0,20170403SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,227.6456451,95854,ELLI,ELLINBANK,,142.7,20.8,10.8,0
1244,1245,Ausnet 19/150,Ausnet,28/03/2020,3/28/20 23:56,43918.99722,43918.99722,-37.66160898,145.529214,"178 MT RIDDELL ROAD, HEALESVILLE VIC 3777",1409956.0,WYK24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200316SPN_01,Plausible cause is degradation due to age.,,7.62,0,Non forest,Non forest,6,6,0,114.9706421,94864,YCEM,COLDSTREAM AWS,,78.2,22.9,14.4,0
1686,1687,PowerCor 19/210,PowerCor,23/01/2020,1/23/20 0:00,43853.0,0.576388889,-34.517444,142.375746,"3188 Kulkyne Way, Colignan VIC 3494, Australia",31020287.0,RCT013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200207PWA_09,HV 22Kv Wooden Crossarm burnt off HV Angle top circuit of HV Angle and Tee Off - small ground fire. There was no reported injuries or third party property damage.,,7.62,34,Eucalypt Mallee Woodland,Native forest,1,1,1,45.49102783,94693,YMIA,MILDURA,,129.4,26.9,21.8,0
283,284,Powercor 16/60,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.705555556,-38.132047,144.26651,,32084337.0,GL012,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12568.0,20161122PWA_01,A Powercor employee called to report a fire start at the base of our pole after noticing CFA activity at the incident location. A reclose was recorded on the feeder prior to this and may have been a lightning strike in the vicinity of the switch pole. Upo,,7.62,0,Non forest,Non forest,6,6,0,32.37435532,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,1
121,122,PowerCor 19/304,PowerCor,26/05/2020,5/26/20 0:00,43977.0,0.813194444,-38.411728,144.166923,"55A Belton St, Anglesea 3230",30066251.0,WPD021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200527PWA_02 ,"Vicfire reported a pole fire at the incident location. On arrival the crew found that an LV fused mains box had overheated and failed.  The box dropped debris and melted plastic to the ground, but there was no ground fire. here was no other damage or inju",,7.62,0,Non forest,Non forest,6,6,0,56.66391373,94846,AIRE,AIREYS INLET AWS,,82.8,16.4,8.3,0
