,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1283,1284,Ausnet 18/131,Ausnet,5/03/2019,3/5/19 18:53,43529.78681,43529.78681,-37.46965401,144.923573,"800 OLD SYDNEY ROAD, BEVERIDGE VIC 3753",4718493.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190307SPN_02,Candled HV EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,276.3042603,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9,0
15,16,PowerCor 19/30,PowerCor,8/08/2019,8/8/19 0:00,43685.0,0.328472222,-38.602023,143.000879,"2549 C164, Port Campbell VIC 3269, Australia",32056249.0,TRG003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190814PWA_02 ,"A passer-by reported a pole on fire at the incident location. Upon arrival a Powercor crew found a melted fuse box on the pole. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,22.93631935,95855,WEEA,WEEAPROINAH,,64.3,14.5,10,1
306,307,United 19/111,United,22/04/2020,4/22/20 0:00,43943.0,0.400694444,-38.2002107,145.1162234,"58-62 ALLISON ROAD, MOUNT ELIZA VIC 3930",3315364.0,FSH12,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,1399254.0,20200427UTD_02,Customer tree branch at 62 Alison Rd fell through HV and was resting on LV when crew arrived. Branch removed under shutdown. No damage to HV/LV conductors.  20CFA had reported sparking and flames. LIS 3315364,Localised: less than 10 sq.m,7.62,0,Non forest,Non forest,6,6,0,146.0865021,94879,CRAN,CRANBOURNE,,145.6,19.3,9.8,1
746,747,Powercor 18/214,Powercor,23/09/2018,23/09/2018,,,-37.85607028,144.8080082,"20-24 AJAX ROAD, ALTONA VIC 3018",,AL011,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190402PWA_03 ,"Vic fire reported a pole fire at incident location.
On arrival the crew found a crossarm burnt on one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.009046078,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,0
1107,1108,PowerCor 19/111,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.64375,-37.577635,143.839623,"804 TALBOT STREET S, REDAN VIC 3350",31001148.0,BAS012,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200518PWA_02,Service on the ground neutral screen service had burnt to the ground leaving some burns on some customer grass.,,7.62,0,Non forest,Non forest,6,6,0,422.5430908,94852,YBLT,BALLARAT,,4.4,24.6,24.7,1
950,951,United 18/39,United,27/09/2018,9/27/18 0:00,43370.0,0.829641204,-37.88936006,145.2203998,"31 WESTBURN GROVE, SCORESBY VIC 3179",617315.0,MGE21,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1222828.0,20181002UTD_03,"Centre phase white HV fuse candelling... to lv// and isolate.  Fuse unit was not properly closed, replaced 16a pff... no interruption.",,7.62,0,Non forest,Non forest,6,6,0,81.63452911,95867,SCOR,SCORESBY AWS,,19,17.2,14.6,0
1009,1010,United 16/57,United,24/12/2016,12/24/16 0:00,42728.0,0.137858796,-37.88635606,145.1418188,,602729.0,GW 03,22kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5122.0,20161229UTD_01,"Possum CAUSED FLASHOVER AT Pole tee to Coolarn Waverley S/S, Fire brigade attended, pole badly damaged, section had to be interrupted- pole lis # 0602729 pole HV & LV T-off /inter requires to be replaced 2",,7.62,0,Non forest,Non forest,6,6,0,99.84217834,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
772,773,Powercor 16/174,Powercor,2/04/2017,4/2/17 0:00,42827.0,0.963194444,-37.846004,144.68516,,,LV001,22kV AC,Rural Short, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12969.0,20170404PWA_01,"Observations from site attendances:
1) A 315kVA, Etel kiosk in a residential subdivision appears to have sustained a major fault.
2) A grass fire was initiated in reserve landscaping surrounding the Kiosk location.
3) The forces of the electrical fault ha",,7.62,0,Non forest,Non forest,6,6,0,36.98242188,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,1
1723,1724,PowerCor 19/61,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.097916667,-34.200848,142.153773,276 San Mateo Avenue Mildura 3500,32147322.0,MDA022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191104PWA_08 ,"Vic Fire reported a Pole fire at intersection of Burrows Street and San Mateo Avenue, fire on HV cross arm. Crew found small fire on pole had started at king bolt.",,7.62,0,Non forest,Non forest,6,6,0,52.29061127,94693,YMIA,MILDURA,,60.8,21.8,20.4,1
205,206,United 18/64,United,18/01/2019,1/18/19 0:00,43483.0,0.65037037,-38.30012811,145.1535819,"265A HODGINS ROAD, HASTINGS VIC 3915",1106008.0,HGS23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),single phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,1255946.0,20190211UTD_06,EIV advised 1540pm. new mter required. damage appears to be caused by lightning. Closest LIS 1106008,,7.62,0,Non forest,Non forest,6,6,0,47.16740417,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6,0
510,511,United 18/105,United,30/03/2019,3/30/19 0:00,43554.0,0.320081019,-37.91924233,144.9905461,"12 Dendy St, Brighton",1804866.0,NB 35,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1279435.0,20190416UTD_05,"HV inter x-arm burnt off at arm strap at T-Off pole LIS 1804866 DENDY ST, cnr RAMSAY ST. Replaced Inter x-arm at T-off, Insulators replaced and conductor sleeved. Work completed under Access Permit. Fire Start- Fire Ignition report # 3095 not # 1000704184",,7.62,0,Non forest,Non forest,6,6,0,9.999520302,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,1
212,213,Ausnet 16/108,Ausnet ,10/03/2017,3/10/17 17:28,42804.72778,42804.72778,-38.45619993,145.2422452,,2803645.0,PHI13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226862.0,20170406SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,20.70450783,94892,RHYL,RHYLL AWS,,29.2,26.9,16.8,0
903,904,Jamena 16/36,Jamena,25/06/2017,6/25/17 0:00,42911.0,0.8,-37.73695,144.993198,,,CN8,Low voltage AC (<1kV),Urban,Public lighting,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,150619.0,20170629JEM_01,Public lighting fire. Lantern replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,75.00556183,95873,BUND,BUNDOORA,,21.4,14.9,7.2,0
697,698,Powercor 18/283,Powercor,30/12/2018,30/12/2018,,,-37.76820904,144.4398931,"3573 Geelong - Bacchus Marsh Rd, Parwan Vic",,BMH006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190624PWA_04 ,"An employee reported a fire on a pole at the incident location.  
On arrival the crew found that a cross arm fire had occurred on a 22kV pole which burnt the cross arm only.  
There was no ground fire.  There were no reported injuries or third party prope",,7.62,0,Non forest,Non forest,6,6,0,154.9996796,94865,YLVT,LAVERTON AWS,,117.3,25.7,22.1,0
198,199,United 16/82,United,15/03/2017,3/15/17 0:00,42809.0,0.749513889,-38.37834921,144.9253499,,1311305.0,RBD12,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5198.0,20170317UTD_02,o/s #5 Goolgowie - lis 1311305. Fire ignition on the ground to some trees. fire was out on arrival by CFA. Crew replaced a red ph copper to ally d on the LV from the red ph transformer lead (Murawa Goolgowie s/s ) to the main. ,,7.62,0,Non forest,Non forest,6,6,0,75.00699615,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8,0
1155,1156,Jamena 16/34,Jamena,19/05/2017,5/19/17 0:00,42874.0,0.564583333,-37.69612,144.885633,,,AW14,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,149283.0,20170519JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,103.0,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3,0
11,12,Ausnet 16/79,Ausnet ,16/01/2017,1/16/17 18:35,42751.77431,42751.77431,-38.65242601,146.325796,,2014374.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,226065.0,20170117SPN_01,A tractor with a mowing unit attached contacted a 3-wire  overhead service cable which broke and fell to the ground causing sparks resulting in a small grass fire.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,59.33969879,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4,1
765,766,Powercor 16/80,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.259722222,-37.753897,144.80484,,32167390.0,SSE031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12650.0,20161220PWA_02,Powercor fault crew attending an outage (SSE031 feeder) found a pole-top fire at the incident location. The crew isolated the faulty section and restored the feeder. No evidence of ground fire found. Protection operated as expected. There was suspected HV,,7.62,0,Non forest,Non forest,6,6,0,56.87099838,94866,YMML,MELBOURNE AP,,47.7,25.5,24,0
1301,1302,Powercor 16/134,Powercor,3/02/2017,2/3/17 0:00,42769.0,0.838888889,-37.303924,142.7668,,32090686.0,ART033,22kV AC,Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12791.0,20170201PWA_02,The CFA reported a pole fire at the incident location. On arrival the crew found that the HV dropper connected to the HV bushing had failed which caused arching at the joint resulting with sparks falling to the ground causing a small ground fire. The crew,,7.62,0,Non forest,Non forest,6,6,0,266.6939392,94834,YARA,ARARAT,,47,25.9,20.5,1
704,705,PowerCor 19/58,PowerCor,1/11/2019,11/1/19 0:00,43770.0,0.086111111,-37.85864,144.714935,"91 Grevillea Crescent, Hoppers Crossing, VIC, 3029",33073674.0,LV009,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191104PWA_05 ,"VIC Fire reported  Service wire sparking and melted, started grass fire. Upon arrival the PCA Faults Crew have found that the POA/FOLCB at House No.91 Grevillea Crescent, Hoppers Crossing, VIC, 3029 has overheated, failed and melted and burnt away. The re",,7.62,0,Non forest,Non forest,6,6,0,16.84951401,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,0
260,261,Powercor 16/65,Powercor,25/11/2016,11/25/16 0:00,42699.0,0.444444444,-38.255678,143.63156,,30050973.0,CLC003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12583.0,20161128PWA_01,The property owner reported a blown fuse and the line on the ground at the incident location. A crew attended and found 1 phase of a Single phase HV line on the ground and 1 HV fuse at the Tee Off blown. A tree branch had fallen across the conductor and b,,7.62,0,Non forest,Non forest,6,6,0,123.3673096,94845,YOLA,COLAC AP,,36.4,20.8,19.5,1
1664,1665,Powercor 16/182,Powercor,9/04/2017,4/9/17 0:00,42834.0,0.331944444,-35.11093,141.19869,,32149124.0,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,13013.0,20170418PWA_03,"Crew found the customer outage was the result of a burnt HV strain arm at the incident location. There were no reported injuries, no 3rd party damage or grass fire for the incident.",,7.62,0,Non forest,Non forest,6,6,0,67.83499908,95831,WALP,WALPEUP RESEARCH,,142.7,20.8,10.8,0
759,760,Jamena 17/27,Jamena,28/02/2018,2/28/18 0:00,43159.0,0.621527778,-37.77303,144.8563,"57 BARBARA CRESCENT, AVONDALE HEIGHTS VIC, 3034",,BY14,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,159551.0,20180816JEM_01,Small grass fire due to failure of the LV ABC switch,,7.62,0,Non forest,Non forest,6,6,0,34.55085754,94868,MELB,MELBOURNE,,1.2,27,20.8,1
1585,1586,Powercor 16/195,Powercor,20/04/2017,4/20/17 0:00,42845.0,0.748611111,-35.913122,143.22664,,32024287.0,CTN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,13042.0,20170426PWA_04,"CFA reported Pole Fire on the Calder Highway between the towns of Demosa and Nullawil. Crew attended and opened off ACR for isolation and replaced HV intermediate crossarm. No ground fire, no property damage, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,96.77095032,95842,YDOD,DONALD,,142.7,20.8,10.8,1
726,727,Jamena 19/21,Jamena,16/07/2019,7/16/19 0:00,43662.0,0.722997685,-37.75462,144.864213,"38 BORDEAUX STREET, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200224JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,49.51728439,94866,YMML,MELBOURNE AP,,52.8,15,7.7,0
1430,1431,PowerCor 19/258,PowerCor,5/03/2020,3/5/20 0:00,43895.0,0.664583333,-36.490035,144.970428,"Baker Cres, Stanhope, Vic 3623",30222928.0,SHP021,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200520PWA_07,"Report of pole fire at incident location,  attending crew found pole burnt  above transformer.",,7.62,0,Non forest,Non forest,6,6,0,107.6475983,95833,KYAB,KYABRAM,,78.2,22.9,14.4,1
1558,1559,Ausnet 17/90,Ausnet,29/01/2018,1/29/18 2:18,43129.09583,43129.09583,-36.084061,146.733774,"998 PLUNKETTS ROAD, BARNAWARTHA NORTH VIC 3691",5208299.0,BWA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232163.0,20180129SPN_04,A bat caused a flashover between a steel crossarm and a HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,187.1555939,95837,RGLN,RUTHERGLEN RESEARCH,,73.6,27.2,23.9,0
1484,1485,PowerCor 19/267,PowerCor,15/03/2020,3/15/20 0:00,43905.0,0.813194444,-36.343159,145.132342,"1636 LILFORD ROAD, LANCASTER VIC 3620",32189439.0,KYM003,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200520PWA_09 ,Crew attending a report of part supply found arcing EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,104.0772018,95833,KYAB,KYABRAM,,78.2,22.9,14.4,0
855,856,United 18/63,United,16/01/2019,1/16/19 0:00,43481.0,0.614803241,-37.85028426,145.0697076,"20 CUSDIN STREET, GLEN IRIS VIC 3146",2310837.0,K  08,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1255253.0,20190118UTD_01,"fire start report#TBA  fmb at pole end caught fire, replaced fmb and reterminated leads. test and left on. cause unknown",,7.62,0,Non forest,Non forest,6,6,0,34.9053688,94868,MELB,MELBOURNE,,12.6,28.4,25.6,1
585,586,United 18/71,United,30/01/2019,1/30/19 0:00,43495.0,0.561365741,-37.93400132,145.2173445,"ILLAWARRA AVENUE, ROWVILLE VIC 3178",9339466.0,LD 06,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1.0,0.2,1260132.0,20190131UTD_02,"Boom from excavator into HV, started small fire,  photos obtained, LIS 9339466",,7.62,0,Non forest,Non forest,6,6,0,37.08640289,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,1
1043,1044,Ausnet 16/97,Ausnet ,15/02/2017,2/15/17 12:03,42781.50208,42781.50208,-37.798582,145.407879,,1010839.0,LDL13,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226450.0,20170216SPN_03,Burnt out active conductors at LV ABC IPC connections at pole top caused sparks and molten plastic to fall to the ground resulting in a very small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,226.9650879,94864,YCEM,COLDSTREAM AWS,,47,25.9,20.5,1
1180,1181,Ausnet 18/29,Ausnet,4/08/2018,8/4/18 18:54,43316.7875,43316.7875,-37.65118573,145.0165081,"130 COOPER STREET, EPPING VIC 3076",5658165.0,EPG23,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234761.0,20180808SPN_02,DAO arrived on site to find evidence of a burnt out 150w Street light. The street light was burnt from the top of the structure indicating faulty wiring rather than a blown globe. The light structure itself extends over the road so there was no ground fir,,7.62,0,Non forest,Non forest,6,6,0,128.9824066,95873,BUND,BUNDOORA,,49.4,15.1,10.1,1
952,953,United 18/53,United,5/12/2018,12/5/18 0:00,43439.0,0.660671296,-37.81294725,145.1732696,"303 SPRINGFIELD ROAD, NUNAWADING VIC 3131",7037165.0,NW 21,Low voltage AC (<1kV),Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1243691.0,20190114UTD_01,A possum contacted live asseyts caught fire and landed on top of krone box LIS 7037165,,7.62,0,Non forest,Non forest,6,6,0,117.0341797,95867,SCOR,SCORESBY AWS,,117.3,25.7,22.1,1
249,250,PowerCor 19/317,PowerCor,25/06/2020,6/25/20 0:00,44007.0,0.645833333,-38.277724,141.641718,"8582 Princes Hwy, Allestree VIC 3305",30308761.0,PLD001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200629PWA_01 ,"Customer reporting was driving and noticed asset on powerpole was on fire. On arrival crew advised  junction box has caused small fire which has self extinguished. There was no ground fire, no reported injuries or third party property damage",,7.62,0,Non forest,Non forest,6,6,0,6.086841106,94828,YPOD,PORTLAND AP AWS,,30.8,14.9,7.6,1
938,939,Ausnet 19/106,Ausnet,20/01/2020,1/20/20 20:35,43850.85764,43850.85764,-37.83639608,145.360287,"32 Hume Ln, Mount Dandenong VIC 3767, Australia",1304263.0,MDG1,6.6kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200121SPN_01,Fallen tree due to strong winds and heavy rain.,,7.62,0,Non forest,Non forest,6,6,0,472.3889465,94872,DUNN,DUNNS HILL AWS,,129.4,26.9,21.8,1
275,276,Powercor 18/108,Powercor,16/12/2018,16/12/2018,,,-38.14661037,144.3526892,242 LATROBE TERRACE GEELONG WEST 3218,,GCY014,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_12 ,"Cross arm fire due to leakage current.
Incident found during outage data review.
No ground fire.",,7.62,0,Non forest,Non forest,6,6,0,24.76630402,94857,GROV,GEELONG AP AWS,,117.3,25.7,22.1,0
1490,1491,Powercor 16/104,Powercor,7/01/2017,1/7/17 0:00,42742.0,0.522222222,-36.324461,144.97791,,33092311.0,KYM-ECA1,66kV AC,Unknown, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12692.0,20170109PWA_06,Control room noted a reclose on KYM-ECA No..1 66kV line. Control Room contacted Chris Tobias on call ZSO to perform patrol of KYM-ECA 1 66kV line. Chris advised that there had been a centre phase to earth flashover the cause of which seemed to be a bird (,,7.62,0,Non forest,Non forest,6,6,0,102.5,95833,KYAB,KYABRAM,,33.2,26.5,23.4,1
1513,1514,Powercor 18/168,Powercor,14/02/2019,14/02/2019,,,-36.30984723,145.6282832,30 SUTHERLAND ROAD COSGROVE 363,30129547.0,STN024,12.7kV AC (SWER),Rural Long, - fuse (boric acid),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190214PWA_07 ,"A passer-by reported a ground fire at the incident location. 
Upon arrival, the Powercor crew found that the HV fuse hung-up and approx. 2150Ssqm grass had been burnt and extinguished by the CFA.
There was no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,120.8551025,94875,YSHT,SHEPPARTON AWS,,20.3,26,21.4,0
1121,1122,Powercor 16/76,Powercor,18/12/2016,12/18/16 0:00,42722.0,0.5625,-37.547361,144.23272,,32166522.0,BMH003,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12653.0,20161223PWA_02,"Mick Van Ravenstein, ATL from Ardeer Construction, rang me, as the NAO AH Ardeer, on Monday 19/12/2016 @13:06, to ask if I was aware and had been notified about a pole fire incident the previous day.



I had discussed with Mick that I had not received an",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,586.265686,94863,SHEO,SHEOAKS AWS,,47.7,25.5,24,0
1468,1469,PowerCor 19/59,PowerCor,1/11/2019,11/1/19 0:00,43770.0,0.584722222,-36.326666,143.468458,"Calder Hwy, Woosang 3518 (near Edwards Rd) (13km South of Charlton)",30229277.0,BETS-CTN,66kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20191104PWA_06 ,Crew were investigating an outage on BETS-CTN 66kV line and found a broken conductor and ground fire.,,7.62,0,Non forest,Non forest,6,6,0,146.0328674,95842,YDOD,DONALD,,60.8,21.8,20.4,1
612,613,Ausnet 17/35,Ausnet,8/10/2017,10/8/17 16:03,43016.66875,43016.66875,-38.07751275,145.2857168,"46 MARINER CLOSE, CRANBOURNE NORTH VIC 3977",594816.0,CRE23,22kV AC,URBAN, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230654.0,20171020SPN_01,The root cause could not be determined.,,7.62,0,Non forest,Non forest,6,6,0,41.91390228,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,1
1443,1444,Powercor 16/62,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.604166667,-36.470166,145.62113,,30130885.0,STN011,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,12565.0,20161123PWA_01,"Customers reported loss of supply near the incident location. On arrival the fault crew found that an old disused crane had been left under a SWER line. 
Due to hot weather the line had sagged, a bird (pigeon) perched on top of this crane has caused a fla",,7.62,0,Non forest,Non forest,6,6,0,129.028595,94875,YSHT,SHEPPARTON AWS,,36.4,20.8,19.5,0
562,563,United 16/91,United,28/05/2017,5/28/17 0:00,42883.0,0.567476852,-37.94597891,145.0674997,,1816401.0,HT 06,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5238.0,20170601UTD_01,Rph 31.5 PFF fuse candled and exploded with porcilan over the ground causes scorching of the grass below. No other damage to assets. Crew suspect fuse was already cracked and has finally failed. lis 1816401. Fire reprot 02522.,,7.62,0,Non forest,Non forest,6,6,0,37.86582184,94870,YMMB,MOORABBIN AWS,,29.6,17.2,8.3,1
1615,1616,PowerCor 19/248,PowerCor,24/02/2020,2/24/20 0:00,43885.0,0.238888889,-35.806131,144.20827,"44 Western Road, Cohuna VIC 3568",33022821.0,CHA006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200225PWA_03 ,"CFA reported pole fire at the incident location. Upon arrival fault crew found that a FOLCB had faulted and burnt the box. No ground fire or damage to concrete pole, CFA attended.",,7.62,0,Non forest,Non forest,6,6,0,79.57295227,94844,YKER,KERANG,,75.8,24.4,17.9,0
217,218,Ausnet 19/127,Ausnet,12/02/2020,2/12/20 9:38,43873.40139,43873.40139,-38.37626199,145.705594,"90 LOCH-WONTHAGGI ROAD, LOCH VIC 3945",2007693.0,LLG12,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200212SPN_05,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,178.5405731,95854,ELLI,ELLINBANK,,75.8,24.4,17.9,0
180,181,United 18/103,United,25/03/2019,3/25/19 0:00,43549.0,0.742581019,-38.328302,144.9737447,"2 NEPEAN HIGHWAY, DROMANA VIC 3936",8825074.0,DMA14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1277811.0,20190328UTD_02,"Refer # 1277759 HV crossarm broken at LIS#8825074. Pole + xarm fire, fire report #02543. crew replaced pole lis#8825074.",,7.62,0,Non forest,Non forest,6,6,0,4.022881985,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,1
1202,1203,Ausnet 17/46,Ausnet,21/11/2017,11/21/17 10:15,43060.42708,43060.42708,-37.71654843,145.09861,"152 ELDER STREET, GREENSBOROUGH VIC 3088",928045.0,WT15,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),two phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231318.0,20171127SPN_02,A truck contacted Telstra overhead assets which caused them to make contact with AusNet Services' overhead LV distribution conductors.,,7.62,0,Non forest,Non forest,6,6,0,72.95735931,95873,BUND,BUNDOORA,,46.2,25.9,22.8,1
1363,1364,Ausnet 18/50,Ausnet,8/11/2018,11/8/18 14:04,43412.58611,43412.58611,-36.93744369,145.4195188,"644 PONKEEN CREEK ROAD, TARCOMBE VIC 3666",3902809.0,BN1,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181116SPN_01,The EDO fuse operation was triggered by lightning in the area. The hung up of the fuse is due to  accumulation of dry mud at the bottom of the fuse by insect/wasp. When the fuse link blows the tension is unable to be released causing the spring and the tu,,7.62,0,Non forest,Non forest,6,6,0,311.9771118,94874,YMNG,MANGALORE AWS,,69.6,22,19.8,0
658,659,Ausnet 18/62,Ausnet,13/12/2018,12/13/18 13:27,43447.56042,43447.56042,-38.09095103,145.779089,"60 PRINCES WAY, LONGWARRY NORTH VIC 3816",2708577.0,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181214SPN_01,Candling due to suspected moisture ingress/weathering,,7.62,0,Non forest,Non forest,6,6,0,48.50398254,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,1
1258,1259,Powercor 16/153,Powercor,7/03/2017,3/7/17 0:00,42801.0,0.879166667,-37.452322,142.96902,,33048290.0,ART033,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12878.0,20170308PWA_08,A farmer reported that a B-Double tip truck working on his property had hit the overhead power lines and bought them down. On arrival the crew found that a B-Double tip truck had contacted the SWER conductor between king Pole 35 and King Pole 36 and pulle,,7.62,0,Non forest,Non forest,6,6,0,334.4440918,94834,YARA,ARARAT,,29.2,26.9,16.8,0
1366,1367,Ausnet 18/56,Ausnet,3/12/2018,12/3/18 14:48,43437.61667,43437.61667,-36.87490701,145.613563,"1589 EUROA-MANSFIELD ROAD, GOORAM VIC 3666",3904896.0,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181205SPN_04,Candling BA fuse on s/stn.,,7.62,0,Non forest,Non forest,6,6,0,229.6699066,95843,YSBG,STRATHBOGIE,,117.3,25.7,22.1,0
386,387,Ausnet 16/63,Ausnet ,17/12/2016,12/17/16 21:35,42721.89954,42721.89954,-38.18346298,145.780724,,2702476.0,WGL13,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,225834.0,20161219SPN_02,Hot metal from a loose LV connection on the pole for underground conductors appeared to have fallen to the ground. A 8m  x 7m ground fire was observed in the vicinity. No other damage.,,7.62,0,Non forest,Non forest,6,6,0,133.0616608,95854,ELLI,ELLINBANK,,47.7,25.5,24,1
183,184,United 17/49,United,12/01/2018,1/12/18 0:00,43112.0,0.165671296,-38.38687608,144.9312517,69 CARRATHOOL AVENUE ROSEBUD,1311457.0,RBD12,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5396.0,20180112UTD_04,"EDO fuse tube candled, replaced 10a fuse and tube on the white phase, ncf. fire report #6623",,7.62,0,Non forest,Non forest,6,6,0,95.98451996,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9,0
1038,1039,Ausnet 18/164,Ausnet,19/04/2019,4/19/19 17:58,43574.74861,43574.74861,-37.819215,145.420278,"87 QUEENS ROAD, SILVAN VIC 3795",1010930.0,LDL23,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190429SPN_03,HV BA fuse appears to have hung-up and then candled. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,231.9033051,94872,DUNN,DUNNS HILL AWS,,11.6,22,11.1,0
1616,1617,Powercor 18/266,Powercor,#VALUE!,18/05/2019,,,-35.81999461,144.1938494,"119 COHUNA-MCMILLANS ROAD, COHUNA VIC 3568",33019552.0,CHA006,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,,20190521PWA_01,"Emergency services reported wire down and ground fire at the incident location. Upon arrival fault crew found that road side 22kV conductor failed approximately 20M from pole 41 Greens Rd.
The downed conductor caused localised burning of grass in the imme",,7.62,0,Non forest,Non forest,6,6,0,79.80458069,94844,YKER,KERANG,,#VALUE!,#VALUE!,#VALUE!,0
1687,1688,Powercor 18/244,Powercor,5/01/2019,5/01/2019,,,-34.42740421,142.3492362," BLAKE ROAD, IRAAK VIC 3494",,RCT014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190701PWA_06 ,"Customer reports pole fire at incident location.
On arrival crew found termination crossarm burnt
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,42.01601028,94693,YMIA,MILDURA,,12.6,28.4,25.6,0
542,543,United 16/37,United,22/10/2016,10/22/16 0:00,42665.0,0.739722222,-37.92172871,145.0054416,,1804512.0,NB 12,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5078.0,20161116UTD_01,Crew isolated the O/Head so as to remove tree branch from the Conductor at pole Lis#1804512. Branch came from private tree at # 733   Hampton St.,,7.62,0,Non forest,Non forest,6,6,0,22.00021935,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5,1
191,192,United 17/110,United,14/04/2018,4/14/18 0:00,43204.0,0.433842593,-38.3740642,145.1253735,3045 FRANKSTON-FLINDERS ROAD BALNARRING,1105857.0,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5556.0,20180608UTD_02,"Reported as tree on fire by CFA,  Tree removed from the overhead. Tree out side 3045 Frankston Flind Rd Balnarring",,7.62,0,Non forest,Non forest,6,6,0,26.99831009,94898,CERB,CERBERUS AWS,,19,21.8,10.9,1
317,318,United 17/60,United,28/01/2018,1/28/18 0:00,43128.0,0.442361111,-38.15925832,145.1092399,39A BRUARONG CRESCENT FRANKSTON SOUTH,3315978.0,FSH13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5422.0,20180205UTD_02,"400a fuses in krone box feeding ABC, crew looking for //'s. Burnt out krone box on pole. No fire on the ground. Fire incident report #02805 . Replaced the north circuit krone box and 3 x 315A din fuses.  LIS# 3315978.",,7.62,0,Non forest,Non forest,6,6,0,33.07652664,94879,CRAN,CRANBOURNE,,73.6,27.2,23.9,0
24,25,Powercor 16/63,Powercor,24/11/2016,11/24/16 0:00,42698.0,0.633333333,-38.546567,143.50573,,32064661.0,CLC006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,12610.0,20161206PWA_01,An employee doing a line condition audit found a crossarm had caught fire and self-extinguished at the incident location some time previous to the audit. The crossarm was listed as a P1 item and changed later that evening. There was no ground fire. No thi,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,183.4725647,95855,WEEA,WEEAPROINAH,,36.4,20.8,19.5,0
1177,1178,Jamena 18/31,Jamena,25/03/2019,3/25/19 0:00,43549.0,0.623877315,-37.658243,144.970585,65 METROLINK CIRCUIT CAMPBELLFIELD,,ST13,Low voltage AC (<1kV),Urban, - underground service cable (commercial / industrial),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190325JEM_05,Small grass fire due to vadalism (copper theft),,7.62,0,Non forest,Non forest,6,6,0,130.5670166,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9,0
1580,1581,PowerCor 19/228,PowerCor,7/02/2020,2/7/20 0:00,43868.0,0.7875,-36.039902,141.57612,Hiscocks Track Netherby 3418,32099082.0,NHL016,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200211PWA_01 ,"Report relieved of a pole fire at the incident location.  On arrival crew found pole top burnt , CFA attended and extinguished the fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,118.5828934,95827,YANX,YANAC AWS,,75.8,24.4,17.9,0
63,64,Ausnet 16/113,Ausnet ,27/03/2017,3/27/17 11:21,42821.47293,42821.47293,-38.55822102,145.881293,,2010501.0,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,Very high,1.0,1.0,227122.0,20170329SPN_02,A molten LV fuse carrier from a pole mounted FOLCB fell to the ground starting a small grass fire.  Cause unknown but likely high impedance connection of the inserted fuse carrier.,,7.62,0,Non forest,Non forest,6,6,0,52.75762939,95881,YWON,WONTHAGGI,,29.2,26.9,16.8,0
411,412,Ausnet 18/23,Ausnet,12/07/2018,7/12/18 20:19,43293.84675,43293.84675,-38.25379054,146.4744945,"440 FIRMINS LANE, HAZELWOOD NORTH VIC 3840",2615217.0,TGN23,22kV AC,RURAL SHORT, - insulators,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,234390.0,20180713SPN_01,"Fault crew called to fault and small fire at Firmins lane Hazelwood. 
XLPE leads have been rubbing together at the gas switch causing one phase to rub through resulting in a fault to the earth screed of the other phase.  Shutdown organised for a construct",,7.62,0,Non forest,Non forest,6,6,0,93.95775604,94891,YLTV,LATROBE VALLEY,,22,14.8,8,1
1135,1136,Powercor 16/205,Powercor,23/05/2017,5/23/17 0:00,42878.0,0.498611111,-37.594813,144.46345,,32167656.0,BMH006,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13111.0,20170524PWA_01,"Emergency Services reported a cable on the ground and sparking at the incident location. Upon arrival, the crew found that a HV conductor down and the live cable caused a small ground fire.  The crew believed a vehicle brought down the cable but no vehicl",,7.62,0,Non forest,Non forest,6,6,0,278.1016846,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3,0
1557,1558,Ausnet 18/168,Ausnet,1/05/2019,5/1/19 6:19,43586.26319,43586.26319,-36.09530701,146.657108,331 Soldiers Rd Barnawartha VIC 3688,5235940.0,BWA22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190501SPN_03,BA HV fuse has candled,,7.62,0,Non forest,Non forest,6,6,0,166.6781006,95837,RGLN,RUTHERGLEN RESEARCH,,63.5,17.8,7.6,0
1417,1418,Ausnet 17/81,Ausnet,16/01/2018,1/16/18 20:34,43116.85694,43116.85694,-36.69318602,146.863464,"457 MOUNT BUFFALO ROAD, POREPUNKAH VIC 3740",4505257.0,BRT22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232052.0,20180220SPN_01,Burnt EDO Fuse Tube,,7.62,0,Non forest,Non forest,6,6,0,315.0613098,95838,EDIU,EDI UPPER,,73.6,27.2,23.9,0
711,712,PowerCor 19/134,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.278472222,-37.742404,144.809215," 36 Vincent Ave, St Albans, 3020.",32163794.0,SA007,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_05 ,"Customer reports sparking and buzzing noise coming from pole in front of his home, believes it is coming from the conductors at the top of the pole. still on supply at site, sparks not reaching the ground. Crew advise pole fire. Cross-arm on roadside of p",,7.62,0,Non forest,Non forest,6,6,0,70.32225037,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1552,1553,Ausnet 16/84,Ausnet ,25/01/2017,1/25/17 18:18,42760.76252,42760.76252,-36.15526216,146.0553467,,5131906.0,WN2,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226201.0,20170130SPN_01,A tip truck delivering mulch contacted an overhead SWER conductor resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,159.0428009,94862,81124,YARRAWONGA,,33.2,26.5,23.4,1
700,701,PowerCor 19/249,PowerCor,25/02/2020,2/25/20 0:00,43886.0,0.01875,-37.769545,144.609335,"1753-1769 MOUNT COTTRELL ROAD, MOUNT COTTRELL VIC 3024",30106376.0,MLN011,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200520PWA_04 ,Crew responding to a report of power outage found an EDO fuse had burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,134.0967255,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1459,1460,PowerCor 19/205,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.59375,-36.287043,141.302781,"1256 Broughton Road, Kaniva",32100850.0,NHL031,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200122PWA_06 ,"A customer reported a pole fire at the incident locaton. On arrival the fault crew found that a HV crossarm had burned through at the kingbolt, and had dropped down with the HV conductors remaining  attached to the crossarm. There was no ground fire, no r",,7.62,0,Non forest,Non forest,6,6,0,136.7263031,95827,YANX,YANAC AWS,,129.4,26.9,21.8,1
1396,1397,Powercor 18/203,Powercor,#VALUE!,23/03/2019,,,-36.717221,144.34961,"GOLF COURSE ROAD, WELLSFORD VIC 3551",,EHK022,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20190416PWA_07 ,"Report received of a pole fire at incident location.
On arrival crew found a crossarm with the end burnt off .
There was no ground fire, no reported injuries or third party property damage.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,200.852005,94855,YBDG,BENDIGO AWS,,#VALUE!,#VALUE!,#VALUE!,1
1427,1428,PowerCor 19/57,PowerCor,1/11/2019,11/1/19 0:00,43770.0,0.504166667,-36.533146,145.058553,5 Waranga Drive Waranga Shores 3612,33089098.0,SHP014,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,,20191104PWA_04,"Customer reported wire down hanging from pole and down onto grass, has caused fire, Fire brigade has just arrived to put fire out, at incident location. Crew found a customers tree had damaged an O/H HV conductor, starting a 800m2 ground fire, no property",,7.62,0,Non forest,Non forest,6,6,0,130.0018005,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4,1
1068,1069,Ausnet 17/158,Ausnet,24/04/2018,4/24/18 11:03,43214.46042,43214.46042,-37.89166802,147.676191,"4 FORGE CREEK ROAD, EAGLE POINT VIC 3878",1610710.0,BDL42,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,233328.0,20180426SPN_01,It appears a magpie shorted out on a BA fuse unit and earth.,,7.62,0,Non forest,Non forest,6,6,0,20.13325882,94912,YBNS,BAIRNSDALE AIRPORT,,19,21.8,10.9,1
1165,1166,Jamena 19/56,Jamena,19/02/2020,2/19/20 0:00,43880.0,0.585416667,-37.718792,144.977871,"13 IMAROO STREET, FAWKNER VIC 3060 (MERRI CREEK TRAIL, FAWKNER VIC 3060)",,CN10,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200305JEM_02,Pole partially burnt due to contact by bare 22kV conductor.,,7.62,0,Non forest,Non forest,6,6,0,69.85504913,94867,TRNX,BMTC ANNEXE,,75.8,24.4,17.9,1
549,550,United 16/63,United,19/01/2017,1/19/17 0:00,42754.0,0.543055556,-37.94203776,145.121892,,611069.0,SS 21,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5145.0,20170124UTD_01,"Repalced burnt out krone box, new 160amp din fuses. cause unknown, krone box was melted. LIS3 0611069",,7.62,0,Non forest,Non forest,6,6,0,44.80553436,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4,0
1023,1024,Ausnet 16/99,Ausnet ,16/02/2017,2/16/17 5:00,42782.20833,42782.20833,-37.83583999,145.238921,,1204917.0,RWT15,66kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,226488.0,20170217SPN_01,A possum caused a flashover between a 66kV conductor and the concrete pole/steel crossarm and into the neutral via an Optus earth resulting in a gas meter fire.,,7.62,0,Non forest,Non forest,6,6,0,115.8506851,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,1
413,414,Ausnet 18/165,Ausnet,20/04/2019,4/20/19 17:03,43575.71042,43575.71042,-38.15684401,146.384906,"55 QUARRY ROAD, YALLOURN NORTH VIC 3825",2216241.0,MOE14,22kV AC,RURAL SHORT, - fuse (any other type),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190422SPN_05,"Bird has built nest on transformer which has caught fire resulting in a small ground fire. No asset damage identified other than melted bushing cover, burnt dropper at the bushing and flash marks on the transformer/pole. Follow up visit organised to fit a",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,101.9906235,94891,YLTV,LATROBE VALLEY,,11.6,22,11.1,1
1712,1713,PowerCor 19/257,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.632638889,-34.353028,142.283506,"228 JOHNS WAY, RED CLIFFS VIC 3496",32152209.0,RCT014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_05 ,Report of pole fire at incident location.,,7.62,0,Non forest,Non forest,6,6,0,41.15399933,94693,YMIA,MILDURA,,78.2,22.9,14.4,1
1308,1309,PowerCor 19/291,PowerCor,1/05/2020,5/1/20 0:00,43952.0,0.434027778,-37.34579,144.4404,"2 CADDYS LANE, TYLDEN VIC 3444",30342390.0,WND024,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,,20200505PWA_01,Fault crew investigating an outage found substation pole burning at ground level. Crew  was  preparing to isolate supply at tee off further up the line when burnt pole fell.,,7.62,0,Non forest,Non forest,6,6,0,581.4760742,95853,CASL,CASTLEMAINE,,82.8,16.4,8.3,1
871,872,CitiPower 18/31,CitiPower,1/01/2019,1/01/2019,,,-37.8072663,145.0650787,"29 GORDON STREET, BALWYN VIC 3103",30356235.0,L001,11kV AC,Urban, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190325PWA_03 ,"MFB reported  fire  in the vicinity of Cnr King and Gordon St Balwyn.
Attending crews  found high winds caused tree limb to fall across hv and lv near pole 863057
HVI damage was identified.
An overheated connection was also found on pole 14139 , with a sm",,7.62,0,Non forest,Non forest,6,6,0,46.07288361,94868,MELB,MELBOURNE,,12.6,28.4,25.6,0
139,140,United 19/69,United,5/01/2020,1/5/20 0:00,43835.0,0.428657407,-38.33014366,144.7136143,"26 ELIZABETH ROAD, PORTSEA VIC 3944",1307150.0,STO13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366547.0,20200122UTD_06,"ELIZABETH AVE, LIS:1307150 HV LV Inter, 9 Shed insulators. Xarm requires replacement broken at strap bolt. fire report #7043 -ESV #13140653", - communications linear assets,7.62,0,Non forest,Non forest,6,6,0,6.808852196,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8,1
