,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
749,750,Powercor 18/287,Powercor,26/11/2018,11/26/18 0:00,43430.0,0.538194444,-37.74093537,144.7010388,"699 NEALE ROAD, DEANSIDE VIC 3336",31023328.0,MLN021,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,,20181212PWA_02 ,"A customer reported a cable pulled out from the pole and also the meter board at the incident location. 
The attended crew found that the service had been vandalised and cut off from both pole end and the meter board.
There also appears to be potential si",,7.62,0,Non forest,Non forest,6,6,0,94.99996185,94865,YLVT,LAVERTON AWS,,69.6,22,19.8,0
856,857,United 18/67,United,24/01/2019,1/24/19 0:00,43489.0,0.557453704,-37.9066546,145.0092331,"MILROY STREET, BRIGHTON EAST VIC 3187",2333154.0,NB 34,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257657.0,20190125UTD_02,"An Ampact Connection failed on LV CHP BLUE PHASE. Caused a grass fire which was quickly extinguished, beleive it is UE grass outside ZSS. LIS 2333154",,7.62,0,Non forest,Non forest,6,6,0,14.20993328,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,1
538,539,United 17/121,United,29/05/2018,5/29/18 0:00,43249.0,0.865775463,-38.0123838,145.0907076,28 NEPEAN HWY ASPENDALE,3302246.0,MC 01,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5555.0,20180608UTD_01,Crew isolated the substation LV/HV and replaced the TX LV leads and Krone box as they had melted together. LIS # 3302246. ,,7.62,0,Non forest,Non forest,6,6,0,2.999984026,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,0
1598,1599,PowerCor 19/275,PowerCor,2/04/2020,4/2/20 0:00,43923.0,0.084027778,-35.928143,144.365765,"78 Gum Lagoon Road, Gunbower, VIC 3566",32033196.0,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200406PWA_02 ,"Following an all supply failure, a crew found a pole fire at incident location. NAO arranged for CFA to attend to extinguish fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,85.06302643,94861,YECH,ECHUCA,,145.6,19.3,9.8,0
896,897,United 16/33,United,2/10/2016,10/2/16 0:00,42645.0,0.654386574,-37.85069973,145.043454,,2311940.0,K  03,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5032.0,20161007UTD_01,"LV assets were clashing due to high winds, LV spreader fitted to prevent clashing, no follow up required, LIS 2311940",,7.62,0,Non forest,Non forest,6,6,0,14.02047729,94868,MELB,MELBOURNE,,70.2,19.3,17.5,0
1140,1141,Jamena 19/23,Jamena,20/11/2019,11/20/19 0:00,43789.0,0.508333333,-37.673758,144.866838,"VACANT LAND, 206-300 WESTERN AVENUE, MELBOURNE AIRPORT VIC 3045",,AW14,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20191206JEM_02,Bird Strike resulting in small grass fire,,7.62,0,Non forest,Non forest,6,6,0,113.1672592,94866,YMML,MELBOURNE AP,,60.8,21.8,20.4,1
1587,1588,PowerCor 19/159,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.740972222,-36.055279,144.114449,"20 VICTORIA STREET, PYRAMID HILL, VIC, 3575",30567286.0,CHA006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_08 ,Vic Fire reported pole fire and wire low at above address and crossing railway line. Concerned that train could hit line. On arrival crew found that cross-arm was burning from the King Bolt on both HV cross arms. No injury or third party damage.  No groun,,7.62,0,Non forest,Non forest,6,6,0,89.60864258,94844,YKER,KERANG,,129.4,26.9,21.8,0
834,835,CitiPower 19/38,CitiPower,30/01/2020,1/30/20 0:00,43860.0,0.694444444,-37.818901,145.008913,"103 Palmer St, Richmond VIC 3121.  Pole LIS 6450 out front of incident address.",30195068.0,NR002,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200207PWA_05,Report received of arcing and sparking and small ground fire at incident location. On arrival   crew found that a D connection had overheated showering hot debris igniting grass below. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,13.94056129,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
1502,1503,PowerCor 19/180,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.874305556,-36.362199,145.41174,"6 Fitzgerald Street, Shepparton VIC 3630",30129783.0,SHN022,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_06 ,Customer reported pole top sparking and smoking. Upon arrival crew found that intermediate HV/LV pole had ignited at the HV X-arm kingbolt position. No ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,112.8515015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,1
1415,1416,Ausnet 19/71,Ausnet,11/12/2019,12/11/19 9:30,43810.39583,43810.39583,-36.788388,145.969363,"18 PEARCE ROAD, LIMA EAST VIC 3673",3908199.0,BN6,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191211SPN_01,Joint box failure,,7.62,0,Non forest,Non forest,6,6,0,233.0592957,95843,YSBG,STRATHBOGIE,,4.4,24.6,24.7,0
1247,1248,Ausnet 17/132,Ausnet,17/03/2018,3/17/18 18:39,43176.77708,43176.77708,-37.65651599,145.517115,"15 VIEW STREET, HEALESVILLE VIC 3777",1403271.0,WYK24,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,232876.0,20180319SPN_01,Burnt off LV bushing on transformer - faulty connection.,,7.62,0,Non forest,Non forest,6,6,0,112.9829254,94864,YCEM,COLDSTREAM AWS,,24.6,24.9,16.6,0
315,316,United 17/41,United,17/12/2017,12/17/17 0:00,43086.0,0.87380787,-38.18298406,145.0757396,14 KOORNALLA CRESCENT MOUNT ELIZA,3314469.0,MTN22,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5387.0,20180109UTD_01,Although fire was out when crew arrived the first call comments state flames were visable from a 3 phase FMB - Lis 3314469,,7.62,0,Non forest,Non forest,6,6,0,24.95092773,94879,CRAN,CRANBOURNE,,119.2,25,22.4,1
980,981,United 17/61,United,28/01/2018,1/28/18 0:00,43128.0,0.795138889,-37.7827389,145.1541665,3 DAWS ROAD DONCASTER EAST,7063276.0,DC 03,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20180205UTD_03,Replaced red and white phs south cct 315amp din fuses - cause: burnt out u/g junction box on lis: 7063276 - Possibly due to overload,,7.62,0,Non forest,Non forest,6,6,0,91.06811523,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,1
206,207,United 18/119,United,6/06/2019,6/6/19 0:00,43622.0,0.695752315,-38.38294267,145.1702766,"46 SANDY POINT ROAD, SOMERS VIC 3927",1108920.0,HGS21,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1300276.0,20190702UTD_02,Centre phase (White) BA fuse unit damaged. F/Path side (Red phase) BA fuse blown. MT0513 LIS (1108920) is open and LLC's lifted on East side (fuse units). BA fuse had candled. ,,7.62,0,Non forest,Non forest,6,6,0,16.83831406,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2,1
1645,1646,PowerCor 19/85,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.742361111,-35.319112,141.363406,"410 Perkins Rd, Cowangie VIC 3506",32150598.0,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20191204PWA_02 ,"Report from LSA Barry Gregg of pole fire at above address. Crew arrived and found pole that appeared to have been burning all day. There was  a lot of burnt debris from the pole but no ground fire had occurred and commented that site was very sandy.  
No ",,7.62,0,Non forest,Non forest,6,6,0,68.47489166,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4,1
1084,1085,Ausnet 17/30,Ausnet,4/09/2017,9/4/17 23:54,42982.99583,42982.99583,-37.86088901,148.034363,"45 LAKE BUNGA BEACH ROAD, LAKE BUNGA VIC 3909",1902793.0,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,230171.0,20170905SPN_03,likely caused by polluted insulator (salt ),,7.62,0,Non forest,Non forest,6,6,0,53.24732208,95904,LKE,LAKES ENTRANCE,,46.7,17.8,12.6,0
49,50,Ausnet 17/142,Ausnet,21/03/2018,3/21/18 17:27,43180.72708,43180.72708,-38.59208602,145.797572,"6870 BASS HIGHWAY, POUND CREEK VIC 3996",5725063.0,LGA23,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,232938.0,20180326SPN_02,Flexible HV T-off dropper at 5725063 was blowing in strong wind and contacting base of insulator on steel x-arm & concrete pole causing arcing and burnt spiral dampers on conductors.,,7.62,0,Non forest,Non forest,6,6,0,41.34401703,95881,YWON,WONTHAGGI,,24.6,24.9,16.6,0
1371,1372,PowerCor 19/131,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.861111111,-36.739471,141.051765,"8576 Natimuk Frances Road, Neuarpurr 3413",32090113.0,HSM004,22kV AC,Rural Long, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Extreme,3.5,3.5,,20200102PWA_01 ,Vic Fire reported  a grass fire at the incident location. On arrival the fault crew found that a surge diverter connected to the substation pole at the incident location had flashed over causing a small grass fire at the base of the pole. There was no rep,,7.62,0,Non forest,Non forest,6,6,0,115.554863,95832,EDEX,EDENHOPE AWS,,4.4,24.6,24.7,1
220,221,Ausnet 18/82,Ausnet,16/01/2019,1/16/19 15:11,43481.63264,43481.63264,-38.45265604,145.7394604,"490 ANDERSONS INLET ROAD, BENA VIC 3946",2008210.0,LGA23,22kV AC,RURAL LONG, - pole (wood),three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190117SPN_01,"The tie on the insulator has failed, possibly due to a lightning strike based on evidence of black charring on the insulator. The conductor has dropped and come in to contact with the pole, burning through the pole causing the top section to fail and fall",,7.62,0,Non forest,Non forest,6,6,0,178.2950897,95881,YWON,WONTHAGGI,,12.6,28.4,25.6,1
982,983,United 17/63,United,10/02/2018,2/10/18 0:00,43141.0,0.003472222,-37.82161428,145.1576538,4 GLEN EBOR AVENUE BLACKBURN,7033760.0,NW 21,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5459.0,20180308UTD_04,"On arrival a possum was on the top of the LV krone box and tracking accross, s/stn isolated lv/hv to remove possu, dmage to krone box... #12 Glen Ebor Ave.. LIS= 7033760",,7.62,0,Non forest,Non forest,6,6,0,106.0661774,95867,SCOR,SCORESBY AWS,,1.2,27,20.8,0
981,982,United 17/62,United,30/01/2018,1/30/18 0:00,43130.0,0.361724537,-37.83057134,145.1871289,125 ROOKS RD NUNAWADING,7031360.0,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5424.0,20180205UTD_04,"Construction crew on site replacing x-arm, on pole #7031360. xarm replaced. no interuption.",,7.62,0,Non forest,Non forest,6,6,0,124.9854736,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
1353,1354,Powercor 18/60,Powercor,10/09/2018,10/09/2018,,,-36.94763302,141.6248538,"7332 Nhill-Harrow Rd, Miga Lake VIC 3409",,HSM004,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190613PWA_03 ,"Candled EDO fuse (fire).
Fire incident found during outage data review .
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,178.3245087,95841,TOOX,TOOLONDO AWS,,19,17.2,14.6,1
489,490,United 19/84,United,20/01/2020,1/20/20 0:00,43850.0,0.337233796,-38.00172203,145.110416,"61-65 JARRAH DRIVE, BRAESIDE VIC 3195",624869.0,MC10,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371549.0,20200205UTD_02,- REPLACED BURNT OUT IPC CONNECTION ON WHITE PHASE.- REPLACED BURNING OUT CU - AL D CONNECTION TO TX LEAD.- REPAIRED BURNT OUT CONDUCTOR WITH SLEEVE. no fire on arrival - fire report done #08023, - connection box,7.62,0,Non forest,Non forest,6,6,0,3.224667788,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
282,283,Powercor 16/59,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.729166667,-38.15096,144.36597,,32076201.0,GCY012,Low voltage AC (<1kV),Urban, - overhead service conductor (commercial / industrial),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,12570.0,20161122PWA_03,VicFire called to report sparking wires caused a grass  fire at the incident location.  Powercor crew found a tree branch had fallen on a 2 wire bare service causing it to spark which ignited a small tree near the line. Fire was approx.. 1m x 1.5m. Tree w,,7.62,0,Non forest,Non forest,6,6,0,22.46770859,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,0
421,422,Ausnet 19/82,Ausnet,25/12/2019,12/25/19 23:00,43824.95833,43824.95833,-38.18897701,146.561027,"3 NEFERTITI COURT, TRARALGON VIC 3844",2605832.0,TGN31,22kV AC,RURAL LONG, - surge diverter,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200106SPN_01,The cause of the incident was a loose connection on the cable head.,,7.62,0,Non forest,Non forest,6,6,0,53.44918442,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7,1
264,265,PowerCor 19/215,PowerCor,29/01/2020,1/29/20 0:00,43859.0,0.65625,-38.171272,144.14168,"1781 Barrabool Rd, Gnarwarre 3221",33041740.0,WPD011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200207PWA_07 ,Powercor received customer reports of no supply. Additional reports were also received of a fire at the incident location. When crews arrived they found a vehicle accident with a HV pole had occurred resulting in pole failure and coming to ground together,,7.62,0,Non forest,Non forest,6,6,0,178.5497589,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8,0
1699,1700,Powercor 18/252,Powercor,26/04/2019,26/04/2019,,,-34.22583498,142.093438,3171 ONTARIO AVENUE MILDURA 3500,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190702PWA_04,"Report received of a pole fire at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,48.00080109,94693,YMIA,MILDURA,,11.6,22,11.1,1
348,349,United 18/109,United,4/04/2019,4/4/19 0:00,43559.0,0.390277778,-38.21888366,145.2414561,"Opposite 71 East Rd, Somerville",3300039.0,HGS33,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1281179.0,20190429UTD_02,"Leaking oil from tx, and small grass fire started at base of pole, mfb have extinguished. 1m2 fire start. 5-6m2 of oil on ground. Fire repor# 02046  photo's taken and emailed. ",,7.62,0,Non forest,Non forest,6,6,0,7.000207424,94879,CRAN,CRANBOURNE,,11.6,22,11.1,0
1052,1053,Ausnet 17/98,Ausnet,10/02/2018,2/10/18 19:59,43141.83264,43141.83264,-37.83065002,145.676198,"85 BLACKSANDS ROAD, THREE BRIDGES VIC 3797",1411451.0,WYK23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232381.0,20180212SPN_03,Tall tree fell into overhead HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,155.47229,94880,NJE,NOOJEE,,1.2,27,20.8,0
717,718,PowerCor 19/187,PowerCor,13/01/2020,1/13/20 0:00,43843.0,0.568055556,-37.880321,144.785688,"167 VICTORIA STREET, ALTONA MEADOWS VIC 3028",30118483.0,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_03 ,"Asset inspector found HV crossarm straps burnt off at HV crossarm, resting on LV crossarm straps. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,3.664911747,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8,1
1381,1382,PowerCor 19/252,PowerCor,2/03/2020,3/2/20 0:00,43892.0,0.458333333,-36.728697,142.198791,"34 McTavish Boulevard, Horsham, 3400.",30228434.0,HSM009,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20200303PWA_01 ,"MR BRIAN HARMER, REC Steve 0407 340 836 adv concrete truck has nudged pillar on nature strip in  front of property.  The Pillar was smoking and making noise. On arrival crew found that pillar had been dislodged causing shorting and overheating which scorc",,7.62,0,Non forest,Non forest,6,6,0,126.3614044,95839,YHSM,HORSHAM AWS,,78.2,22.9,14.4,1
940,941,Ausnet 19/119,Ausnet,31/01/2020,1/31/20 21:47,43861.90764,43861.90764,-37.73810199,145.220966,"104 BRACKENBURY STREET, WARRANDYTE VIC 3113",1206322.0,RWN34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20200202SPN_01,Failed ABC IPC connector.,,7.62,0,Non forest,Non forest,6,6,0,45.74120712,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
559,560,United 16/86,United,29/03/2017,3/29/17 0:00,42823.0,0.65287037,-37.97825394,145.039512,,1811906.0,BR 15,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5214.0,20170403UTD_01,"Ref to TO# 1030380, found and cleared private tree branches at #141 Pellatt St, Tree cause a fault current that melted bridges causing a small ground fire  Fire ignition # 05626",,7.62,0,Non forest,Non forest,6,6,0,26.98431778,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,0
273,274,PowerCor 19/316,PowerCor,24/06/2020,6/24/20 0:00,44006.0,0.813194444,-38.18175,144.433712,"455 Bellarine Highway, Moolap.",31011250.0,GLE024,Low voltage AC (<1kV),Rural Short, - fuse (any other type),single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200625PWA_01,"Customer reported smoldering meterboard, no visible flames. On arrival crew found a powercor fuse on the meter board had overheated and caught fire. Meter board slightly burnt and fuse melted. There was no ground fire, no reported injuries or third party ",,7.62,0,Non forest,Non forest,6,6,0,7.138845921,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6,0
884,885,United 17/81,United,1/03/2018,3/1/18 0:00,43160.0,0.255023148,-37.83581798,145.1212283,2 ASQUITH STREET BOX HILL SOUTH,7037441.0,BH 21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5458.0,20180308UTD_03,Arm broken 2 poles east of Station St in Asquith st. Tee Off conections broken at first pole in Asquith st. LIS 7037441,,7.62,0,Non forest,Non forest,6,6,0,86.13409424,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,1
79,80,Ausnet 18/160,Ausnet,13/04/2019,4/13/19 20:40,43568.86111,43568.86111,-38.64419299,146.6719,"317 YARRAM-PORT ALBERT ROAD, LANGSBOROUGH VIC 3971",2608590.0,FTR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190416SPN_03,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,2.133933067,95830,YRMX,YARRAM CFA,,11.6,22,11.1,0
611,612,United 17/119,United,26/05/2018,5/26/18 0:00,43246.0,0.879618056,-37.96495762,145.173547,99A LIGHTWOOD ROAD NOBLE PARK,620877.0,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5552.0,20180531UTD_01,Crew replaced 1x150HPS street light after being burnt out. Pole is ok. Lis#0620877.,,7.62,0,Non forest,Non forest,6,6,0,34.65118408,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,1
1298,1299,Ausnet 19/124,Ausnet,6/02/2020,2/6/20 13:28,43867.56111,43867.56111,-37.53960199,148.936193,"596 COMBIENBAR ROAD, CLUB TERRACE VIC 3889",1905411.0,CNR3,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20200206SPN_02,Third party tree clearers dropped tree on live HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,100.0324402,94914,COMI,COMBIENBAR AWS,,75.8,24.4,17.9,1
1302,1303,PowerCor 19/222,PowerCor,1/02/2020,2/1/20 0:00,43862.0,0.100694444,-37.283468,142.918652,3 Spalding st Ararat 3377,32113387.0,ART034,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200204PWA_04 ,"Report revived of smoke and sparks coming from top of pole at incident location. There was no ground fire, no reported injuries but report of third party damage due to HVI.",,7.62,0,Non forest,Non forest,6,6,0,351.3370056,94834,YARA,ARARAT,,75.8,24.4,17.9,0
1236,1237,Ausnet 18/162,Ausnet,16/04/2019,4/16/19 21:10,43571.88194,43571.88194,-37.667964,145.189284,"6 VALLEY ROAD, WATTLE GLEN VIC 3096",921018.0,ELM15,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190417SPN_01,Candled 6k Boric Acid HV fuse. No evidence of ground fire,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,70.1145401,95873,BUND,BUNDOORA,,11.6,22,11.1,1
550,551,United 16/64,United,20/01/2017,1/20/17 0:00,42755.0,0.310613426,-37.9476569,145.0742741,,1816379.0,HT 13,22kV AC,Urban, - connector / termination,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5162.0,20170206UTD_02,A Possum caused a Hv fuse to blow bl ph at cap bank blown off lead. LIS 1816379,,7.62,0,Non forest,Non forest,6,6,0,36.11898804,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4,0
678,679,Ausnet 19/177,Ausnet,24/06/2020,6/24/20 23:37,44006.98403,44006.98403,-37.97078764,146.9818138,205-207 Johnston Street/Station Street maffra,5829054.0,MFA ZSS,22kV AC,, - transformer (ground outdoor mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200625SPN_01,Tap changer ruptured due to an internal fault which led to the oil release,,7.62,0,Non forest,Non forest,6,6,0,29.31250191,94907,YMES,SALE,,30.8,14.9,7.6,0
694,695,PowerCor 19/190,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.766666667,-37.874369,143.765717,"Geggies Rd, Corindhap Vic. 3352",30005750.0,BAS022,12.7kV AC (SWER),Rural Long, - surge diverter,single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_03 ,A Powercor crew was called to an All Supply Failure report at the Dereel Sth SWER Isolating Substation. When the crew arrived onsite they discovered that a lightning strike had damage a surge diverter mounted on the pole and part of the damaged surge dive,,7.62,0,Non forest,Non forest,6,6,0,250.3780365,94863,SHEO,SHEOAKS AWS,,129.4,26.9,21.8,0
347,348,United 18/95,United,3/03/2019,3/3/19 0:00,43527.0,0.76787037,-38.18609742,145.1733288,"120 BARRETTS ROAD, LANGWARRIN SOUTH VIC 3911",3321371.0,FSH32,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,1271399.0,20190306UTD_02,"Fire ignition report Number 6727, caused by sparks from melted folcb, small grass fire approx 1 mtr square. whispir sent - lis 3321371",,7.62,0,Non forest,Non forest,6,6,0,91.0001297,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,1
221,222,Ausnet 18/102,Ausnet,5/02/2019,2/5/19 12:35,43501.52431,43501.52431,-38.445898,145.754206,"50 JAMES ROAD, BENA VIC 3946",2007971.0,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190207SPN_01,Candled fuse and no evidence of ground fire. Fuse replaced,,7.62,0,Non forest,Non forest,6,6,0,194.2194519,95881,YWON,WONTHAGGI,,20.3,26,21.4,0
978,979,United 17/38,United,11/12/2017,12/11/17 0:00,43080.0,0.384027778,-37.90785278,145.1606082,"594 SPRINGVALE ROAD, WHEELERS HILL",8805524.0,MGE21,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5390.0,20180109UTD_04,HPS 250 Watt Lantern had burnt out - Lis 8805524,,7.62,0,Non forest,Non forest,6,6,0,89.0071106,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
407,408,Ausnet 19/61,Ausnet,21/11/2019,11/21/19 18:21,43790.76458,43790.76458,-38.17348173,146.2871063,"63 NORTHERN AVENUE, NEWBOROUGH VIC 3825",2208258.0,MOE13,22kV AC,RURAL SHORT, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,VERY HIGH,1.0,0.2,,20191122SPN_01,Currently under investigation. Lightning appears to have struck pole,,7.62,0,Non forest,Non forest,6,6,0,78.84010315,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,1
804,805,United 19/117,United,14/05/2020,5/14/20 0:00,43965.0,0.741666667,-37.88224698,145.0110809,"54 ALLISON ROAD, ELSTERNWICK VIC 3185",2303150.0,EL13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1405473.0,20200518UTD_03,"MFB was on site at ""Morton-Leslie"" S/Stn when crew arrived and reported fire on assets but had gone out on its own - Source of fire at red phase isol (equip too melted to determine).    ESV advised ref # 13978228 - LIS 2303150",Started in or originated from a distribution system,7.62,0,Non forest,Non forest,6,6,0,26.98370552,94868,MELB,MELBOURNE,,82.8,16.4,8.3,1
1166,1167,Ausnet 19/21,Ausnet,4/07/2019,7/4/19 22:39,43650.94375,43650.94375,-37.64533999,144.975601,"490 COOPER STREET, EPPING VIC 3076",5712445.0,EPG33,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190708SPN_04,Fuse box failure believed to be due to poor connections,,7.62,0,Non forest,Non forest,6,6,0,138.9736938,94867,TRNX,BMTC ANNEXE,,52.8,15,7.7,1
80,81,Ausnet 17/131,Ausnet,17/03/2018,3/17/18 16:00,43176.66667,43176.66667,-38.62492599,146.635143,"FEN FARM, 7890 SOUTH GIPPSLAND HIGHWAY, ALBERTON VIC 3971",2608311.0,FTR23,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232875.0,20180319SPN_02,"Bird caused a flashover at pole, fell to ground and started a small grass fire.",,7.62,0,Non forest,Non forest,6,6,0,5.920051575,95830,YRMX,YARRAM CFA,,24.6,24.9,16.6,1
608,609,United 17/70,United,16/02/2018,2/16/18 0:00,43147.0,0.960324074,-37.96549,145.173431,6 DOUGLAS STREET NOBLE PARK,9821649.0,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5433.0,20180219UTD_02,There is a damaged street light head 250w HPS has been disconnected at the base of the pole. Crew to return AH during week to replace the head. TO1153661 raised for ace to repalce head LIS 9821649,,7.62,0,Non forest,Non forest,6,6,0,34.87546539,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8,0
1002,1003,Ausnet 17/144,Ausnet,21/03/2018,3/21/18 20:09,43180.83958,43180.83958,-37.90010504,145.314159,"28 ALBERT STREET, UPPER FERNTREE GULLY VIC 3156",1032892.0,FGY33,Low voltage AC (<1kV),URBAN, - overhead service conductor (other),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232937.0,20180322SPN_01,Service cable damaged by cockatoos chewing insulation causing a short circuit.,,7.62,0,Non forest,Non forest,6,6,0,155.7716522,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,1
1191,1192,Ausnet 18/128,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.66648999,145.12125,"29 RIVER AVENUE, PLENTY VIC 3090",923074.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20190304SPN_08,An ABC mains connection clamp failed due to high electrical demand causing ABC XLPE insulation to melt and drip on ground. The ABC overhead mains also broke and fell on ground. ABC repaired and supply restored,,7.62,0,Non forest,Non forest,6,6,0,116.0163803,95873,BUND,BUNDOORA,,14.6,24.8,15.9,1
970,971,Ausnet 18/117,Ausnet,18/02/2019,2/18/19 17:20,43514.72222,43514.72222,-37.79894004,145.215899,"1 CANTALA CRESCENT, RINGWOOD NORTH VIC 3134",1210191.0,RWN24,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190219SPN_01,Possum contacted O/H HV conductors resulting in a small ground fire (0.5m sq) when it fell to ground,,7.62,0,Non forest,Non forest,6,6,0,155.7045593,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,1
1248,1249,Ausnet 17/159,Ausnet,27/04/2018,4/27/18 17:48,43217.74167,43217.74167,-37.67173995,145.5071142,"20 ARGOON ROAD, HEALESVILLE VIC 3777",1402987.0,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233378.0,20180430SPN_01,The incident is currently under investigation.,,7.62,0,Non forest,Non forest,6,6,0,91.46635437,94864,YCEM,COLDSTREAM AWS,,19,21.8,10.9,0
475,476,United 19/36,United,21/11/2019,11/21/19 0:00,43790.0,0.640972222,-37.9202242,145.0853951,"18 DELIA STREET, OAKLEIGH SOUTH VIC 3167",2328854.0,OR33,Low voltage AC (<1kV),Urban, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1.0,0.2,1353529.0,20200110UTD_01,"PART OF south circuit isolated, pole to be repalced as struck by lightning . Fire Report # 02526. lv t-off pole replaced. LIS#2328854. PM not#1000735445",Poles,7.62,0,Non forest,Non forest,6,6,0,56.99985886,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,1
1452,1453,Ausnet 17/49,Ausnet,25/11/2017,11/25/17 12:10,43064.50694,43064.50694,-36.44041998,146.374003,"MIRANDA HIGH COUNTRY WINE, 1019 SNOW ROAD, OXLEY VIC 3678",5103451.0,WN5,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231400.0,20180111SPN_04,Candled BA fuse tube.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,151.2837982,94889,YWGT,WANGARATTA AWS,,46.2,25.9,22.8,1
1330,1331,Powercor 16/18,Powercor,13/07/2016,7/13/16 0:00,42564.0,0.9625,-37.053411,142.77673,,30252068.0,STL006,Low voltage AC (<1kV),Rural Long, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12229.0,20160715PWA_02,The CFA reported the fuse box smouldering at the above location. When our crew arrived they found that the connections into an LV Service Fuse Base on the meter board had overheated and caused a small fire. The fire was contained to a small area of the me,,7.62,0,Non forest,Non forest,6,6,0,250.5650635,94836,YSWL,STAWELL AWS,,68.6,14.6,7.2,1
126,127,Powercor 16/187,Powercor,12/04/2017,4/12/17 0:00,42837.0,0.1,-38.404789,144.19889,,33042041.0,WPD021,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,13001.0,20170413PWA_01,"On Wednesday morning, the crew were conducting some switching for operations. When they closed Switch 20175 (Angsew Spur), the crew noticed an explosion in the distance. They drove to investigate. Upon arrival, the crew found that transformer, Treatment W",,7.62,0,Non forest,Non forest,6,6,0,24.78718948,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,1
363,364,United 16/65,United,23/01/2017,1/23/17 0:00,42758.0,0.436782407,-38.14706201,145.1443146,,3319689.0,LWN24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5148.0,20170124UTD_02,"MFB reported fire on pole top LIS 3319689, located in Ashelgh Ave, just north of Beach St burnt ipc on the blue phase to 95mil o/h service. -",,7.62,0,Non forest,Non forest,6,6,0,29.9998703,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4,0
1277,1278,Powercor 18/271,Powercor,27/05/2019,27/05/2019,,,-37.35568953,144.7218237,278 KNOX ROAD ROMSEY 3434,,WND012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190628PWA_01 ,"Transformer failed and caught fire
CFA attended
There was no ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,534.2456665,94860,KMG,KILMORE GAP AWS,,63.5,17.8,7.6,0
87,88,Powercor 16/112,Powercor,19/01/2017,1/19/17 0:00,42754.0,0.963194444,-38.336399,141.51643,,32134228.0,PLD006,12.7kV AC (SWER),Rural Short, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,12740.0,20170123PWA_03,Customers reported a loss of supply and a wire down following a lightning strike at the incident location. A crew attended that night and found the SWER 3/2.75SC had broken and was on the ground between P8 and P10 Logan S/L. The HV fuse at Logan P1 had bl,,7.62,0,Non forest,Non forest,6,6,0,70.00287628,94828,YPOD,PORTLAND AP AWS,,33.2,26.5,23.4,0
1029,1030,Ausnet 19/164,Ausnet,18/05/2020,5/18/20 6:30,43969.27083,43969.27083,-37.88219102,145.395212,"1-3 VIEW ROAD, THE PATCH VIC 3792",1321440.0,BGE11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20200518SPN_02,"Found HV fuses were 6k BA Fuses and are wrong fuse rating f or a 200kva.
Upgraded all 3 existing 6k HV fuses to 15e BA Fuses at Camm s'Patch S \S. Tested LV off load and on load volts were good",,7.62,0,Non forest,Non forest,6,6,0,258.0623779,94872,DUNN,DUNNS HILL AWS,,82.8,16.4,8.3,0
685,686,Ausnet 16/81,Ausnet ,17/01/2017,1/17/17 11:29,42752.47847,42752.47847,-37.96309999,146.98581,,2514867.0,MFA31,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,226088.0,20170118SPN_01,A neutral screen service cable termination clamp failed at the pole end causing the cable to burn and fall to the ground resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,40.19153214,94907,YMES,SALE,,33.2,26.5,23.4,1
148,149,United 18/87,United,25/02/2019,2/25/19 0:00,43521.0,0.966030093,-38.35604581,144.7584462,"2 LABUAN STREET, SORRENTO VIC 3943",1306287.0,STO13,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1269343.0,20190226UTD_02,White phase 15a BA fuse blown and HV ABC dropper from bottom fuse unit burnt out. (assumed molten metal caused ignition as small ground fire around base of pole (4m2).  LIS 1306287 Labuan-Hughes S/Stn,,7.62,0,Non forest,Non forest,6,6,0,9.345318794,94898,CERB,CERBERUS AWS,,20.3,26,21.4,0
152,153,United 18/116,United,17/05/2019,5/17/19 0:00,43602.0,0.861365741,-38.37526114,144.7740271,"31 MUNRO STREET, BLAIRGOWRIE VIC 3942",1304717.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1292812.0,20190523UTD_02,replaced 3 phase folcb at pole end severely melted so lokely fire starts,,7.62,0,Non forest,Non forest,6,6,0,5.605446339,94898,CERB,CERBERUS AWS,,63.5,17.8,7.6,1
257,258,PowerCor 19/237,PowerCor,11/02/2020,2/11/20 0:00,43872.0,0.541666667,-38.152608,143.237087,"1260 Camperdown-Lismore Rd, Camperdown (Kariah)",32059880.0,CDN004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200212PWA_06 ,A customer called to report a pole fire and a wire down at the incident location. On arrival the crew found a HV wooden termination cross arm on the substation pole had burnt off. There was a small 5 sq m grass fire. There was no reported injuries or thir,,7.62,0,Non forest,Non forest,6,6,0,169.5518188,94845,YOLA,COLAC AP,,75.8,24.4,17.9,1
1528,1529,Ausnet 18/67,Ausnet,18/12/2018,12/18/18 1:21,43452.05625,43452.05625,-36.32061417,146.899139,"16 FLYNNS LANE, OSBORNES FLAT VIC 3691",5626316.0,WOTS11,12.7kV AC (SWER),RURAL LONG, - fuse (any other type),single wire earth return (SWER),Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20181218SPN_02,Degraded internal connection. It appears the striker pin did not operate to let the Boric Acid fuse fall out.,,7.62,0,Non forest,Non forest,6,6,0,265.2148132,94895,BCH,BEECHWORTH,,117.3,25.7,22.1,1
1093,1094,PowerCor 19/236,PowerCor,11/02/2020,2/11/20 0:00,43872.0,0.650694444,-37.647258,141.023289,1491 Old Lindsay Road Strathdownie,32131144.0,HTN002,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200212PWA_01,Fire brigade advised of a pole fire possibly caused by a ground fire. The attending crew identified that a pole fire had occurred and spread into grassland. An area estimated to be several acres (1.5 Ha) of private pasture was burnt. No damage to fencing ,,7.62,0,Non forest,Non forest,6,6,0,67.83834839,95825,CASX,CASTERTON AWS,,75.8,24.4,17.9,0
11,12,Ausnet 16/79,Ausnet ,16/01/2017,1/16/17 18:35,42751.77431,42751.77431,-38.65242601,146.325796,,2014374.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,226065.0,20170117SPN_01,A tractor with a mowing unit attached contacted a 3-wire  overhead service cable which broke and fell to the ground causing sparks resulting in a small grass fire.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,59.33969879,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4,0
1388,1389,PowerCor 19/76,PowerCor,25/11/2019,11/25/19 0:00,43794.0,0.795833333,-36.7861824,144.290924,11 ELIZABETH STREET -SPRING GULLY,32054109.0,BET007,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191126PWA_01 ,Report received from customer of service wire on ground and small patch of burnt grass in front yard. Service is still attached at pole end and draped across roadway. There was no injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,247.8592987,94855,YBDG,BENDIGO AWS,,60.8,21.8,20.4,0
1425,1426,Powercor 16/173,Powercor,30/03/2017,3/30/17 0:00,42824.0,0.041666667,-36.591964,143.92198,,30017992.0,EHK024,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12965.0,20170403PWA_01,VicFire advised a fire at the above address.  Fire had been extinguished upon crew arrival. Upon arrival noted burning to the pole and 2 small patches of grass at the base of the pole.  .  Pole is limited life.  Follow up has been raised with Bendigo CPL ,,7.62,0,Non forest,Non forest,6,6,0,136.4151001,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8,0
318,319,United 17/88,United,10/03/2018,3/10/18 0:00,43169.0,0.786423611,-38.25013008,145.0818425,945 MOOROODUC HIGHWAY MOOROODUC,1104826.0,MTN24,Low voltage AC (<1kV),Rural Short, - connection box,single phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,5473.0,20180313UTD_06,replcd 100amp fuse box due to burnt out box caused fire on the ground... fire report # 6761..LIS 1104826,,7.62,0,Non forest,Non forest,6,6,0,52.91733932,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,1
471,472,Powercor 16/29,Powercor,21/08/2016,8/21/16 0:00,42603.0,0.758333333,-37.95852825,144.6863629,,30110409.0,WBE034,22kV AC,Rural Short, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12372.0,20160901PWA_04 ,"Customer called the incident in to Powercor. Customer reported a fire on a pole outside his house. He indicated that the fire was extinguished, but sparking was still occurring at the time of his call. There was no ground fire. A Powercor crew attended an",,7.62,0,Non forest,Non forest,6,6,0,9.0,94865,YLVT,LAVERTON AWS,,69.4,15.9,10.1,1
1011,1012,United 16/79,United,6/03/2017,3/6/17 0:00,42800.0,0.852083333,-37.82948286,145.2005466,,7031323.0,RWT24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5191.0,20170309UTD_02,"Burnt LV lead/connection on white phase, requires replacement. No sign of firestart, no ground burn or assets showing sign of fire damage but MFB advised visible flames when they first arrived on site, firestart report #2704, lis 7031323, ",,7.62,0,Non forest,Non forest,6,6,0,138.5144653,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8,1
1213,1214,Jamena 16/19,Jamena,26/10/2016,10/26/16 0:00,42669.0,0.565972222,-37.7045,144.940088,,,PV23,11kV AC,Urban, - insulator tie wires / connections,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,140444.0,20170406JEM_03,Broken HV tie caused the HV conductor coming off and contacting the street light. The molten parts of the street light also started a small grass fire at the base of the pole.,,7.62,0,Non forest,Non forest,6,6,0,86.0,94867,TRNX,BMTC ANNEXE,,70.2,19.3,17.5,1
46,47,Ausnet 18/21,Ausnet,7/07/2018,7/7/18 18:56,43288.78889,43288.78889,-38.51745701,145.797532,"770 OUTTRIM-LEONGATHA ROAD, OUTTRIM VIC 3951",596635.0,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,234278.0,20180821SPN_01,LV fuse box melted on pole LIS 596635 (cause unknown) resulting in small ground fire in the vacinity,,7.62,0,Non forest,Non forest,6,6,0,63.08440018,95881,YWON,WONTHAGGI,,22,14.8,8,0
1541,1542,PowerCor 19/160,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.683333333,-36.181463,144.031924,"201 Yarrawalla S Rd, Yarrawalla VIC 3575",32032629.0,CHA006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_01 ,"Vic Fire reported ground fire started by our assets at incident location. When crew arrived, they found that the crossarm had burnt through at the roadside pin insulator and burnt grass underneath our assets in road reserve. There was no HVI. No injuries ",,7.62,0,Non forest,Non forest,6,6,0,95.57900238,94844,YKER,KERANG,,129.4,26.9,21.8,1
1511,1512,PowerCor 19/47,PowerCor,25/09/2019,9/25/19 0:00,43733.0,0.546527778,-36.36463,145.47347,"540 New Dookie Rd, Shepparton East 3631",33093102.0,SHN024,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190926PWA_01 ,"A Lend Lease G&B Crew contracted to Powercor were attending a P1 fault on P71 Saleyards Spur (LIS-6304), where there was damage to an insulator and the aluminum conductor, believed to have been caused by a previous lightning strike. Whilst the crew were i",,7.62,0,Non forest,Non forest,6,6,0,116.0737991,94875,YSHT,SHEPPARTON AWS,,51.4,17.8,14.5,0
1404,1405,Powercor 16/126,Powercor,26/01/2017,1/26/17 0:00,42761.0,0.719444444,-36.739808,144.2665,,30031270.0,BET002,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12784.0,20170127PWA_02,CFA reported a grass fire caused by Powercor assets at the incident location. On arrival the crew found that a bird had  made contact with the surge diverter on HV cable head structure. The bird apparently fell to the ground and ignited a small area of gr,,7.62,0,Non forest,Non forest,6,6,0,225.5142059,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
464,465,Powercor 16/109,Powercor,16/01/2017,1/16/17 0:00,42751.0,0.884722222,-38.074242,144.39519,,30073835.0,FNS032,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12727.0,20170118PWA_01,"Attending crew found centre phase 19/3.25 AAC HV conductor had hit the ground between P52 (LIS-60484) and P53 (LIS- 44188), conductor had broken off at strain termination fitting. The broken termination was on the load side which meant the conductor on th",,7.62,0,Non forest,Non forest,6,6,0,2.723858118,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,0
1167,1168,Ausnet 19/28,Ausnet,12/07/2019,7/12/19 23:31,43658.97986,43658.97986,-37.70894698,145.050985,"70 GRANGE BOULEVARD, BUNDOORA VIC 3083",906948.0,WT9,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190717SPN_01,250W HPS street light has failed and caught fire. Investigation concluded the fire originated at the terminal block within the luminaire as a result of an unknown failure.,,7.62,0,Non forest,Non forest,6,6,0,114.4036179,95873,BUND,BUNDOORA,,52.8,15,7.7,0
