,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1344,1345,Ausnet 18/58,Ausnet,7/12/2018,12/7/18 16:22,43441.68227,43441.68227,-37.04989148,146.0806774,"173-175 HIGH STREET, MANSFIELD VIC 3722",3916716.0,MSD4,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181210SPN_01,"branch of an adjacent red gum outside clearance broke and fell through overhead service, bringing conductors to ground amongst grassy area. The limb also glanced service pole 3916716 and decked a service line resulting in a  ground fire.
Red gums are know",,7.62,0,Non forest,Non forest,6,6,0,314.3763123,94882,YELW,LAKE EILDON,,117.3,25.7,22.1,0
287,288,PowerCor 19/245,PowerCor,21/02/2020,2/21/20 0:00,43882.0,0.408333333,-38.266671,144.660387,14 Hobson Street Queenscliff 3225,30288947.0,DDL012,22kV AC,Rural Short, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200225PWA_05 ,"MFB reported sparking wire. Crew found HV centre phase cable head termination failed at LA bracket, made safe, minimal fire damage on ground. No reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,11.67236423,94857,GROV,GEELONG AP AWS,,75.8,24.4,17.9,0
208,209,United 17/127,United,16/06/2018,6/16/18 0:00,43267.0,0.272280093,-38.35817488,145.1624864,1 WELLINGTON ROAD BITTERN,1107245.0,HGS23,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5566.0,20180619UTD_01,"LIS#1107245   Single phase sub , footpath fuse candling. replace 6 amp edo",,7.62,0,Non forest,Non forest,6,6,0,14.46287823,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,1
933,934,Ausnet 19/79,Ausnet,22/12/2019,12/22/19 13:54,43821.57917,43821.57917,-37.82738513,145.2432466,"70 HEATHMONT ROAD, HEATHMONT VIC 3135",1220862.0,RWT22,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20200107SPN_02,"25meter tall gumtree located on council road side or Metrail land approximately 16 meters east of pole # 12220863 fell on to 66/22kV overhead conductors on pole # 12220863 causing a conductor tie to break and tree branch to ignite, the fire was contained ",,7.62,0,Non forest,Non forest,6,6,0,122.5010529,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7,1
33,34,Ausnet 19/36,Ausnet,23/08/2019,8/23/19 15:14,43700.63472,43700.63472,-38.50923898,145.292317,"3 STRADBROKE CRESCENT, SURF BEACH VIC 3922",2809385.0,WGI32,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190917SPN_01,"Upon arrival, the fault crew identified the ground at the base of the pole seemed to be smoking and there was a small burn mark on the ground at the base of the pole. The grass around the pole was brown. The ground was smouldering but there was no flame. ",,7.62,0,Non forest,Non forest,6,6,0,12.66367912,94892,RHYL,RHYLL AWS,,64.3,14.5,10,1
1008,1009,United 16/41,United,4/11/2016,11/4/16 0:00,42678.0,0.693009259,-37.79694046,145.1698199,,7066298.0,NW 23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5070.0,20161108UTD_02,Blue phase tee off conductor contacted the red phase through line because of sloose hardware.Burnt grass 5cm x1.5 mtrs long on naturestrip o/s cnr Clems Rd & Tunstall Rd Donvale. LIS# 7066298,,7.62,0,Non forest,Non forest,6,6,0,110.001236,95867,SCOR,SCORESBY AWS,,36.4,20.8,19.5,0
1269,1270,Powercor 16/115,Powercor,19/01/2017,1/19/17 0:00,42754.0,0.231944444,-37.51076,143.94556,,30016329.0,BAN008,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12770.0,20170131PWA_03,"A customer reported no supply at the incident location. On arrival the crew found that an LV FOLCB overheated and caught fire on the substation pole out front of this address. There was no ground fire, no reported third party damage or any injuries.



No",,7.62,0,Non forest,Non forest,6,6,0,570.9025269,94852,YBLT,BALLARAT,,33.2,26.5,23.4,0
116,117,PowerCor 19/66,PowerCor,8/11/2019,11/8/19 0:00,43777.0,0.946527778,-38.411115,144.183168,"31 MURRAY STREET, ANGLESEA VIC 3230",32072743.0,WPD021,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200515PWA_04 ,"Calls received of supply failure at incident location. On arrival crew found EDO fuse burnt. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,10.37412739,94846,AIRE,AIREYS INLET AWS,,60.8,21.8,20.4,0
1572,1573,Ausnet 16/102,Ausnet ,23/02/2017,2/23/17 15:04,42789.62778,42789.62778,-36.11743399,147.0030547,,5235747.0,WOTS-HPS,66kV AC,UNCLASSIFIED, - crossarm (wood),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226579.0,20170223SPN_01,A broken crossarm on a parallel vertical 66kV circuit caused the middle and lower conductors to clash resulting in a large grass fire. Active termites were found in the broken crossarm and in the pole. ,,7.62,0,Non forest,Non forest,6,6,0,175.4871063,94895,BCH,BEECHWORTH,,47,25.9,20.5,1
1674,1675,Powercor 18/217,Powercor,31/03/2019,31/03/2019,,,-35.07023094,143.3354232,28 HANKINSON LANE PIANGIL 3597,,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190527PWA_03 ,Report of pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,62.54721451,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9,1
1231,1232,Ausnet 18/86,Ausnet,21/01/2019,1/21/19 18:21,43486.76458,43486.76458,-37.66900802,145.161951,"1 LUSCOMBE DRIVE, DIAMOND CREEK VIC 3089",926985.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190122SPN_01,The sheeting on the leads coming out from the supply transformer to the TX ISOLs Krone box was melted and the spillage of the plastic fell to ground. Possible Overloaded TX / TX leads or loose terminals in the TX ISOL Krone box.,,7.62,0,Non forest,Non forest,6,6,0,68.1503067,95873,BUND,BUNDOORA,,12.6,28.4,25.6,0
401,402,Ausnet 18/88,Ausnet,25/01/2019,1/25/19 15:25,43490.64236,43490.64236,-38.17858501,146.27612,"21 DINWOODIE DRIVE, NEWBOROUGH VIC 3825",2207877.0,MOE31,22kV AC,RURAL LONG, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,,20190125SPN_05,Candled fuse. Fuse replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,67.00139618,94891,YLTV,LATROBE VALLEY,,12.6,28.4,25.6,0
876,877,United 17/36,United,2/12/2017,12/2/17 0:00,43071.0,0.976435185,-37.8984635,144.9949536,60 NORTH ROAD BRIGHTON,2304847.0,NB 22,11kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5358.0,20171211UTD_02,Truck hit pole and broke HV Tie which fell onto crossarm causing a fire - LIS 2304847,,7.62,0,Non forest,Non forest,6,6,0,10.25370407,94868,MELB,MELBOURNE,,119.2,25,22.4,1
1466,1467,Powercor 16/197,Powercor,21/04/2017,4/21/17 0:00,42846.0,0.505555556,-36.26249,142.39316,,32097104.0,HSM005,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13039.0,20170421PWA_03,"A customer reported a wire to the house had broken and burn marks on ground where it landed. A crew attended and found a NS service to the premises had burnt off at the roller clamp at the house end and the service had fallen to the ground, resulting is a",,7.62,0,Non forest,Non forest,6,6,0,110.1530991,94841,YWKB,WARRACKNABEAL,,142.7,20.8,10.8,1
1313,1314,Ausnet 18/99,Ausnet,2/02/2019,2/2/19 22:53,43498.95347,43498.95347,-37.25122309,144.9183876,"100 CAMPASPE ROAD, WILLOWMAVIN VIC 3764",4702628.0,KMS11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20190204SPN_01,insulator make DIA (Dalton Insulators Australia) manufacture year 1980 broke due to crack around the conductor groove. The crack was caused by cement growth.,,7.62,0,Non forest,Non forest,6,6,0,311.2142029,94860,KMG,KILMORE GAP AWS,,20.3,26,21.4,1
1587,1588,PowerCor 19/159,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.740972222,-36.055279,144.114449,"20 VICTORIA STREET, PYRAMID HILL, VIC, 3575",30567286.0,CHA006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_08 ,Vic Fire reported pole fire and wire low at above address and crossing railway line. Concerned that train could hit line. On arrival crew found that cross-arm was burning from the King Bolt on both HV cross arms. No injury or third party damage.  No groun,,7.62,0,Non forest,Non forest,6,6,0,89.60864258,94844,YKER,KERANG,,129.4,26.9,21.8,1
114,115,Powercor 16/43,Powercor,18/10/2016,10/18/16 0:00,42661.0,0.806944444,-38.346398,143.78383,,32062029.0,CLC007,Low voltage AC (<1kV),Rural Long, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12508.0,20161021PWA_04,The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage underground cable had faulted and showed signs of burning. Talking to the crew there was no ground fire. No third party damage or injury was reported. The ,,7.62,0,Non forest,Non forest,6,6,0,150.2120056,94845,YOLA,COLAC AP,,70.2,19.3,17.5,1
1709,1710,PowerCor 19/234,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.260416667,-34.224134,142.174882,"798 Karadoc Ave, Irymple VIC 3498",32148297.0,MDA023,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_14 ,"Vic Fire reported wires sparking at corner of Karadoc and Fourteenth St.  When crew arrived, they found a HV/LV wooden pole had burnt through at the LV king bolt, and the top of the pole had broken off and wires were low. Suspected HVI, inspector called t",,7.62,0,Non forest,Non forest,6,6,0,55.06734848,94693,YMIA,MILDURA,,75.8,24.4,17.9,1
1476,1477,PowerCor 19/153,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.328472222,-36.362831,144.794233,"58 LETCHER ROAD, NANNEELLA, VIC, 3561",30120913.0,KYM001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_02 ,Reports from customer of cross arm on fire.  Crew attended site and found that the wooden cross arm had burnt around the area of one of the EDO fuse arms and the fuse unit had fallen from the cross-arm.  No ground fire at site.  No injuries no third party,,7.62,0,Non forest,Non forest,6,6,0,110.8843002,94861,YECH,ECHUCA,,129.4,26.9,21.8,0
1656,1657,PowerCor 19/164,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.889583333,-35.199141,143.382594,"50 DICKINSON ROAD, VINIFERA, VIC, 3591",32159107.0,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_05 ,"Vic Fire reported pole fire at above address. On arrival, crew found cross arm hanging from top of pole and still alight.  Burning appears to have occurred at Kingbolt.  No HVI suspected.  No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,81.16898346,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
354,355,United 17/97,United,18/03/2018,3/18/18 0:00,43177.0,0.595416667,-38.22775809,145.1915435,12 DROVERS LANE SOMERVILLE,1109045.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5488.0,20180321UTD_02,Cause was private tree branch from number 14 Drovers Lane at LIS# 1109045. Damage: HV condctor on deck as above and to be repaired under A/P. Small grass fire started on site. ,,7.62,0,Non forest,Non forest,6,6,0,32.99983978,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,1
1562,1563,Ausnet 19/146,Ausnet,19/03/2020,3/19/20 20:54,43909.87083,43909.87083,-36.10601373,146.831896,"VISY BOARD, 299 MCKOY STREET, WEST WODONGA VIC 3690",5652435.0,WO13,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200320SPN_01,Deterioration of connection.,,7.62,0,Non forest,Non forest,6,6,0,159.1007996,94895,BCH,BEECHWORTH,,78.2,22.9,14.4,0
1514,1515,Ausnet 17/136,Ausnet,18/03/2018,3/18/18 12:47,43177.53264,43177.53264,-36.28100977,145.8189554,"ALMARU, 2365 BENALLA-TOCUMWAL ROAD, YUNDOOL VIC 3727",3911226.0,BN2,22kV AC,RURAL LONG, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232877.0,20180319SPN_05,During gusty wind conditions a large tree limb fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,135.7608032,94884,YBLA,BENALLA,,24.6,24.9,16.6,1
747,748,Powercor 18/276,Powercor,24/09/2018,24/09/2018,,,-37.84001253,144.8439351,"22 Cooper Avenue, Altona North",,AL002,Low voltage AC (<1kV),Urban, - transformer (pole mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190607PWA_04 ,"MFB reported a transformer was on fire. 
Upon arrival the fault crew found a melted red phase LV bushing a 300kVA pole sub.
 The fire self extinguished according to the MFB. 
The fire was contained to the area immediately surrounding the LV bushing and tr",,7.62,0,Non forest,Non forest,6,6,0,12.56922054,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,0
1548,1549,PowerCor 19/310,PowerCor,8/06/2020,6/8/20 0:00,43990.0,0.559722222,-36.180103,145.354761,"208 McPhersons Rd, Mundoona VIC 3635",33080324.0,SHN011,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200714PWA_04,"Following fault call, Boric acid fuse found hung up and burnt as switch pole. No ground fire. Incident found during OMS data review",,7.62,0,Non forest,Non forest,6,6,0,105.5839996,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6,0
663,664,Ausnet 19/132,Ausnet,19/02/2020,2/19/20 10:31,43880.43819,43880.43819,-38.011247,145.913131,"75 PALMER ROAD, JINDIVICK VIC 3818",2718060.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200303SPN_02,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,229.0875854,94880,NJE,NOOJEE,,75.8,24.4,17.9,0
1071,1072,Ausnet 19/111,Ausnet,23/01/2020,1/23/20 8:36,43853.35833,43853.35833,-37.813506,147.70864,"160 LANES ROAD, NICHOLSON VIC 3882",596312.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200123SPN_03,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,40.05690384,94912,YBNS,BAIRNSDALE AIRPORT,,129.4,26.9,21.8,0
814,815,Jamena 19/54,Jamena,26/01/2020,1/26/20 0:00,43856.0,43856.38691,-37.73166,145.084643,"3 ANNE CT, YALLAMBIE VIC 3085 (LOWER PLENTY ROAD, OPPOSITE MARTINS LN, VIEWBANK VIC 3084)",,NH2,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200824JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,62.0324707,95873,BUND,BUNDOORA,,129.4,26.9,21.8,1
965,966,Ausnet 18/55,Ausnet,2/12/2018,12/2/18 10:40,43436.44444,43436.44444,-37.74539562,145.26232,"1-11 WALKER ROAD, WONGA PARK VIC 3115",1203478.0,CPK11,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181205SPN_01,Branch blew out of tall Eucalyptus on opposite side of road approx. 10m away and landed on lines. A very small fire started below.,,7.62,0,Non forest,Non forest,6,6,0,106.4520264,94864,YCEM,COLDSTREAM AWS,,117.3,25.7,22.1,1
229,230,Ausnet 18/33,Ausnet,15/08/2018,8/15/18 9:00,43327.375,43327.375,-38.28181198,146.198839,"206 SAVIGES ROAD, THORPDALE VIC 3835",2203664.0,MOE21,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,235039.0,20180827SPN_01,Tree fell into and brought down overhead conductors starting a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,250.6929321,95854,ELLI,ELLINBANK,,49.4,15.1,10.1,0
605,606,United 17/55,United,22/01/2018,1/22/18 0:00,43122.0,0.732835648,-37.90933867,145.1957907,13 PALMERSTON CRESCENT WHEELERS HILL,8808475.0,MGE12,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5406.0,20180123UTD_02,Refer to t/o: 1140334 - u/g pillar @14 Palmerston St blew up - fire report #: 1140338 - (fire burnt customers knee high plant to the ground - u/g crew on site replacing pillar - ,,7.62,0,Non forest,Non forest,6,6,0,85.06852722,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
649,650,Ausnet 17/83,Ausnet,20/01/2018,1/20/18 21:20,43120.88889,43120.88889,-37.93724598,145.48891,"10 NEVILLE STREET, COCKATOO VIC 3781",417268.0,BGE22,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,232090.0,20180122SPN_01,Tree branch fell onto overhead HV line.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,173.808136,94872,DUNN,DUNNS HILL AWS,,73.6,27.2,23.9,1
571,572,United 19/93,United,14/02/2020,2/14/20 0:00,43875.0,0.759965278,-37.92737908,145.2507292,"1090 WELLINGTON ROAD, ROWVILLE VIC 3178",3413682.0,FGY21,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1380454.0,20200226UTD_01,Customers reported fire when crew arrived fire was out but they had to replace a burnt out white ph 1000a krone box on LIS# 3413682.likely flames present at some point,22kV AC,7.62,0,Non forest,Non forest,6,6,0,62.6947937,95867,SCOR,SCORESBY AWS,,75.8,24.4,17.9,0
44,45,Ausnet 16/64,Ausnet ,19/12/2016,12/19/16 17:57,42723.74793,42723.74793,-38.521948,145.387463,,2812439.0,WGI31,22kV AC,RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225855.0,20161220SPN_01,AusNet Services' fault crew attended the site and discovered a small 6m x 4m fire had burnt out in relatively short green grass at the base of the concrete pole. The White Phase Ampact connector had failed at the top of the ACR line side isolator.No damag,,7.62,0,Non forest,Non forest,6,6,0,29.01395035,94892,RHYL,RHYLL AWS,,47.7,25.5,24,0
1416,1417,Ausnet 19/81,Ausnet,24/12/2019,12/24/19 18:25,43823.76736,43823.76736,-36.62445302,146.402136,"3202 WANGARATTA-WHITFIELD ROAD, EDI VIC 3678",5101611.0,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200107SPN_03,"large public tree came down on HV conductors at 2 greta rd Wangaratta. crew cut tree clear of conductors. there was no damage to conductors and they did not hit the ground. WN5 CB tripped.
CFA called to extinguish small grass fire. crew restored power",,7.62,0,Non forest,Non forest,6,6,0,189.6730957,95838,EDIU,EDI UPPER,,4.4,24.6,24.7,0
814,815,Jamena 19/54,Jamena,26/01/2020,1/26/20 0:00,43856.0,43856.38691,-37.73166,145.084643,"3 ANNE CT, YALLAMBIE VIC 3085 (LOWER PLENTY ROAD, OPPOSITE MARTINS LN, VIEWBANK VIC 3084)",,NH2,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200824JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,62.0324707,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
1719,1720,Powercor 17/292,Powercor,28/11/2017,11/28/17 0:00,43067.0,0.768055556,-34.29899534,142.2209279,"166 Pumps Road, Red Cliffs",33064221.0,RCTS-MBN,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,13518.0,20171204PWA_02,"Report of lightning strike at the incident location. On arrival the crew found there had been  a lighting strike to centre phase of RCTS-MBN 66/22KV had caused a small 300mm x 300mm grass fire around the earth stake of the customer installation. 
There we",,7.62,0,Non forest,Non forest,6,6,0,54.88899994,94693,YMIA,MILDURA,,46.2,25.9,22.8,0
108,109,PowerCor 19/322,PowerCor,30/06/2020,6/30/20 0:00,44012.0,0.742361111,-38.336167,143.176136,"190 Thorntons Rd E, South Purrumbete VIC 3260",30046394.0,CDN001,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200715PWA_01,Following reports of no supply an EDO fuse was found burnt but hung up. There was no ground fire. Found during OMS data review.,,7.62,0,Non forest,Non forest,6,6,0,107.2123871,94845,YOLA,COLAC AP,,30.8,14.9,7.6,1
1316,1317,Ausnet 16/80,Ausnet ,17/01/2017,1/17/17 10:43,42752.44653,42752.44653,-37.29541199,144.982273,,4717283.0,SMR-KMS,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,226071.0,20170117SPN_02,A large bird caused a flashover between a 66kV conductor to the bottom of the 66kV insulator to the concrete pole resulting in a small fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,293.6979065,94860,KMG,KILMORE GAP AWS,,33.2,26.5,23.4,0
50,51,Ausnet 16/61,Ausnet ,14/12/2016,12/14/16 11:22,42718.47396,42718.47396,-38.63669801,145.710598,,2810182.0,WGI34,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225792.0,20170117SPN_06,HV centre phase conductor failed at bridge where it has signs of corrosion at pole 2810182 Toorak Rd Spur P8 falling to ground where small fire was noticed. Fire attended by CFA and extinguished. Very small grass fire in vicinity. Fire size 1m x 200mm in ,,7.62,0,Non forest,Non forest,6,6,0,12.86424255,95881,YWON,WONTHAGGI,,47.7,25.5,24,1
300,301,United 19/54,United,20/12/2019,12/20/19 0:00,43819.0,0.738888889,-38.18638134,145.0900761,"129 MOUNT ELIZA WAY, MOUNT ELIZA VIC 3930",3313700.0,FSH12,Low voltage AC (<1kV),Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200218UTD_01,Replaced red phase burnt out IPC Connection @ the transformer -There is a report in regards to a object falling onto a car o/s 129 MT Eliza Way Mt Eliza   there is no car on arrival but sebesequent claim confirmed a fire start, - measurement transformer (current transformer),7.62,0,Non forest,Non forest,6,6,0,77.00954437,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,1
165,166,United 16/78,United,5/03/2017,3/5/17 0:00,42799.0,0.633333333,-38.42237399,144.8868873,,1312279.0,RBD21,Low voltage AC (<1kV),Rural Short, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5189.0,20170309UTD_01,"Red phase had burnt out at fmb at pole and started small grass fire at base of pole,  due to loose connection, LIS 1312279.  Fre already extinguished by CFA  No damage to pole or other property, only grass at base of pole affected by fire. ",,7.62,0,Non forest,Non forest,6,6,0,9.006299973,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8,0
1309,1310,PowerCor 19/192,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.708333333,-37.330822,144.519247,"52 Bowyers Road, Woodend North, VIC 3442",33024345.0,WND014,22kV AC,Rural Short, - pole (concrete),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_05 ,"CFA reported grass fire that commenced at base of pole. Upon arrival crew found evidence of lightning striking CHP ""kyneton 1"", a ground fire commenced from the base of the concrete pole and burnt 200M x 100M of grass, no 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,550.0537109,94859,RDA,REDESDALE AWS,,129.4,26.9,21.8,1
1387,1388,PowerCor 19/48,PowerCor,1/10/2019,10/1/19 0:00,43739.0,0.732638889,-36.782408,144.230531,"105 NORELLE CRESCENT,KANGAROO FLAT,VIC,3555",33011824.0,BET006,22kV AC,Rural Short, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191002PWA_03 ,"A customer reported hearing loud bang, went outside and pole was sparking and cause fire in grass under pole. Supply not affected now but power did go off for a moment, fire is out now. Crew found a bird caused flashover on center phase HV bridge at pole ",,7.62,0,Non forest,Non forest,6,6,0,265.2196045,94855,YBDG,BENDIGO AWS,,27.7,21.3,18.8,0
944,945,Ausnet 19/162,Ausnet,4/05/2020,5/4/20 4:09,43955.17292,43955.17292,-37.79647199,145.256306,"434 MAROONDAH HWY, RINGWOOD VIC 3134",1220280.0,CYN12,22kV AC,URBAN, - transformer (pole mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200416SPN_01,Transformer has caught fire,,7.62,0,Non forest,Non forest,6,6,0,131.0,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3,0
1594,1595,PowerCor 19/80,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.365972222,-35.905387,144.301367,"28 King Albert Ave, Leitchville VIC 3567",30029109.0,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191202PWA_02 ,"Customer called reporting pole caught fire and smoldering. When crew arrived, they found that cross arm had burnt and outer phase (red phase) had dropped onto the LV cross arm. Crew called an LEI who attended and advised a HVI had occurred. No ground fire",,7.62,0,Non forest,Non forest,6,6,0,83.6622467,94844,YKER,KERANG,,60.8,21.8,20.4,0
1288,1289,Ausnet 16/71,Ausnet ,6/01/2017,1/6/17 17:18,42741.72127,42741.72127,-37.51108299,145.02584,,914158.0,KLO14,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225981.0,20170109SPN_01,A loose conductor connection on a pole mounted HV isolator failed resulting in hot particles falling to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,288.3399658,94860,KMG,KILMORE GAP AWS,,33.2,26.5,23.4,0
763,764,Powercor 16/75,Powercor,12/12/2016,12/12/16 0:00,42716.0,0.458333333,-37.762806,144.8339,,30118234.0,SSE012,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12626.0,20161212PWA_06,"The MFB reported that a truck has hit (side swiped) a pole and started a fire at the incident location. On arrival the fault crew found a truck had collided with pole LIS 21762 adjacent 20 Ayton Road (south side of road) corner Nettlefold Avenue, Sunshine",,7.62,0,Non forest,Non forest,6,6,0,51.99996567,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
1334,1335,PowerCor 19/262,PowerCor,12/03/2020,3/12/20 0:00,43902.0,0.416666667,-37.143979,144.188631,"221 Kemps Bridge Rd, Guildford 3451",30038431.0,CMN001,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200313PWA_03 ,"A farmer reported a tree took down mains wires at the incident location. On arrival the crew found that the farmer was cutting a tree approx. 15m from the HV Line, when it fell onto the 22kV 3 phase HV conductors. HV conductor broke and fell to the ground",,7.62,0,Non forest,Non forest,6,6,0,275.27771,95853,CASL,CASTLEMAINE,,78.2,22.9,14.4,0
1282,1283,Ausnet 18/92,Ausnet,29/01/2019,1/29/19 22:57,43494.95625,43494.95625,-37.36420902,145.032676,"23 MCDONALD DRIVE, WANDONG VIC 3758",928497.0,KMS12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190131SPN_01,"FOLCB on pole failed and burnt resulting in a ground fire at the base of the pole. Cause of FOLCB failure unknown. Fault truck attended, replaced FOLCB and restored supply",,7.62,0,Non forest,Non forest,6,6,0,358.4873047,94860,KMG,KILMORE GAP AWS,,12.6,28.4,25.6,0
1289,1290,Ausnet 16/101,Ausnet ,22/02/2017,2/22/17 15:50,42788.65972,42788.65972,-37.37620798,145.033343,,912281.0,KLO14,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,226575.0,20170222SPN_02,During strong wind conditions a partly rotted tall gum tree on private property broke and fell into a 22kV conductor causing it to contact an LV conductor resulting in sparks and hot molten material to fall to the ground igniting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,337.6387024,94860,KMG,KILMORE GAP AWS,,47,25.9,20.5,1
1451,1452,Ausnet 17/148,Ausnet,24/03/2018,3/24/18 19:08,43183.79722,43183.79722,-36.487139,146.143137,"677 Glenrowan Rd, Wangaratta South VIC 3678",3909511.0,WN6,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233001.0,20180507SPN_03,Lightning strike to pole.,,7.62,0,Non forest,Non forest,6,6,0,188.7490997,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6,0
207,208,United 17/76,United,28/02/2018,2/28/18 0:00,43159.0,0.466377315,-38.30758879,145.1794736,184 HIGH STREET HASTINGS,1110404.0,HGS32,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5449.0,20180301UTD_04,Council tree branch cracked and fell onto HV in tee to High-Tavern S/S.  Small grass fire started underneath approx 2 square metres. CFA had already put out when crew arrived. LIS#1110404. Fire ignition report # 6724. ,,7.62,0,Non forest,Non forest,6,6,0,15.83176231,94898,CERB,CERBERUS AWS,,1.2,27,20.8,0
1367,1368,Ausnet 18/113,Ausnet,12/02/2019,2/12/19 18:27,43508.76875,43508.76875,-36.87490701,145.613563,"1589 EUROA-MANSFIELD ROAD, GOORAM VIC 3666",3904896.0,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190213SPN_01,Candling HV fuse,,7.62,0,Non forest,Non forest,6,6,0,229.6699066,95843,YSBG,STRATHBOGIE,,20.3,26,21.4,0
1401,1402,Powercor 16/105,Powercor,10/01/2017,1/10/17 0:00,42745.0,0.78125,-36.755971,144.26065,,33021007.0,BET002,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12716.0,20170116PWA_01,VICFIRE reported a grassfire at the incident location.  Dispatch contacted NAO at 17:41hrs. Upon arrival the crew noted the CFA leaving the scene after extinguishing a small grass fire which burnt an area of approximately 150m² behind Clark Rubber and Spo,,7.62,0,Non forest,Non forest,6,6,0,262.9660034,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
1137,1138,PowerCor 19/133,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.201388889,-37.722967,144.827395," 42 Greengully Road, Keilor, 3036.",30114080.0,SA002,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_04,Crew advise pole fire intermediate arm has burnt through at kingbolt. No ground fire or reported injury.,,7.62,0,Non forest,Non forest,6,6,0,69.25959778,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,1
847,848,United 18/32,United,7/09/2018,9/7/18 0:00,43350.0,0.784386574,-37.78699118,145.1344049,"732 DONCASTER ROAD, DONCASTER VIC 3108",7061755.0,DC 04,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216628.0,20180916UTD_04,Disconnected burnt out p/light head on lis: 7061755 - refer to s/light crew to replace 150w hps light - supply on to 1/732 when crew arrived - crew carried out nst and passed at unit - no fire when crew arrvied.,,7.62,0,Non forest,Non forest,6,6,0,114.0203247,95873,BUND,BUNDOORA,,19,17.2,14.6,0
669,670,Ausnet 17/157,Ausnet,20/04/2018,4/20/18 13:08,43210.54722,43210.54722,-38.06523601,146.623765,"1 SEMMENS STREET, TOONGABBIE VIC 3856",2602911.0,TGN31,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,233305.0,20180420SPN_01,Contact with overhead LVconductor by an excavator.,,7.62,0,Non forest,Non forest,6,6,0,66.08634949,94891,YLTV,LATROBE VALLEY,,19,21.8,10.9,1
1481,1482,PowerCor 19/79,PowerCor,26/11/2019,11/26/19 0:00,43795.0,0.325694444,-36.427976,145.113672,"Springvale Rd, Cooma VIC 3616, Australia ( cnr midland hwy and springvale rd)",30566780.0,SHP014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200515PWA_06 ,"Customer advised Pole on Fire corner of  Midland Highway and Springvale rd, Shepparton.  Wires across the road. Emergency services have been called. On arrival crew found the top had been burnt off the pole. There was no ground fire, no reported injuries ",,7.62,0,Non forest,Non forest,6,6,0,110.6171036,95833,KYAB,KYABRAM,,60.8,21.8,20.4,0
971,972,Ausnet 18/130,Ausnet,4/03/2019,3/4/19 11:41,43528.48681,43528.48681,-37.76898298,145.322778,"17 WAINEWRIGHT AVENUE, MOOROOLBARK VIC 3138",1012598.0,CPK13,22kV AC,URBAN, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190304SPN_11,A suspected centre phase HV dropper lead supplying a ground type substation failed at the pole resulting in a small ground fire as hot molten metal and debris fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,159.9864197,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,1
25,26,PowerCor 19/41,PowerCor,13/09/2019,9/13/19 0:00,43721.0,0.925,-38.548916,143.979699,"22 Francis Street, Lorne",30261511.0,CLC005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190920PWA_01 ,"Vicfire reported a pole fire at the incident location, on arrival the crew found a single phase FOLCB on the pole in front of the incident location address had overheated and caught fire. There was damage to wiring both up and down the pole, however there",,7.62,0,Non forest,Non forest,6,6,0,102.6755829,94846,AIRE,AIREYS INLET AWS,,51.4,17.8,14.5,1
1286,1287,Ausnet 17/76,Ausnet,4/01/2018,1/4/18 18:23,43104.76597,43104.76597,-37.37836099,144.963636,"LAURENVALE, 1935 OLD SYDNEY ROAD, WALLAN VIC 3756",4718426.0,SMTS-KMS 66kV,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231863.0,20180111SPN_02,Tree leaning on 66 kV overhead conductors.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,500.2120972,94860,KMG,KILMORE GAP AWS,,73.6,27.2,23.9,1
842,843,United 18/22,United,24/07/2018,7/24/18 0:00,43305.0,0.787037037,-37.87514911,145.1245756,"MILLER CRESCENT, MOUNT WAVERLEY VIC 3149",8802801.0,BW 33,11kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1201917.0,20180810UTD_01,Candling PF Fuse Sub placed under LV // prior to opening of the the HV fuses.  Footpath side PFF unit requires replacement. LIS= 8802801,,7.62,0,Non forest,Non forest,6,6,0,109.9863739,94870,YMMB,MOORABBIN AWS,,22,14.8,8,1
1049,1050,Ausnet 19/141,Ausnet,4/03/2020,3/4/20 11:23,43894.47431,43894.47431,-37.75441802,145.652925,"3045 WARBURTON HIGHWAY, MILLGROVE VIC 3799",1407375.0,WYK13,Low voltage AC (<1kV),RURAL SHORT, - fuse (any other type),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200305SPN_01,LV FUSE FAILED,,7.62,0,Non forest,Non forest,6,6,0,131.0,94864,YCEM,COLDSTREAM AWS,,78.2,22.9,14.4,1
1,2,PowerCor 19/212,PowerCor,24/01/2020,1/24/20 0:00,43854.0,0.667361111,-38.754127,143.667405,"27 Pascoe St, Apollo Bay VIC 3233",30051538.0,CLC013,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_06 ,"Crossarm fire reported by inspector. On arrival crew found bottom crossarm burnt off. There was no ground fire, no re[ported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.690627098,94842,YCTY,CAPE OTWAY,,129.4,26.9,21.8,0
908,909,CitiPower 16/21,CitiPower,15/11/2016,11/15/16 0:00,42689.0,0.416666667,-37.760703,144.99776,,30186544.0,NC014,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12577.0,20161125PWA_02,"A passer-by called to advise pole on the corner of Stott & Woolton Avenue is sparking and making an arcing noise the MFB are in attendance at the incident location.
On arrival the fault crew found that the a GFB switch was candling of the arc chute on roa",,7.62,0,Non forest,Non forest,6,6,0,52.00017548,94868,MELB,MELBOURNE,,36.4,20.8,19.5,1
455,456,PowerCor 19/55,PowerCor,31/10/2019,10/31/19 0:00,43769.0,0.634722222,-38.037505,144.356199,"520 BACCHUS MARSH ROAD, LARA VIC 3212",33044700.0,FNS011,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200501PWA_02 ,"Following on from supply outage crew found hung up burnt edo fuse. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.92608261,94854,YMAV,AVALON AWS,,27.7,21.3,18.8,1
1462,1463,Powercor 16/133,Powercor,31/01/2017,1/31/17 0:00,42766.0,0.575,-36.33311,141.64399,,30077836.0,NHL016,Low voltage AC (<1kV),Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12772.0,20170201PWA_02,"Vic Fire reported a service down and a ground fire at the incident location. On arrival the crew found that an LV neutral screen service had broken away from the roller at the POA, falling to the ground alive. The sparking service ignited some straw mulch",,7.62,0,Non forest,Non forest,6,6,0,127.6666565,94827,YNHL,NHILL,,33.2,26.5,23.4,0
185,186,United 17/74,United,26/02/2018,2/26/18 0:00,43157.0,0.587858796,-38.40434763,144.936449,74 HYSLOPS ROAD BONEO,1308857.0,RBD12,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5446.0,20180301UTD_02,"Pole fire reported. lis#1308857, Auditor on site. Burning at the king bolt.",,7.62,0,Non forest,Non forest,6,6,0,118.9876099,94898,CERB,CERBERUS AWS,,1.2,27,20.8,0
1535,1536,Ausnet 16/100,Ausnet ,17/02/2017,2/17/17 17:23,42783.72454,42783.72454,-36.28501702,147.118654,,5217958.0,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226507.0,20170220SPN_01,A Boric Acid tube fuse hung-up and was arcing between the top and bottom sections of the fuse tube causing molten material to fall to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,220.5205994,94878,HUHI,HUNTERS HILL AWS,,47,25.9,20.5,0
509,510,United 18/99,United,12/03/2019,3/12/19 0:00,43536.0,0.482523148,-37.9884727,145.1024955,"17 SIBTHORPE STREET, MORDIALLOC VIC 3195",9116184.0,MC 09,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1273955.0,20190328UTD_01,"X arm fire failed, light rain rotten, AP issued and repairs complteted. LIS = 9116184",,7.62,0,Non forest,Non forest,6,6,0,7.929491997,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,1
683,684,Ausnet 17/119,Ausnet,28/02/2018,2/28/18 18:30,43159.77083,43159.77083,-38.04085399,147.101344,"288 HAGANS ROAD, AIRLY VIC 3851",2503668.0,SLE32,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232630.0,20180328SPN_01,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,10.89618492,94907,YMES,SALE,,1.2,27,20.8,1
269,270,PowerCor 19/109,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.840972222,-38.155113,144.311147,"230 Scenic Rd, Highton 3216",32086978.0,GL021,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191223PWA_06 ,"Fire Brigade reported pole fire at incident address. When crews arrived they found a small grass fire 4m2, had started due to a loose connection on a LV fused bus isol.  No injury or property damage was reported.",,7.62,0,Non forest,Non forest,6,6,0,83.22133636,94857,GROV,GEELONG AP AWS,,4.4,24.6,24.7,0
1024,1025,Ausnet 16/103,Ausnet ,28/02/2017,2/28/17 14:45,42794.61525,42794.61525,-37.81332497,145.286995,,1206763.0,CYN11,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,226658.0,20170228SPN_01,A bird shorted out between the 22kV leads and the lever of a HV gas switch resulting in a small grass fire. ,,7.62,0,Non forest,Non forest,6,6,0,125.6192322,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,1
37,38,Ausnet 17/34,Ausnet,19/09/2017,9/19/17 8:32,42997.35556,42997.35556,-38.49296302,145.296825,"128 MCFEES ROAD, RHYLL VIC 3923",2805565.0,PHI11,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,230386.0,20171024SPN_01,vegetation contact,,7.62,0,Non forest,Non forest,6,6,0,20.07490349,94892,RHYL,RHYLL AWS,,46.7,17.8,12.6,0
1154,1155,Jamena 16/28,Jamena,18/01/2017,1/18/17 0:00,42753.0,0.284027778,-37.706377,144.87896,,,AW12,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,144286.0,20170118JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,83.89750671,94866,YMML,MELBOURNE AP,,33.2,26.5,23.4,0
1022,1023,Ausnet 16/90,Ausnet ,8/02/2017,2/8/17 23:49,42774.99236,42774.99236,-37.821889,145.243173,,1216447.0,RWT32,Low voltage AC (<1kV),URBAN, - services pit,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226336.0,20170209SPN_01,An LV IPC connection caught fire and hot molten plastic fell to the ground resulting in several small burn marks on the grass.  ,,7.62,0,Non forest,Non forest,6,6,0,123.2412872,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,1
959,960,Ausnet 18/19,Ausnet,2/07/2018,7/2/18 18:26,43283.76846,43283.76846,-37.81577599,145.305271,"144 COLCHESTER ROAD, BAYSWATER NORTH VIC 3153",1208636.0,CYN13,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190827SPN_03,Street light has failed. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,113.9457703,94872,DUNN,DUNNS HILL AWS,,22,14.8,8,1
504,505,United 18/75,United,30/01/2019,1/30/19 0:00,43495.0,0.900694444,-37.91343211,145.1167039,"NORTH ROAD, CLAYTON VIC 3168",2332439.0,OE-SVTS,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1260234.0,20190201UTD_02,66kv h/v x-arm was on fire (not on fire when crew arrived) - fire ignition report #04451 (fire contained to x-arm only) - h/v term x-arm to be replaced - LIS 2332439,,7.62,0,Non forest,Non forest,6,6,0,73.40632629,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,1
724,725,PowerCor 19/274,PowerCor,26/03/2020,3/26/20 0:00,43916.0,0.489583333,-37.826412,144.8574,Opposite 65-69 Kyle Rd Altona North 3025,30569902.0,BLT020,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200327PWA_01 ,MFB reported powerlines down and wires were sparking. On arrival the crew found that multi circuit pole BLTS-NT Pole 6 (LIS-957045) had a pole fire mid way up the pole causing the top section to fall over but remain in the air. Two cars were reported as h,,7.62,0,Non forest,Non forest,6,6,0,20.0,94868,MELB,MELBOURNE,,78.2,22.9,14.4,1
353,354,United 17/90,United,17/03/2018,3/17/18 0:00,43176.0,0.592152778,-38.2275209,145.1594615,66 CLARENDON DRIVE SOMERVILLE,1112407.0,HGS22,22kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5524.0,20180501UTD_04,"Passer by reported flames, sparking and acking from pole top. Tx + fuse units flashed over and have been replaced, system restored to normal.  LIS 1112407",,7.62,0,Non forest,Non forest,6,6,0,81.00058746,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,1
