,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1217,1218,Jamena 16/31,Jamena,1/03/2017,3/1/17 0:00,42795.0,0.479166667,-37.669866,144.937932,,,BD11,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,146152.0,20170406JEM_01,Neutral screen service fell down to the ground and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,131.9907532,94867,TRNX,BMTC ANNEXE,,29.2,26.9,16.8,0
1523,1524,Ausnet 17/124,Ausnet,7/03/2018,3/7/18 10:38,43166.44306,43166.44306,-36.31663301,146.367972,"25 MORRISON ROAD, BOWSER VIC 3678",5103947.0,WN3,22kV AC,RURAL LONG, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232756.0,20180308SPN_05,A magpie nest in a ACR pole resulted in flashover.,,7.62,0,Non forest,Non forest,6,6,0,152.5065002,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6,1
115,116,Powercor 16/118,Powercor,22/01/2017,1/22/17 0:00,42757.0,0.070138889,-38.398461,143.85294,,32065952.0,WIN011,22kV AC,Rural Long, - fuse (any other type),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12776.0,20170201PWA_05,"Fire Comms reported a pole fire at the incident location. On arrival the crew found that a HV fuse barrel had failed to operate correctly and had candled. There was no ground fire, no reported third party damage or any injuries.",,7.62,0,Non forest,Non forest,6,6,0,142.9255981,94845,YOLA,COLAC AP,,33.2,26.5,23.4,1
100,101,Powercor 18/270,Powercor,27/05/2019,27/05/2019,,,-38.3864745,142.4928226,58 BARKLY STREET  WARRNAMBOOL 3280 ,,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_02 ,CFA Comms reported pole fire. Attending crew found pole top had burnt  above HV strain cross arm and would require replacement in daylight. no customers impacted,,7.62,0,Non forest,Non forest,6,6,0,13.96088028,94832,90172,WARRNAMBOOL AP,,63.5,17.8,7.6,0
1564,1565,Ausnet 17/36,Ausnet,10/10/2017,10/10/17 10:40,43018.44444,43018.44444,-36.13621802,146.901798,"169 CHAPPLE STREET, WODONGA VIC 3690",5219216.0,WOTS12,22kV AC,RURAL SHORT, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230691.0,20171129SPN_02,Fuse candling,,7.62,0,Non forest,Non forest,6,6,0,170.8694,94895,BCH,BEECHWORTH,,43.4,20.7,18.3,1
595,596,Ausnet 18/107,Ausnet,7/02/2019,2/7/19 21:08,43503.88056,43503.88056,-37.98274927,145.3191593,"165 ROBINSON RD, NARRE WARREN NORTH VIC 3804",519932.0,LYD14,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190213SPN_05,Surge Diverter on Blue phase of cablehead pole appears to have failed resulting in small ground fire approx. 1m sq.,,7.62,0,Non forest,Non forest,6,6,0,64.26229095,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4,1
916,917,United 19/32,United,28/10/2019,10/28/19 0:00,43766.0,0.662453704,-37.88470115,145.2067347,"QUARRY, 191 GEORGE STREET, WANTIRNA SOUTH VIC 3152",619559.0,GW7,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1346112.0,20191106UTD_02,Originally recorded as abird/Animal it was subsequently determined after investigation a vehicle has contacted the conductors and laft a scorch mark on the ground <1m, - underground service cable (commercial / industrial),7.62,0,Non forest,Non forest,6,6,0,55.50438309,95867,SCOR,SCORESBY AWS,,27.7,21.3,18.8,0
1630,1631,PowerCor 19/37,PowerCor,3/09/2019,9/3/19 0:00,43711.0,0.294444444,-35.342609,143.559233,257 Beveridge st Swan Hill vic 3585,33070207.0,SHL007,22kV AC,Urban, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191101PWA_01 ,Bird flashed over on pole top and caught fire. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,76.35057068,94843,YSWH,SWAN HILL AWS,,51.4,17.8,14.5,1
519,520,United 17/40,United,14/12/2017,12/14/17 0:00,43083.0,0.940578704,-37.90994689,145.1021347,8B RAILWAY AV OAKLEIGH,2325346.0,OE 04,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5373.0,20171215UTD_01,"Fire start adjacent to ""Railway P1 West-  Warner""  S/Stn.  The Red phase P/F Fuse unit failed on the top contact of clamp and fuse fell to the ground igniting a small 3Sq/m grass fire - LIS 2325346",,7.62,0,Non forest,Non forest,6,6,0,65.64382172,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,1
956,957,United 18/77,United,3/02/2019,2/3/19 0:00,43499.0,0.696527778,-37.83968318,145.1835708,"STEVENS ROAD, VERMONT VIC 3133",7031909.0,NW 33,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,1261667.0,20190211UTD_04,White phase LV ampac connection for the south cct had burnt off @ lis # 7031909 - repaired - small burnt area approx 12inches X 12 inches fire report #03093 - caused by melting metal falling on ground.,,7.62,0,Non forest,Non forest,6,6,0,124.2936249,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,0
1155,1156,Jamena 16/34,Jamena,19/05/2017,5/19/17 0:00,42874.0,0.564583333,-37.69612,144.885633,,,AW14,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,149283.0,20170519JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,103.0,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3,1
192,193,United 17/111,United,14/04/2018,4/14/18 0:00,43204.0,0.455960648,-38.33859004,145.1220067,230 MYERS ROAD BALNARRING,3440979.0,HGS23,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5557.0,20180608UTD_03,"Cust reporting that tree branch on lines is currently on fire - Private tree branch has been taken off overhead conductors, no damage to UE assets/no follow up required, lis 3440979,",,7.62,0,Non forest,Non forest,6,6,0,95.57994843,94898,CERB,CERBERUS AWS,,19,21.8,10.9,1
97,98,PowerCor 19/202,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.0,-38.385918,142.491587,"74 Barkly St, Warrnambool 3280",30544142.0,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200122PWA_03 ,"A customer reported to the fire brigade that a pole fire had occurred at the incident location. On arrival the crew found that following misty rain, the pole had burnt through at the eye bolt for the centre phase HV discs. There was no ground fire, and th",,7.62,0,Non forest,Non forest,6,6,0,3.659487963,94832,90172,WARRNAMBOOL AP,,129.4,26.9,21.8,0
1654,1655,PowerCor 19/88,PowerCor,1/12/2019,12/1/19 0:00,43800.0,0.495138889,-35.248331,143.524033,"195 Tyntynder Central Rd, Tyntynder VIC 3586",32157266.0,SHL004,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191203PWA_02 ,"CFA called advising pole fire at above address. When crew arrived, they found that the top of the pole had burnt and cross arm had broken.  Conductors were still on cross arm which was hanging on top of pole. No injuries, no ground fire, no third party da",,7.62,0,Non forest,Non forest,6,6,0,65.24967957,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,0
1160,1161,Jamena 19/46,Jamena,5/01/2020,1/5/20 12:00,43835.5,43835.5,-37.704022,145.009935,"1007 HIGH STREET, RESERVOIR VIC 3073",,TT10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,97.99868011,95873,BUND,BUNDOORA,,129.4,26.9,21.8,1
1053,1054,Ausnet 16/28,Ausnet ,25/08/2016,8/25/16 15:02,42607.62704,42607.62704,-37.75557002,145.684837,,1407925.0,WYK23,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,223925.0,20160829SPN_01,"HVABC joint failed in Alpine St, Warburton. Report received of fire on the ground. DAO advised. Failure occurred during REFCL testing.",,7.62,0,Non forest,Non forest,6,6,0,170.1313324,94864,YCEM,COLDSTREAM AWS,,69.4,15.9,10.1,0
1539,1540,Powercor 18/110,Powercor,17/12/2018,17/12/2018,,,-36.07147715,142.341006,111A QUICKS ROAD BRIM 3391,,HSM003,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190613PWA_13 ,"Candled HV EDO Fuse (Fire)
Fire incident was found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,99.36656952,94841,YWKB,WARRACKNABEAL,,117.3,25.7,22.1,1
1073,1074,Ausnet 17/42,Ausnet,27/10/2017,10/27/17 20:30,43035.85417,43035.85417,-37.798773,147.877212,"197 CUNNINGHAM ROAD, SWAN REACH VIC 3903",1911236.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,230961.0,20171128SPN_01,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,90.85405731,95904,LKE,LAKES ENTRANCE,,43.4,20.7,18.3,0
405,406,Ausnet 17/123,Ausnet,2/03/2018,3/2/18 20:03,43161.83542,43161.83542,-38.158266,146.235745,"L1 WALSHES ROAD, WESTBURY VIC 3825",2201653.0,MOE22,22kV AC,RURAL LONG, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232689.0,20180308SPN_03,Appears a bird caused a flashover between a HV conductor to a LA and a steel crossarm/concrete pole causing the bird to catch fire and resulting in a ground fire.,,7.62,0,Non forest,Non forest,6,6,0,78.99491882,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6,0
473,474,United 19/33,United,30/10/2019,10/30/19 0:00,43768.0,0.607384259,-37.97619783,145.0215062,"533 BALCOMBE ROAD, BLACK ROCK VIC 3193",1820222.0,BR4,11kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1346876.0,20191127UTD_04,"Refer also to T/E#1346872.  CrCrew also reports hole blown in HV UGC at CHP #1812587 c/t BALCOMBE EBDEN S/S, this was likely the primary fault.   Faulty HV cable disconnected, isolated and earthed and A/P issued to UGC crew from ZNX. Customers ex BALC", - underground service cable (subdivision / construction),7.62,0,Non forest,Non forest,6,6,0,19.85531998,94870,YMMB,MOORABBIN AWS,,27.7,21.3,18.8,1
682,683,Ausnet 17/72,Ausnet,29/12/2017,12/29/17 21:13,43098.88403,43098.88403,-37.98770402,147.076882,"71 AIRLY ROAD, STRATFORD VIC 3862",2511827.0,MFA21,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231828.0,20180102SPN_05,Lightning strike to substation transformer.,,7.62,0,Non forest,Non forest,6,6,0,12.30802345,94907,YMES,SALE,,119.2,25,22.4,1
1099,1100,Powercor 16/71,Powercor,5/12/2016,12/5/16 0:00,42709.0,0.229166667,-37.672583,143.45145,,33001737.0,BAS021,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12622.0,20161212PWA_02,A person driving past a pole noticed the cross arm was on fire at the address below. On arrival the work crew found a cross arm had burnt off and the conductor was still alive in the air. There was no ground fire. No third party damage or injury was repor,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,333.7320862,94852,YBLT,BALLARAT,,47.7,25.5,24,1
1405,1406,Powercor 16/167,Powercor,20/03/2017,3/20/17 0:00,42814.0,0.799305556,-36.749636,144.32105,,31037843.0,EHK021,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12926.0,20170321PWA_01,Vic Fire reported a pole exploded and started ground fire at corner Piper Lane and Piper Rd East Bendigo.  On arrival the crew found one of the HV cable head joint terminations had failed and a fire occurred at the base of the pole approx. 25 sq. meters i,,7.62,0,Non forest,Non forest,6,6,0,224.973999,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8,0
55,56,Ausnet 18/31,Ausnet,7/08/2018,8/7/18 22:54,43319.95417,43319.95417,-38.47221202,145.949044,"43 TURNER STREET, LEONGATHA VIC 3953",2005194.0,LGA22,Low voltage AC (<1kV),RURAL SHORT, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234792.0,20180808SPN_01,Attending Fault crew found that the Active was disconnected and the it caught fire in head of light as a result of arching from moisture believed to be in the ballast.,,7.62,0,Non forest,Non forest,6,6,0,73.11489868,95854,ELLI,ELLINBANK,,49.4,15.1,10.1,0
194,195,United 17/116,United,9/05/2018,5/9/18 0:00,43229.0,0.972175926,-38.33849453,144.9696554,2 FRIEDA STREET DROMANA,1317512.0,DMA13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5538.0,20180517UTD_03,"crew found a HV xarm fire at pole Lis#1317512, and replaced it under EAP. PM notif# 1000651866",,7.62,0,Non forest,Non forest,6,6,0,13.0001545,94898,CERB,CERBERUS AWS,,72.2,17.6,7.3,0
1506,1507,Powercor 18/267,Powercor,16/03/2019,16/03/2019,,,-36.276383,145.41128,"185 Zeerust Rd, Zeerust VIC 3634",,SHN011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190605PWA_05 ,"CFA reported transformer fire at the incident location.
Upon arrival crew found that a LV fuse box had melted and candled due to excessive hea.
No ground fire resulted or any other 3 party damage.",,7.62,0,Non forest,Non forest,6,6,0,108.9926987,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9,1
680,681,Ausnet 18/118,Ausnet,19/02/2019,2/19/19 13:51,43515.57708,43515.57708,-37.93220298,147.097241,"17 STOCKDALE ROAD, STRATFORD VIC 3862",2511984.0,MFA21,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190219SPN_03,Crew arrived onsite found 6k BA fuse had candled. No other damage and no evidence of fallen material at base of pole. Fuse replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,42.34791565,94907,YMES,SALE,,20.3,26,21.4,0
480,481,United 19/47,United,10/12/2019,12/10/19 0:00,43809.0,0.286805556,-37.93007016,145.1018329,"18 THE PARADE, CLARINDA VIC 3169",2333349.0,CDA-SVTS,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200211UTD_01,End of Xarm burnt off... post type 11 shed grey porcelain.... No fire on arrival...Switched out line to replace Xarm.Pole # 2333349 - Wayne Highmore in attendance - O/S 18 The Parade Clarinda, - insulator tie wires / connections,7.62,0,Non forest,Non forest,6,6,0,57.18376541,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,1
189,190,United 17/98,United,18/03/2018,3/18/18 0:00,43177.0,0.722337963,-38.40357899,145.0696199,"3670 FRANKSTON-FLINDERS RD, MERRICKS",9648679.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5489.0,20180322UTD_01,"Large tree failed and brought down HV, 100m2 grass fire, LIS 9648679",,7.62,0,Non forest,Non forest,6,6,0,41.98132706,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,1
906,907,CitiPower 16/19,CitiPower,19/10/2016,10/19/16 0:00,42662.0,0.490972222,-37.832902,144.95615,,30170659.0,AP011,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12501.0,20161019PWA_02,"CitiPower  report room received advise from the MFB about a fire at the incident location. 
On arrival the fault crew found that a krone box had overheated and caught fire, resulting in molten plastic falling onto a car below it, causing damage to the car",,7.62,0,Non forest,Non forest,6,6,0,9.781057358,94868,MELB,MELBOURNE,,70.2,19.3,17.5,0
104,105,PowerCor 19/196,PowerCor,16/01/2020,1/16/20 0:00,43846.0,0.855555556,-38.293463,142.849086,"772 Princes Hwy, Garvoc",33098550.0,TRG004,22kV AC,Rural Short, - guy wire,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200120PWA_01,A crew patrolling following an outage found that at P1277 TRG-WBL Line (LIS-408458) the 66kV stay had parted at the helical termination. The stay contacted a HV conductor and the ground. A small grass fire of approx. 22m x 13m = 286m2 in size was found on,,7.62,0,Non forest,Non forest,6,6,0,101.5837021,94840,MORT,MORTLAKE AWS,,129.4,26.9,21.8,0
948,949,United 18/37,United,25/09/2018,9/25/18 0:00,43368.0,0.495138889,-37.84150607,145.2001499,"CARLINGA DRIVE, VERMONT VIC 3133",7031165.0,RWT35,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1222030.0,20181002UTD_01,Truck hit tree which caused branches to make contact and catch fire (MFB) with HV O/H conductors at LIS#7031165. ,,7.62,0,Non forest,Non forest,6,6,0,123.4243011,95867,SCOR,SCORESBY AWS,,19,17.2,14.6,0
325,326,United 16/31,United,1/10/2016,10/1/16 0:00,42644.0,0.972233796,-38.14638453,145.1291652,,8819096.0,LWN35,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5033.0,20161007UTD_02,Krone switch burntout. replaced. LIS# 8819096,,7.62,0,Non forest,Non forest,6,6,0,13.45845127,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,1
1115,1116,Powercor 16/110,Powercor,16/01/2017,1/16/17 0:00,42751.0,0.556944444,-37.616445,143.83525,,30001216.0,BAS022,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12723.0,20170117PWA_03,"Vic fire reported a grass fire at the base of a pole at the incident location. On arrival the crew found that an unknown vehicle had contacted the LV overhead service, causing it to scrape on a metal saddle and drop debris to the ground, resulting in a sm",,7.62,0,Non forest,Non forest,6,6,0,395.4754639,94852,YBLT,BALLARAT,,33.2,26.5,23.4,0
1347,1348,Ausnet 17/56,Ausnet,30/11/2017,11/30/17 21:17,43069.88681,43069.88681,-37.06431102,146.075562,"82 STONELEIGH ROAD, MANSFIELD VIC 3722",3918752.0,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231500.0,20171204SPN_02,Bird caused a flashover. No photos are available.,,7.62,0,Non forest,Non forest,6,6,0,340.4429016,94882,YELW,LAKE EILDON,,46.2,25.9,22.8,1
311,312,United 18/84,United,15/02/2019,2/15/19 0:00,43511.0,0.524351852,-38.14959861,145.1151678,"NEPEAN HIGHWAY, FRANKSTON VIC 3199",8819481.0,FSH31,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1266284.0,20190220UTD_01,150W HP Sodium street light fire - LIS 8819481,,7.62,0,Non forest,Non forest,6,6,0,4.035638332,94879,CRAN,CRANBOURNE,,20.3,26,21.4,0
1318,1319,Ausnet 18/71,Ausnet,22/12/2018,12/22/18 18:04,43456.75316,43456.75316,-37.20937999,145.236835,"775 KING PARROT CREEK ROAD, STRATH CREEK VIC 3658",4704598.0,SMR14,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190110SPN_03,Animal/bird - magpie caused grass fire,,7.62,0,Non forest,Non forest,6,6,0,185.5220032,94860,KMG,KILMORE GAP AWS,,117.3,25.7,22.1,0
361,362,United 16/34,United,10/10/2016,10/10/16 0:00,42653.0,0.158587963,-38.13464211,145.2284341,,9657245.0,LWN21,22kV AC,Rural Short, - capacity balancing units,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5068.0,20161108UTD_01,CAP DNG-HASTINGS CRANBOURNE failed and caught fire. Fire brigade called to extinguish pole.  Lis # 9657245,,7.62,0,Non forest,Non forest,6,6,0,58.96764374,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,1
1622,1623,Powercor 16/172,Powercor,30/03/2017,3/30/17 0:00,42824.0,0.776388889,-35.597545,143.54224,,32155539.0,SHL005,12.7kV AC (SWER),Rural Long, - crossarm (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12960.0,20170331PWA_01,"Customer reported a grass fire caused by Powercor assets ( pole fallen over ) at the incident location. On arrival the crew found that a pole had failed and the SWER conductor made contact with the ground in an adjacent span, a ground fire ignited resulti",,7.62,0,Non forest,Non forest,6,6,0,80.08735657,94843,YSWH,SWAN HILL AWS,,29.2,26.9,16.8,1
239,240,Ausnet 17/102,Ausnet,14/02/2018,2/14/18 10:03,43145.41875,43145.41875,-38.32415399,146.460266,"36 DUSTING ROAD, HAZELWOOD SOUTH VIC 3840",2614828.0,MWT24,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,232416.0,20180215SPN_01,Cause is possibly due to corrosion,,7.62,0,Non forest,Non forest,6,6,0,232.112793,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8,1
985,986,United 17/84,United,1/03/2018,3/1/18 0:00,43160.0,0.31912037,-37.83229805,145.1799869,1 WENDY STREET FOREST HILL,7033459.0,NW 33,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5463.0,20180309UTD_03,LIS #7033459 pole fire / X-Arm failure Mt Pleasant Rd  X-arm replaced under Access Permit. ,,7.62,0,Non forest,Non forest,6,6,0,129.9104919,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,1
2,3,Powercor 18/143,Powercor,23/01/2019,23/01/2019,,,-38.71601151,143.7296732,"5750 GREAT OCEAN ROAD,PETTICOAT CREEK,VIC,3233",,CLC001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190531PWA_07 ,"Report from customer of pole fire .
Possibly lighning strike but not confirmed.
22kv crossarm burnt of at one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,16.30639458,95855,WEEA,WEEAPROINAH,,12.6,28.4,25.6,1
944,945,Ausnet 19/162,Ausnet,4/05/2020,5/4/20 4:09,43955.17292,43955.17292,-37.79647199,145.256306,"434 MAROONDAH HWY, RINGWOOD VIC 3134",1220280.0,CYN12,22kV AC,URBAN, - transformer (pole mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200416SPN_01,Transformer has caught fire,,7.62,0,Non forest,Non forest,6,6,0,131.0,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3,1
1098,1099,PowerCor 19/126,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.813194444,-37.566833,142.897703,"1485 Delacombe Way, Mininera",30084285.0,ART033,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Extreme,3.5,16.1,,20191231PWA_03 ,Vic Fire reported a wire had come down from a pole and had started a grass fire at the incident location. On arrival the fault crew found that a tree had fallen from the other side of the road (outside clearance space) and had fallen across the overhead d,,7.62,0,Non forest,Non forest,6,6,0,279.9563904,94834,YARA,ARARAT,,4.4,24.6,24.7,1
1359,1360,PowerCor 19/105,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.900694444,-36.817228,144.343366,20 Red Tank Road Strathfieldsaye 3551,33034128.0,BGO013,22kV AC,Rural Short, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20191223PWA_02 ,"CFA reported a ground fire has burnt pole, check for damage. Crew found a Magpie had caused a flash over, starting a 20m x 10m grass fire. There was no reported injuries , no property damage.",,7.62,0,Non forest,Non forest,6,6,0,213.3943024,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,1
582,583,United 18/46,United,5/11/2018,11/5/18 0:00,43409.0,0.499409722,-37.9816309,145.2024012,"27 WILMA AVENUE, DANDENONG VIC 3175",633695.0,NP 36,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1233104.0,20181109UTD_01,"Broken X/ARM, crossarm fire lis#0633695  Wilma Ave. ",,7.62,0,Non forest,Non forest,6,6,0,28.49379921,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,1
746,747,Powercor 18/214,Powercor,23/09/2018,23/09/2018,,,-37.85607028,144.8080082,"20-24 AJAX ROAD, ALTONA VIC 3018",,AL011,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190402PWA_03 ,"Vic fire reported a pole fire at incident location.
On arrival the crew found a crossarm burnt on one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.009046078,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,1
93,94,PowerCor 19/308,PowerCor,30/05/2020,5/30/20 0:00,43981.0,0.638888889,-38.295488,142.3687,"Stadium, High Street, KOROIT 3282 (76 High St, Koroit VIC 3282, Australia)",30271815.0,KRT013,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200602PWA_02 ,"Emergency services reported a pole fire at incident location. When crews arrived they found a HV insulated dropper lead to Pole type S/S ""High-King 42"" had failed and required replacement. No evidence or reports received of ground fire starts, injuries or",,7.62,0,Non forest,Non forest,6,6,0,59.20820999,94832,90172,WARRNAMBOOL AP,,82.8,16.4,8.3,0
770,771,Powercor 16/157,Powercor,9/03/2017,3/9/17 0:00,42803.0,0.948611111,-37.870832,144.70094,,30111186.0,LV004,Low voltage AC (<1kV),Urban, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12882.0,20170314PWA_02,"VicFire phoned in to advise of a wire down at the premises, pole to house and a small grass fire at the incident location. Upon arrival the crew had found that the 2/C Twisted Grey PVC service cable from LV Pole LIS-209218-7728 to POA House No. 6 Sheahan ",,7.62,0,Non forest,Non forest,6,6,0,22.14125443,94865,YLVT,LAVERTON AWS,,29.2,26.9,16.8,0
474,475,United 19/35,United,18/11/2019,11/18/19 0:00,43787.0,0.004166667,-37.9274655,145.0676961,"3 GREENDALE ROAD, BENTLEIGH EAST VIC 3165",1801649.0,CDA24,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1351867.0,20191203UTD_03,MFB reported Pole Fire but was out when crew arrived replaced burntout J/Box on pole., - underground communications cable,7.62,0,Non forest,Non forest,6,6,0,45.04576874,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,1
1471,1472,Powercor 18/250,Powercor,26/04/2019,26/04/2019,,,-36.26746045,144.2320776,"BENDIGO-PYRAMID ROAD, MITIAMO VIC 3573",,CHA006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190429PWA_01 ,Vic Fire reported a pole fire at the incident location. A fault crew found that the cross arm burnt through and fallen debris caused a ground fire approx. 7*100 Sqm area.,,7.62,0,Non forest,Non forest,6,6,0,99.50502777,94861,YECH,ECHUCA,,11.6,22,11.1,0
822,823,CitiPower 19/26,CitiPower,24/12/2019,12/24/19 0:00,43823.0,0.927083333,-37.834643,145.050693,"35 PLEASANT ROAD,HAWTHORN EAST,VIC,3123",30201569.0,CL011,Low voltage AC (<1kV),Urban, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191230PWA_03,Report received of street light on fire. Crew attended to find public light lantern had caught fire and was burnt out. Fire had self extinguished. No  ground fire.,,7.62,0,Non forest,Non forest,6,6,0,47.61688232,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
710,711,PowerCor 19/132,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.202777778,-37.795417,144.804941,"12 Corella Rd, Sunshine West VIC 3020",32166103.0,SU035,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_03 ,"Report received of Low conductors in Corella rd Sunshine West. Crew advise pole fire roadside phase strain cross-arm has burnt through. Roadside phase with insulators attached is hanging in midair. Possible high voltage injection, LEI on site Miles Tobias",,7.62,0,Non forest,Non forest,6,6,0,39.49747086,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
225,226,Ausnet 19/89,Ausnet,1/01/2020,1/1/20 7:49,43831.32569,43831.32569,-38.45334499,145.993974,"19 CRIGHTONS ROAD, KOOROOMAN VIC 3953",2008257.0,LGA13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200109SPN_03,Candled HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,75.53878021,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
936,937,Ausnet 19/93,Ausnet,5/01/2020,1/5/20 13:19,43835.55486,43835.55486,-37.76927102,145.288702,"1 LYONS ROAD, CROYDON NORTH VIC 3136",1217188.0,CPK11,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_05,Pole burnt 75% through at kingbolt due to dirt and water tracking and leaking electrical current over insulator through damp pole to ground.,,7.62,0,Non forest,Non forest,6,6,0,89.15501404,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8,0
1501,1502,PowerCor 19/162,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.854166667,-36.403609,145.397979,"6 Murray St, Shepparton VIC 3630",32189142.0,MNA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_03 ,"Vic Fire reported cross-arm burning through. On arrival, crew found cross arm burning at fuse holder bolt on HV cross-arm. Assets were still secure to cross arm. No injuries, no ground fire, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,112.9952011,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,1
590,591,United 18/85,United,18/02/2019,2/18/19 0:00,43514.0,0.30087963,-37.91405263,145.1846426,"COLUMBIA PARK PRE SCHOOL, 26-28 COLUMBIA DRIVE, WHEELERS HILL VIC 3150",614322.0,MGE34,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1266695.0,20190305UTD_01,Gum tree on Private property at 26-28 Columbia Dve dropped 3m branch across HV and was starting to burn. C/R shortened feeder and opened MGE34 CB and branch was flicked off with operating stick,,7.62,0,Non forest,Non forest,6,6,0,103.8993607,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,0
1613,1614,PowerCor 19/191,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.796527778,-35.742141,143.961741,"491 Kerang-Koondrook Road, Kerang VIC 3579",32029954.0,KGT003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200117PWA_04,"CFA reported pole fire and ground fire at the incident location. Upon arrival crew found that strain/angle pole ""P50 Koondrook"" had burnt through between pole top assembly and centre phase strain insulator hardware. Conductors remained suspended aloft, bu",,7.62,0,Non forest,Non forest,6,6,0,77.10610962,94844,YKER,KERANG,,129.4,26.9,21.8,0
1208,1209,Ausnet 17/97,Ausnet,7/02/2018,2/7/18 19:51,43138.82708,43138.82708,-37.683223,144.987261,"58 SHERWOOD DRIVE, THOMASTOWN VIC 3074",907631.0,TT6,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232327.0,20180208SPN_03,Failed / burnt out LV isolator on pole.,,7.62,0,Non forest,Non forest,6,6,0,105.2018585,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,1
1226,1227,Ausnet 19/165,Ausnet,20/05/2020,5/20/20 19:52,43971.82778,43971.82778,-37.59356394,145.1618873,"181 CHAPEL LANE, DOREEN VIC 3754",919037.0,DRN14,12.7kV AC (SWER),RURAL SHORT, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200601SPN_03,Degradation of the fuse,,7.62,0,Non forest,Non forest,6,6,0,143.6815948,95873,BUND,BUNDOORA,,82.8,16.4,8.3,1
858,859,United 18/78,United,4/02/2019,2/4/19 0:00,43500.0,0.743055556,-37.75833534,145.1083162,"PAMELA GROVE, TEMPLESTOWE LOWER VIC 3107",7068515.0,BU 06,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1262122.0,20190211UTD_05,replaced 20a pff blue phase hv fuse... small fire on ground possible due to fuse candelling and garbage bin fire. Fire report # 03094 - crew emailed photos to NCC Control Hv fuse had blown and fuse had candelled . Scorch marks on ground from fuse elements,,7.62,0,Non forest,Non forest,6,6,0,41.98415375,95873,BUND,BUNDOORA,,20.3,26,21.4,0
1090,1091,Ausnet 16/120,Ausnet ,31/05/2017,5/31/17 21:10,42886.88194,42886.88194,-37.871377,148.008042,,1902525.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,228272.0,20170614SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,6.504140377,95904,LKE,LAKES ENTRANCE,,29.6,17.2,8.3,1
900,901,United 16/77,United,4/03/2017,3/4/17 0:00,42798.0,0.648310185,-37.86194887,145.1368484,,600806.0,EB 22,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5188.0,20170306UTD_01,"repl 2core service rubbed through by council tree, tree & service caught fire/MFB in attendance, fire out by time crew arrived, LIS 0600806,  fire ignition report #02821",,7.62,0,Non forest,Non forest,6,6,0,128.4901123,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8,1
409,410,Ausnet 19/84,Ausnet,27/12/2019,12/27/19 14:30,43826.60417,43826.60417,-38.270772,146.43342,"340 TRAMWAY ROAD, HAZELWOOD NORTH VIC 3840",2616413.0,MWL24,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20200106SPN_02,bird contacted conductor,,7.62,0,Non forest,Non forest,6,6,0,88.43231201,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7,0
1171,1172,Ausnet 19/72,Ausnet,12/12/2019,12/12/19 17:32,43811.73056,43811.73056,-37.7103456,145.0522435,"20 BARLOW RISE, BUNDOORA VIC 3083",5676481.0,WT9,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_09,Impact from vehicle causing LV pillar to catch fire.,,7.62,0,Non forest,Non forest,6,6,0,105.9725876,95873,BUND,BUNDOORA,,4.4,24.6,24.7,0
987,988,United 17/105,United,24/03/2018,3/24/18 0:00,43183.0,0.607638889,-37.81597249,145.1667121,19 PEACEDALE GROVE NUNAWADING,7029117.0,NW 21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5500.0,20180328UTD_01,MFB advised pole fire at lis # 7029117 - This was alledgedy caused by lightening,,7.62,0,Non forest,Non forest,6,6,0,113.9979553,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,1
252,253,Powercor 16/151,Powercor,5/03/2017,3/5/17 0:00,42799.0,0.440972222,-38.256798,142.44117,,32198619.0,KRT012,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12895.0,20170320PWA_04,"The CFA reported a pole fire at the incident location. On arrival the crew found that the pole had burnt through under the king bolt, attached to the crossarm for the HV fuses. The pole was severely damaged and almost burnt through. This could have caused",,7.62,0,Non forest,Non forest,6,6,0,77.71737671,94837,YWBL,WARRNAMBOOL AWS,,29.2,26.9,16.8,0
1486,1487,Powercor 18/215,Powercor,4/03/2019,4/03/2019,,,-36.25470643,144.9987154,Allot 79A Finlay Rd Tongala,,KYM004,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190402PWA_05 ,"A PAL crew returning from another fault found CFA in attendance at a small grass fire at the incident location.
On arrival crew found a HV isolator appears to have flashed.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,100.5270996,95833,KYAB,KYABRAM,,14.6,24.8,15.9,0
893,894,Ausnet 17/87,Ausnet,28/01/2018,1/28/18 5:18,43128.22083,43128.22083,-37.72604302,145.140419,"32 ELY STREET, ELTHAM VIC 3095",900437.0,ELM34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232161.0,20180129SPN_02,LV transformer lead burned through IPC which dripped hot metal which started a small fire.,,7.62,0,Non forest,Non forest,6,6,0,30.98933411,95873,BUND,BUNDOORA,,73.6,27.2,23.9,1
17,18,Powercor 18/167,Powercor,2/10/2019,2/10/2019,,,-38.56623511,142.859915,"Lot 67B Old Peterborough Road, Peterborough",30251713.0,WBL012,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,,20190211PWA_02 ,"CFA called regarding a grass fire at the above location involving our assets. 
The crew attended and found conductor damage due to a bird strike. conductor fell to ground causing a small ground fire.
The fire was approximately 50M X 30M.
There was no repo",,7.62,0,Non forest,Non forest,6,6,0,6.376041889,94837,YWBL,WARRNAMBOOL AWS,,27.7,21.3,18.8,1
1437,1438,Powercor 16/56,Powercor,19/11/2016,11/19/16 0:00,42693.0,0.8125,-36.53683,145.30506,,31035936.0,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12562.0,20161121PWA_06,A customer called to advise that they had lost supply to their pump and a grass fire had started that they attended to extinguish. A crew attended and found a fire had started at the base of a wood pole 11 Elliott Spur at 1375 River Road TOOLAMBA.  Area b,,7.62,0,Non forest,Non forest,6,6,0,119.6807022,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5,0
293,294,Powercor 16/121,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.640277778,-38.147464,144.60444,,30065422.0,DDL021,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12786.0,20170127PWA_03,CFA fire investigator requested assistance to determine cause of grass fire. No fault / outage  reports had been received for a small grass fire that had occurred several days previously.  Attending crew lowered service cable to private pole to assist fir,,7.62,0,Non forest,Non forest,6,6,0,93.68287659,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,1
1438,1439,Powercor 16/94,Powercor,29/12/2016,12/29/16 0:00,42733.0,0.549305556,-36.514657,145.20385,,32191788.0,MNA021,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12673.0,20161230PWA_05,The customer at the incident location reported that a tree had fallen over the overhead line. It had started a small grass fire which self-extinguished. On arrival the crew found that at the incident location a tree had fallen across the conductors near P,,7.62,0,Non forest,Non forest,6,6,0,115.8264008,95836,TISA,TATURA INSTITUTE,,47.7,25.5,24,0
1106,1107,PowerCor 19/20,PowerCor,4/07/2019,7/4/19 0:00,43650.0,0.452777778,-37.5466537,143.911942,"20 SPRINGS ROAD, BROWN HILL VIC 3350",32000612.0,BAN015,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190715PWA_08 ,A customer reported transformer and wire on fire at the incident location. The attended crew found that an insulated HV dropper on the substation pole ignited. There was no ground fire. The crew made the place safe and repairs arranged.   ,,7.62,0,Non forest,Non forest,6,6,0,477.603241,94852,YBLT,BALLARAT,,52.8,15,7.7,0
880,881,United 17/65,United,13/02/2018,2/13/18 0:00,43144.0,0.734016204,-37.88528011,145.0252432,37 MASTERS STREET CAULFIELD,2301975.0,CFD13,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5439.0,20180223UTD_03,"Customer indicated pole on fire - A HV bridge in master 1n pine lis 2301978, indicated a bird had caused a flashover which showed burn marks on crossarm",,7.62,0,Non forest,Non forest,6,6,0,27.99918938,94868,MELB,MELBOURNE,,1.2,27,20.8,0
414,415,Ausnet 17/62,Ausnet,13/12/2017,12/13/17 15:28,43082.64444,43082.64444,-38.19663702,146.325349,"Haunted Hills Road, Newborough VIC 3825",5614362.0,MOE31,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231688.0,20171214SPN_01,Loose fuse in LV fuse isolator.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,96.90216064,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4,0
1048,1049,Ausnet 16/92,Ausnet ,11/02/2017,2/11/17 0:00,42777.0,42777.0,-37.8540985,145.5428847,,1316030.0,LDL13,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226393.0,20170213SPN_03,Windy conditions caused a large tree branch to fall into a SWER line bringing the conductor to the ground starting a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,141.3932495,94872,DUNN,DUNNS HILL AWS,,47,25.9,20.5,0
861,862,United 18/93,United,2/03/2019,3/2/19 0:00,43526.0,0.706238426,-37.90081653,145.0129401,"240 NORTH ROAD, BRIGHTON EAST VIC 3187",2305826.0,BT 10,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1271119.0,20190305UTD_02,Burnt out red ph IPC connection - 150mm copper thru 19325 Alum - fire cause council tree to catch fire - small fire only on branch - fire report #03665 - lis 2305826 - whisper sent,,7.62,0,Non forest,Non forest,6,6,0,13.00729847,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,1
71,72,Ausnet 17/60,Ausnet,8/12/2017,12/8/17 9:09,43077.38125,43077.38125,-38.63074174,146.3491461,"465 SILCOCKS HILL ROAD, TOORA NORTH VIC 3962",2014437.0,FTR12,12.7kV AC (SWER),RURAL LONG, - pole (wood),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231603.0,20180117SPN_02,Broken pole stay wire.,,7.62,0,Non forest,Non forest,6,6,0,216.2416992,95830,YRMX,YARRAM CFA,,119.2,25,22.4,0
697,698,Powercor 18/283,Powercor,30/12/2018,30/12/2018,,,-37.76820904,144.4398931,"3573 Geelong - Bacchus Marsh Rd, Parwan Vic",,BMH006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190624PWA_04 ,"An employee reported a fire on a pole at the incident location.  
On arrival the crew found that a cross arm fire had occurred on a 22kV pole which burnt the cross arm only.  
There was no ground fire.  There were no reported injuries or third party prope",,7.62,0,Non forest,Non forest,6,6,0,154.9996796,94865,YLVT,LAVERTON AWS,,117.3,25.7,22.1,1
735,736,Jamena 19/39,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.21875,-37.795301,144.904318,"1 MOORE STREET, FOOTSCRAY VIC 3011",,FE6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_08,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,20.64294815,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
634,635,Ausnet 18/140,Ausnet,11/03/2019,3/11/19 11:03,43535.46042,43535.46042,-37.915887,145.442254,"36 MEADOWVIEW LANE, EMERALD VIC 3782",418996.0,BGE22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190318SPN_01,"Candled 6K BA fuse. No evidence of ground fire, Fault Truck Replaced fuse and restored supply.",,7.62,0,Non forest,Non forest,6,6,0,232.3330536,94872,DUNN,DUNNS HILL AWS,,14.6,24.8,15.9,0
250,251,Powercor 16/132,Powercor,29/01/2017,1/29/17 0:00,42764.0,0.497916667,-38.269089,141.67384,,30148494.0,PLD001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,12763.0,20170130PWA_03,"At 11:57am the PLD001, TYRENDARRA P493R ACR tripped to lockout, interrupting supply to 521 accounts. Shortly after, Powercor received a call from Vic Fire advising of a fire at the base of a pole in Snapper Point Rd. When LSA crews arrived they found a fa",,7.62,0,Non forest,Non forest,6,6,0,2.984297037,94824,HEY,HEYWOOD,,33.2,26.5,23.4,0
1168,1169,Ausnet 19/32,Ausnet,28/07/2019,7/28/19 19:00,43674.79167,43674.79167,-37.68292769,145.1142345,"257 PLENTY RIVER DRIVE, GREENSBOROUGH VIC 3088",5811828.0,ELM31,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_06,A faulty igniter appears to be the likely cause for the luminaire failure and subsequent fire,,7.62,0,Non forest,Non forest,6,6,0,120.5028305,95873,BUND,BUNDOORA,,52.8,15,7.7,1
