,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
569,570,United 19/81,United,17/01/2020,1/17/20 0:00,43847.0,0.839178241,-37.95812353,145.20697,"211 GLADSTONE ROAD, DANDENONG NORTH VIC 3175",619701.0,LD4,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1370827.0,20200304UTD_02,"Tree from school into HV. Bought down conductors. Suspect HVI. Confirmed HVI, #KEY2003, Whispir & 1st email sent/DAO, Emer Mgr & Cust Rel adv LIS#0619701", - luminaires (minor road),7.62,0,Non forest,Non forest,6,6,0,56.04541779,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
857,858,United 18/68,United,24/01/2019,1/24/19 0:00,43489.0,0.823668981,-37.9024879,145.0685626,"31 DALNY ROAD, MURRUMBEENA VIC 3163",2315112.0,OR 35,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257876.0,20190125UTD_03,"Replaced blue phs tx lead, lead burnt off and started ground fire, 1-1.5 sqr mtr on nature strip, was out on arrival. Fire start report , photos obtained, LIS 2315112",,7.62,0,Non forest,Non forest,6,6,0,46.57975006,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,1
136,137,United 19/41,United,26/11/2019,11/26/19 0:00,43795.0,0.453136574,-38.32392566,144.7322357,"3572-3574 POINT NEPEAN ROAD, PORTSEA VIC 3944",1302728.0,STO22,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1355337.0,20191204UTD_01,CFA reported tree branch on fire but was out when crew arrived. Crew found tree branch resting on HV conductors. Private tree from 3568 Point Nep Rd. , - crossarm (wood),7.62,0,Non forest,Non forest,6,6,0,15.05648518,94857,GROV,GEELONG AP AWS,,60.8,21.8,20.4,0
622,623,United 16/56,United,20/12/2016,12/20/16 0:00,42724.0,0.401388889,-37.98794907,145.1990572,,634920.0,KBH31,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5118.0,20161228UTD_03,Downer spotter confirmed pole fire at LIS#0634920 BENNET N40 VEREY S/S. Crew replaced pole and x-arms in area ,,7.62,0,Non forest,Non forest,6,6,0,20.1759491,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,1
251,252,Powercor 16/149,Powercor,3/03/2017,3/3/17 0:00,42797.0,0.363888889,-38.21431,141.71377,,32135590.0,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12854.0,20170303PWA_01,"VicFire reported a fire start at the incident location. A crew attended and found a pole fire had occurred at P16 Translator S/L. A fire had starts at the head of the pole, burning thru the pole at the king bolt. The cross arm released from the pole and t",,7.62,0,Non forest,Non forest,6,6,0,159.5962067,94824,HEY,HEYWOOD,,29.2,26.9,16.8,0
0,1,Powercor 18/107,Powercor,14/12/2018,14/12/2018,,,-38.72969491,143.3768716,375 Blue Johanna Rd. Johanna,,CLC006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190531PWA_05 ,"Report received of a Pole mounted fuse box fire. Incident found during outage data review.
There was no ground fire, no reported injuries or third party property damage.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,237.3417206,95855,WEEA,WEEAPROINAH,,117.3,25.7,22.1,0
1382,1383,Powercor 18/290,Powercor,28/01/2019,1/28/19 0:00,43493.0,0.561805556,-36.67949513,142.3032236,"37 Field Days Road, Longerenong",33047656.0,HSM003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190129PWA_02,"Vic Fire reported a grass fire at the incident location.  
On arrival the fault crew found that a crossarm on a private pole had broken allowing the open wire low voltage / service conductors to clash, dropping hot material to the ground, igniting a grass",,7.62,0,Non forest,Non forest,6,6,0,132.2783661,95835,YLNG,LONGERENONG,,12.6,28.4,25.6,1
571,572,United 19/93,United,14/02/2020,2/14/20 0:00,43875.0,0.759965278,-37.92737908,145.2507292,"1090 WELLINGTON ROAD, ROWVILLE VIC 3178",3413682.0,FGY21,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1380454.0,20200226UTD_01,Customers reported fire when crew arrived fire was out but they had to replace a burnt out white ph 1000a krone box on LIS# 3413682.likely flames present at some point,22kV AC,7.62,0,Non forest,Non forest,6,6,0,62.6947937,95867,SCOR,SCORESBY AWS,,75.8,24.4,17.9,1
673,674,Ausnet 19/87,Ausnet,30/12/2019,12/30/19 17:09,43829.71458,43829.71458,-37.968447,146.940511,"5667 TRARALGON-MAFFRA ROAD, TINAMBA VIC 3859",2513225.0,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,EXTREME,3.5,0.7,,20200106SPN_05,Tractor made contact with HV resulting in damage to powerline.,,7.62,0,Non forest,Non forest,6,6,0,27.10274506,94907,YMES,SALE,,4.4,24.6,24.7,0
240,241,Ausnet 19/173,Ausnet,13/06/2020,6/13/20 22:47,43995.94931,43995.94931,-38.330476,146.580062,"342 OLD CALLIGNEE ROAD, CALLIGNEE VIC 3844",2605584.0,TGN23,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200615SPN_03,"Crew arrived onsite found candled EDO fuse 6K EDO fuse Lis 2605584 Richie Pole 3 Single phase 10 KVA transformer 
No Fire on the ground - Fuse tube burnt only - cause Possum (TGN23FDR)",,7.62,0,Non forest,Non forest,6,6,0,341.8684387,94891,YLTV,LATROBE VALLEY,,30.8,14.9,7.6,1
1424,1425,Powercor 16/61,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.702083333,-36.573577,143.9373,,32033600.0,EHK024,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12571.0,20161122PWA_04,CFA reported a broken tree branch has fallen across the HV cables at 222 Bridgewater  Serpentine Road BRIDGEWATER and is burning. When crew arrived on site the 3/2.27 steel cable had burnt through and a small grass fire approximately 12 metres X 10 metre,,7.62,0,Non forest,Non forest,6,6,0,134.0753021,94855,YBDG,BENDIGO AWS,,36.4,20.8,19.5,0
308,309,United 18/49,United,21/11/2018,11/21/18 0:00,43425.0,0.084722222,-38.13951093,145.1205585,"122 GOULD STREET, FRANKSTON VIC 3199",3309214.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1238431.0,20181206UTD_04,"Confirmed fire start, krone box caught on fire, cause of ignition unknown. Crew cut clear abc and krone box in gould st at LIS# 33009214.",,7.62,0,Non forest,Non forest,6,6,0,5.100504875,94879,CRAN,CRANBOURNE,,69.6,22,19.8,1
1487,1488,Powercor 18/259,Powercor,4/03/2019,4/03/2019,,,-36.25465267,145.0319083,617 MCEWEN ROAD WYUNA 3620 southwest of property.,31027332.0,KYM004,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190502PWA_01 ,"Customer reported loud bang and power went out.
Crew attended site to find broken HV cross-arm on Harris P5, with a flash over and pole fire on Tongala East -P79",,7.62,0,Non forest,Non forest,6,6,0,103.7502975,95833,KYAB,KYABRAM,,14.6,24.8,15.9,1
305,306,United 19/110,United,17/04/2020,4/17/20 0:00,43938.0,0.766666667,-38.15199951,145.1333286,"7 MCMAHONS ROAD, FRANKSTON VIC 3199",3306626.0,FTS-FTN,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1398177.0,20200427UTD_01,"ESV report #13834428 Fire report #6965 - Confirmed fire start, Fire is on pole, about 3M down from top of pole. Suspected cause maybe 66kV tracking as brown insulator appeared broken.  LIS 3306626",Negligible: no ground fire,7.62,0,Non forest,Non forest,6,6,0,30.0166111,94879,CRAN,CRANBOURNE,,145.6,19.3,9.8,0
1480,1481,PowerCor 19/77,PowerCor,25/11/2019,11/25/19 0:00,43794.0,0.744444444,-36.430198,145.11375,"515 Springvale Rd, Girgarre East VIC 3616, Australia",33097486.0,SHP014,22kV AC,Rural Long, - automatic circuit recloser (ACR),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20191126PWA_02 ,"Vicfire called in event at the incident location advising that there had been a fire possibly causing damage to a  PCA asset. On arrival the crew found a small branch entangled in the ACR structure. The ACR had tripped, but the branch was on the supply si",,7.62,0,Non forest,Non forest,6,6,0,110.8824997,95833,KYAB,KYABRAM,,60.8,21.8,20.4,0
636,637,Ausnet 19/24,Ausnet,9/07/2019,7/9/19 1:30,43655.0625,43655.0625,-37.94865799,145.481605,"100 PATERNOSTER ROAD, COCKATOO VIC 3781",400246.0,BGE12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190809SPN_02,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,325.0744934,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7,1
577,578,Ausnet 19/26,Ausnet,10/07/2019,7/10/19 22:42,43656.94583,43656.94583,-38.04407967,145.3304089,"107 GOLF LINKS ROAD, BERWICK VIC 3806",2601658157.0,CLN14,22kV AC,RURAL SHORT, - switch (any other type),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_05,Birds nest found on manual gas switch. Flashover has occurred and damaged the supply side bushings of the switch. Switch replaced and animal proofing to be installed.,,7.62,0,Non forest,Non forest,6,6,0,25.99472809,94879,CRAN,CRANBOURNE,,52.8,15,7.7,0
1674,1675,Powercor 18/217,Powercor,31/03/2019,31/03/2019,,,-35.07023094,143.3354232,28 HANKINSON LANE PIANGIL 3597,,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190527PWA_03 ,Report of pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,62.54721451,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9,0
740,741,Jamena 19/58,Jamena,13/03/2020,3/13/20 0:00,43903.0,0.808333333,-37.756673,144.861139,"8 ORLEANS ROAD, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,, 20200403JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,48.50457764,94866,YMML,MELBOURNE AP,,78.2,22.9,14.4,1
849,850,United 18/41,United,15/10/2018,10/15/18 0:00,43388.0,0.442523148,-37.89761326,145.036058,"196 BOORAN ROAD, ORMOND VIC 3204",2322822.0,CFD25,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1227219.0,20181016UTD_01,"Cap Bank ""Booran-Beaty"" lis2322822, red phase lead burnt off a caller reported a fire at the top of the pole but there was no fire damage",,7.62,0,Non forest,Non forest,6,6,0,38.63806152,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,1
1080,1081,Ausnet 19/180,Ausnet,28/06/2020,6/28/20 17:20,44010.72222,44010.72222,-37.860394,148.036239,"5 CHANDLERS ROAD, LAKE BUNGA VIC 3909",1902798.0,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200629SPN_07,FOLCB caught fire due to Connections in box becoming overheated melting the plastic around the terminals then catching fire. The connections in the fuse box became overheated due to corroded connections and more load on terminals due to cold day and custo,,7.62,0,Non forest,Non forest,6,6,0,51.2856636,95904,LKE,LAKES ENTRANCE,,30.8,14.9,7.6,0
1451,1452,Ausnet 17/148,Ausnet,24/03/2018,3/24/18 19:08,43183.79722,43183.79722,-36.487139,146.143137,"677 Glenrowan Rd, Wangaratta South VIC 3678",3909511.0,WN6,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233001.0,20180507SPN_03,Lightning strike to pole.,,7.62,0,Non forest,Non forest,6,6,0,188.7490997,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6,1
911,912,CitiPower 16/24,CitiPower,18/01/2017,1/18/17 0:00,42753.0,0.324305556,-37.798416,144.99531,,30170685.0,CW009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12753.0,20170125PWA_01,Vic Fire informed that a pole on fire at the incident location and also a customer reported a transformer on fire. On arrival the crew found that an 11kV top cross arm had burnt through but the insulator and conductor intact  on LULIE ABBOTT P07S (LIS 206,,7.62,0,Non forest,Non forest,6,6,0,20.91576385,94868,MELB,MELBOURNE,,33.2,26.5,23.4,1
433,434,Ausnet 16/48,Ausnet ,6/11/2016,11/6/16 22:59,42680.95813,42680.95813,-38.15077261,146.7823565,,5643747.0,TGN41,Low voltage AC (<1kV),RURAL LONG, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225046.0,20161107SPN_02,Streetlight head was reported on fire out the front of 93 Princes st Rosedale. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,17.67699814,94891,YLTV,LATROBE VALLEY,,36.4,20.8,19.5,0
832,833,CitiPower 19/36,CitiPower,15/01/2020,1/15/20 0:00,43845.0,0.714583333,-37.84403,144.942994,"38 Rouse Street, Port Melbourne, VIC 3207",30203431.0,AP003,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200117PWA_02 ,"Customer reported fire/arching on pole at the above incident location. On arrival, crew noticed LV Crom Box was damaged and melted. There was no ground fire, no injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,2.001878977,94868,MELB,MELBOURNE,,129.4,26.9,21.8,1
617,618,United 16/22,United,27/07/2016,7/27/16 0:00,42578.0,0.332511574,-38.01750266,145.2149789,,9360948.0,DSH31,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4988.0,20160728UTD_02,"UE B/A fuse was on fire/out by the time crew arrived, no other damage sustained, fuse fire only. LIS 9360948, Fire Report Ref 01870",,7.62,0,Non forest,Non forest,6,6,0,14.51467419,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2,0
537,538,United 17/118,United,17/05/2018,5/17/18 0:00,43237.0,0.784027778,-37.94195095,145.1022309,109 ELDER STREET CLARINDA,2330255.0,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5540.0,20180522UTD_01,"crossarm fire, section switched out for AP emergency switching, refer LIS 2330255",,7.62,0,Non forest,Non forest,6,6,0,35.03381348,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,0
1196,1197,Jamena 17/22,Jamena,7/08/2017,8/7/17 0:00,42954.0,0.765277778,-37.566647,144.915781,"330 MT RIDLEY ROAD, MICKLEHAM VIC 3064",,KLO22,22kV AC,Urban, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,152676.0,20170808JEM_01,Bird nest caught fire at top of transformer,,7.62,0,Non forest,Non forest,6,6,0,240.4424133,94866,YMML,MELBOURNE AP,,0,14.8,10.1,0
466,467,PowerCor 19/271,PowerCor,18/03/2020,3/18/20 0:00,43908.0,0.652083333,-37.938073,144.592148,"470 Wests Rd, Werribee VIC 3030",33071639.0,WBE023,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20200320PWA_02 ,A Powercor fault crew attending a fault on WBE023 feeder found that the feeder HV overhead conductors contacted by an excavator at Werribee tip yard at the incident location. The conductor damaged and fell on to the ground. There was a small grass fire ab,,7.62,0,Non forest,Non forest,6,6,0,27.23348999,94854,YMAV,AVALON AWS,,78.2,22.9,14.4,0
406,407,Ausnet 16/109,Ausnet ,13/03/2017,3/13/17 10:23,42807.43264,42807.43264,-38.12013999,146.269409,,2201134.0,MOE21,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226876.0,20170508SPN_01,A pole junction box failed causing it to catch on fire. A small patch of grass was burnt at base of the pole. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,58.38484192,94891,YLTV,LATROBE VALLEY,,29.2,26.9,16.8,1
137,138,United 19/55,United,21/12/2019,12/21/19 0:00,43820.0,0.493055556,-38.38753896,144.7894276,"11 DOROTHY STREET, RYE VIC 3941",1305665.0,STO21,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1364062.0,20200114UTD_04,"Blue ph ampact connection to OH line at sub pole melted (LIS#1305665 - o/s 11 Dorothy St, Rye). Small fire evident at base of pole. approx 0.5m2. fire report 6829. fire started from molten metal dropping to ground. supply restored 1330. ", - transformer (indoor chamber mounted),7.62,0,Non forest,Non forest,6,6,0,12.58341599,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7,0
1438,1439,Powercor 16/94,Powercor,29/12/2016,12/29/16 0:00,42733.0,0.549305556,-36.514657,145.20385,,32191788.0,MNA021,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12673.0,20161230PWA_05,The customer at the incident location reported that a tree had fallen over the overhead line. It had started a small grass fire which self-extinguished. On arrival the crew found that at the incident location a tree had fallen across the conductors near P,,7.62,0,Non forest,Non forest,6,6,0,115.8264008,95836,TISA,TATURA INSTITUTE,,47.7,25.5,24,1
141,142,United 19/118,United,20/05/2020,5/20/20 0:00,43971.0,0.421944444,-38.42320731,144.8761306,"112 MAXWELL ROAD, FINGAL VIC 3939",1318609.0,STO14,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1406965.0,20200521UTD_01,"Punshon Maxwell S/S 2 HV fuses candled, R and W phase , single phase S/S ,P/P ,conc pole, 6K BA fuses, fire report and ESV to be notified. ESV Ref 14001255 - LIS = 1318609","Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",7.62,68,Melaleuca,Native forest,2,2,1,15.71781254,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3,0
1494,1495,Powercor 18/274,Powercor,4/03/2019,4/03/2019,,,-36.32257029,145.1639038,"Ground water Pump site, Davies Rd, Lancaster",,KYM003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,,20190606PWA_10 ,"Following a report of the HV fuse down at the incident location, crews attended and found that lightning had struck the HV OH conductors mid-span.
Insulation  was burnt from a section of  LV transformer leads adjacent to the FOLCB . 
A birds nest inside t",,7.62,0,Non forest,Non forest,6,6,0,104.4241028,95833,KYAB,KYABRAM,,14.6,24.8,15.9,1
786,787,United 19/34,United,4/11/2019,11/4/19 0:00,43773.0,0.960451389,-37.84666966,145.1041635,"45 PARER STREET, BURWOOD VIC 3125",7048034.0,BW22,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1348043.0,20191203UTD_02,Gas switch bh7267 needs replacement. the leads and bushing are b/out. LIS # 7048034 Crew have isolated supply and issued permits and crew are replacing gas switch. Refer TE 1348055 A smaill amount of debris caused a 100X 100mm ground fire, - underground cable,7.62,0,Non forest,Non forest,6,6,0,86.70583344,94868,MELB,MELBOURNE,,60.8,21.8,20.4,1
1050,1051,Ausnet 19/158,Ausnet,22/04/2020,4/22/20 5:36,43943.23333,43943.23333,-37.75282402,145.700471,"3494 WARBURTON HIGHWAY, WARBURTON VIC 3799",1407922.0,WYK13,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200423SPN_01,"Possom found burnt and dead at the base of the pole which may of caused the fuse not to eject.



*Candelling fuse at WT009",,7.62,0,Non forest,Non forest,6,6,0,156.8480377,94864,YCEM,COLDSTREAM AWS,,145.6,19.3,9.8,0
1188,1189,Ausnet 18/121,Ausnet,25/02/2019,2/25/19 20:10,43521.84028,43521.84028,-37.68253701,145.011773,"1 SPRING STREET, THOMASTOWN VIC 3074",908031.0,TT9,Low voltage AC (<1kV),RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190226SPN_03,Single phase pole type junction box failed causing hot molten plastic and aluminium to fall to ground igniting a 1.5 x 1 meter grass fire.,,7.62,0,Non forest,Non forest,6,6,0,108.1577682,95873,BUND,BUNDOORA,,20.3,26,21.4,0
322,323,United 17/129,United,25/06/2018,6/25/18 0:00,43276.0,0.548541667,-38.13611637,145.1289163,72 DANDENONG ROAD FRANKSTON,8818998.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5595.0,20180720UTD_02,"Customer reported ""power pole on fire, half way up pole"" Replaced 3ph FMB feeding p2p U/g to #68,  ,lis # 8818998, ",,7.62,0,Non forest,Non forest,6,6,0,4.237055779,94879,CRAN,CRANBOURNE,,47.2,14.3,7.2,0
3,4,Ausnet 17/107,Ausnet,20/02/2018,2/20/18 16:39,43151.69375,43151.69375,-38.66914062,145.61589,"18 SPEAR STREET, CAPE PATERSON VIC 3995",2810983.0,WGI33,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,232491.0,20180221SPN_02,Customer's tree branch rubbed through overhead service cable.,,7.62,0,Non forest,Non forest,6,6,0,25.97776413,95881,YWON,WONTHAGGI,,1.2,27,20.8,1
1617,1618,Powercor 16/73,Powercor,12/12/2016,12/12/16 0:00,42716.0,0.704861111,-35.859203,144.14145,,32035769.0,CHA006,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12627.0,20161213PWA_01,"Vic Fire reported a pole fire at corner Leitchville-Kerang Rd and Majors Rd.  On arrival the crew found a grass fire and blackened pole.  HV bridge on centre phase had burnt out. ESV Notified. No shock, No injuries, ground fire (approx. 30m x 200m sq.m). ",,7.62,0,Non forest,Non forest,6,6,0,80.2177124,94844,YKER,KERANG,,47.7,25.5,24,0
926,927,Ausnet 19/29,Ausnet,15/07/2019,7/15/19 9:00,43661.375,43661.375,-37.80366302,145.305726,"12 TENNYSON AVENUE, KILSYTH VIC 3137",1005921.0,CYN13,22kV AC,URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190717SPN_03,The centre phase bushing of the manual gas switch has failed resulting in fire. The fire was contained on the pole top and there was no evidence of ground fire.  The investigation was inconclusive and the exact cause of the bushing failure and subsequent ,,7.62,0,Non forest,Non forest,6,6,0,114.999527,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7,1
1327,1328,PowerCor 19/101,PowerCor,11/12/2019,12/11/19 0:00,43810.0,0.711805556,-37.06745,142.794131,"Cnr Centenary Crt and Jubilee Rd, Stawell (opposite 12 Jubilee Rd, Stawell)",33053400.0,STL007,22kV AC,Rural Long, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191212PWA_02 ,"VicFire reported a fire at the incident location. On arrival the crew found that a bird had caused a flashover on a substation pole. The resultant fault current caused the feeder CB to reclose and the bird to fall to the ground, resulting in a ground fire",,7.62,0,Non forest,Non forest,6,6,0,270.6097412,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,1
646,647,Ausnet 17/19,Ausnet,1/07/2017,7/1/17 15:37,42917.65069,42917.65069,-37.98470198,145.463754,"80 BLUE RIDGE ROAD, DEWHURST VIC 3808",521902.0,BWN14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,228875.0,20170824SPN_02,suspected loose connection within the FOLCB,,7.62,0,Non forest,Non forest,6,6,0,217.0037231,94872,DUNN,DUNNS HILL AWS,,35.6,14.5,7.9,0
353,354,United 17/90,United,17/03/2018,3/17/18 0:00,43176.0,0.592152778,-38.2275209,145.1594615,66 CLARENDON DRIVE SOMERVILLE,1112407.0,HGS22,22kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5524.0,20180501UTD_04,"Passer by reported flames, sparking and acking from pole top. Tx + fuse units flashed over and have been replaced, system restored to normal.  LIS 1112407",,7.62,0,Non forest,Non forest,6,6,0,81.00058746,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,0
1067,1068,Ausnet 17/149,Ausnet,27/03/2018,3/27/18 12:00,43186.5,43186.5,-37.74672,147.677339,"80 WATERHOLES ROAD, GRANITE ROCK VIC 3875",1600885.0,BDL8,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233044.0,20180508SPN_02,Burnt Boric Acid fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,158.737854,94912,YBNS,BAIRNSDALE AIRPORT,,24.6,24.9,16.6,1
909,910,CitiPower 16/22,CitiPower,24/12/2016,12/24/16 0:00,42728.0,0.6875,-37.808593,145.076192,,30175325.0,L004,Low voltage AC (<1kV),Urban, - overhead conductor (bare; copper),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12667.0,20161229PWA_10,"A customer reported that an insulator exploded and a fire occurred outside 125 Gordon St Balwyn at 16:30 24/12/16. 
CitiPower fault was dispatched at 16:37 to investigate. On arrival the crew found the bimetal crimp on the blue phase of the LV conductor, ",,7.62,0,Non forest,Non forest,6,6,0,55.83123779,94868,MELB,MELBOURNE,,47.7,25.5,24,1
1679,1680,PowerCor 19/163,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.967361111,-34.636937,142.744405,"289 Happy Valley Rd, Robinvale Irrigation District Section C VIC 3549",32145857.0,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_04 ,"Report from Vic FIre of pole fire at 201 Shaggy Ridge Rd Robinvale. Crew attended and found cross arm had burnt and broke at the cross-arm strap bolt and the outer phase was being held up by the stays off the strain.  No ground fire, no injury, no third p",,7.62,0,Non forest,Non forest,6,6,0,65.4161911,94831,OUYE,OUYEN,,129.4,26.9,21.8,0
564,565,United 19/21,United,11/07/2019,7/11/19 0:00,43657.0,0.397928241,-38.00893291,145.2067651,"221-231 HAMMOND ROAD, DANDENONG SOUTH VIC 3175",8830311.0,DSH23,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1311704.0,20190813UTD_01,CAP HAMMOND N221 RHUR reported as arcing / sparking/fire coming from vacuum switch (es). , - overhead conductor (bare; all aluminium conductor),7.62,0,Non forest,Non forest,6,6,0,16.03331375,94870,YMMB,MOORABBIN AWS,,52.8,15,7.7,0
1270,1271,Powercor 18/224,Powercor,4/08/2019,4/08/2019,,,-37.39133518,144.0575054,475 Telegraph Road Mount Prospect 3364,31001430.0,BAN008,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190409PWA_02 ,"Vicfire reported lines down, grass fire caused by lines down, wires sparking at incident location. 
Crew found a broken xarm and a broken conductor 
There was a  ground fire of 2 x 30m2,, no injuries, no property damage.",,7.62,0,Non forest,Non forest,6,6,0,589.6405029,94852,YBLT,BALLARAT,,64.3,14.5,10,0
45,46,Ausnet 17/91,Ausnet,29/01/2018,1/29/18 5:35,43129.23264,43129.23264,-38.50828699,145.592468,"430 KOETSVELDT ROAD, RYANSTON VIC 3992",2809269.0,WGI22,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232174.0,20180130SPN_01,Pole mounted FOLCB caught fire. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,130.5173492,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,0
915,916,CitiPower 16/28,CitiPower,30/06/2017,6/30/17 0:00,42916.0,0.529166667,-37.83059263,145.0528933,,30202208.0,CL023,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13222.0,20170713PWA_07 ,"MFB reported a pole fire at the incident location. Upon arrival, the Powercor crew found that an overheated termination ignited the junction box on the pole. There were no injuries, third party damages or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,42.99830246,94868,MELB,MELBOURNE,,21.4,14.9,7.2,1
1206,1207,Ausnet 17/79,Ausnet,12/01/2018,1/12/18 16:26,43112.68472,43112.68472,-37.69176493,144.9604821,metropolitan ring road,5642607.0,SMTS-KMS 66kV,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231993.0,20180205SPN_01,insulator tracking,,7.62,0,Non forest,Non forest,6,6,0,92.53475189,94867,TRNX,BMTC ANNEXE,,73.6,27.2,23.9,1
1569,1570,Ausnet 18/149,Ausnet,22/03/2019,3/22/19 9:31,43546.39653,43546.39653,-36.12374284,146.9856079,"MCINTOSHS ROAD, BONEGILLA VIC 3691",5235758.0,WOTS-HPS,66kV AC,, - insulators,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190327SPN_01,66KV pole on WOTS-HPS line struck by lightning,,7.62,0,Non forest,Non forest,6,6,0,164.7917023,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,0
441,442,PowerCor 19/273,PowerCor,20/03/2020,3/20/20 0:00,43910.0,0.572916667,-37.923903,141.275299," 28 Ascot St, Dartmoor VIC 3304",30089487.0,PLD003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200323PWA_02 ,"Vic fire reported smoldering  pole at incident location. ON arrival crew found a crossarm has burnt through. The fire self extinguished. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,32.60289001,95840,DARX,DARTMOOR AWS,,78.2,22.9,14.4,1
886,887,United 17/86,United,8/03/2018,3/8/18 0:00,43167.0,0.772071759,-37.88429745,144.9909998,11A FOAM STREET ELWOOD,2308135.0,EW 14,11kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5474.0,20180315UTD_02,lis 2308135 per MFB o/s #11 - fuses activated at lis 2308130 per mfb - Suspected Surge arrestor exploded igniting some vegetation underneath,,7.62,0,Non forest,Non forest,6,6,0,2.855061054,94868,MELB,MELBOURNE,,24.6,24.9,16.6,1
1016,1017,Ausnet 16/57,Ausnet ,4/12/2016,12/4/16 16:08,42708.67288,42708.67288,-37.77279927,145.2757476,,1216269.0,CPK11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,225589.0,20161205SPN_04,"HV ABC cable had been found burnt between poles 1216269 and 1216271 after protection had tripped off. No evidence of any fire damage was found, only the HV ABC appeared to be damaged. DAO attended site and found burnt HV ABC still in the air.",,7.62,0,Non forest,Non forest,6,6,0,135.5049438,95867,SCOR,SCORESBY AWS,,47.7,25.5,24,1
1074,1075,Ausnet 17/92,Ausnet,30/01/2018,1/30/18 1:42,43130.07083,43130.07083,-37.81729398,147.736826,"910 PRINCES HIGHWAY, NICHOLSON VIC 3882",1611151.0,BDL6,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232190.0,20180130SPN_03,A burnt bird was found at base of pole which indicates a flashover at the pole.,,7.62,0,Non forest,Non forest,6,6,0,8.634530067,94912,YBNS,BAIRNSDALE AIRPORT,,73.6,27.2,23.9,1
1185,1186,Ausnet 18/85,Ausnet,21/01/2019,1/21/19 5:15,43486.21875,43486.21875,-37.70030798,145.097404,"14 Glamis st, Greensborough",903905.0,WT5,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190121SPN_01,MFB reported an explosion from pole and small fire on ground next to base of sub pole. Fire extinguished before fault crew arrived. Investigation conducted and no damage or fault could be identified that could be attributed to the reported fire. Investiga,,7.62,0,Non forest,Non forest,6,6,0,71.89522552,95873,BUND,BUNDOORA,,12.6,28.4,25.6,1
371,372,Ausnet 18/134,Ausnet,7/03/2019,3/7/19 12:34,43531.52361,43531.52361,-38.226409,145.541188,"180 EDENS ROAD, CALDERMEADE VIC 3984",513552.0,LLG11,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190326SPN_03,"Candled Boric Acid HV fuse identified. The fuse base appears to not have been installed correctly, connections were loose and no grease as per manufactures requirements. A technical bulletin is being prepared to highlight this issue and ensure this equipm",,7.62,0,Non forest,Non forest,6,6,0,6.0,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,0
1725,1726,PowerCor 19/170,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.671527778,-34.207965,142.06384,"66 Oak Ave, Birdwoodton VIC 3505",30096077.0,MBN014,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_10 ,"Report from customer of Pole top/crossarm has caught fire and fallen to the ground. Fire is now out however wires/assets are still hanging off the pole. Crew arrived, they found that the cross arm had burnt from the king bolt. No ground fire, no injuries,",,7.62,0,Non forest,Non forest,6,6,0,49.69559097,94693,YMIA,MILDURA,,129.4,26.9,21.8,1
1373,1374,Powercor 18/210,Powercor,28/03/2019,28/03/2019,,,-36.73212168,141.182292,"367 Mimimay Frances Road, Minimay",33054660.0,HSM004,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20190329PWA_05 ,"A B Double tip truck, while unloading gypsum fertilizer on a farming property, made contact with overhead SWER conductor; bringing the conductor to the ground.  
The truck was driving forward with the tipper up, and the driver did not check for clearance ",,7.62,0,Non forest,Non forest,6,6,0,129.7900696,95828,GORX,GOROKE AWS,,14.6,24.8,15.9,1
1408,1409,PowerCor 19/208,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.453472222,-36.720443,144.688128,"44 Cornella-Toolleen Rd, Toolleen VIC 3551",30336794.0,SHP021,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20200710PWA_01,Edo candelling on swer iso. OMS incorrect was a boric acid fuse. Incident found during OMS data review. No ground fire.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,181.9013977,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,1
285,286,Powercor 16/113,Powercor,19/01/2017,1/19/17 0:00,42754.0,0.93125,-38.251225,144.24818,,32079759.0,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12741.0,20170123PWA_04,"A customer reported a grass fire at the base of a pole at the incident location. On arrival the crew found that an LV fuse box overheated, causing it to drop debris to the ground, resulting in a small grassfire of approx. 15m x 3m = 45m2 on the road reser",,7.62,0,Non forest,Non forest,6,6,0,46.58180618,94857,GROV,GEELONG AP AWS,,33.2,26.5,23.4,0
1551,1552,PowerCor 19/45,PowerCor,21/09/2019,9/21/19 0:00,43729.0,0.09375,-36.131152,145.559237,503 Drumanure Rd Invergordon,32184425.0,NKA001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190923PWA_02 ,"Customer called reporting wire down at back of his property which has caused a fire. On Arrival, crew found a tree had fallen across a slack span of conductor, breaking the wires mid span and bringing them to ground. A small burn section was found under t",,7.62,0,Non forest,Non forest,6,6,0,111.1502991,94875,YSHT,SHEPPARTON AWS,,51.4,17.8,14.5,1
125,126,Powercor 16/180,Powercor,9/04/2017,4/9/17 0:00,42834.0,0.93125,-38.402314,144.18583,,30065718.0,WPD014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13000.0,20170412PWA_05,"On Sunday evening, WPD014 tripped at the CB at the WBD Zone Substation. The Powercor control room notified the A/H Operator to investigate the cause. 
The operator patrolled and conducted some switching to isolated the problem, but could not locate the ex",,7.62,0,Non forest,Non forest,6,6,0,1.740084052,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,0
1577,1578,Ausnet 17/21,Ausnet,8/07/2017,7/8/17 7:36,42924.31667,42924.31667,-36.23294402,147.847586,"234 WATERS LANE, COLAC COLAC VIC 3707",5215357.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229085.0,20170713SPN_02,EDO fuse hung up,,7.62,0,Non forest,Non forest,6,6,0,346.8916016,94899,YCRG,CORRYONG,,35.6,14.5,7.9,1
1627,1628,PowerCor 19/86,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.125,-35.384452,142.187687,"88 CUMMINGS ROAD, PATCHEWOLLOCK VIC 3491",32151395.0,OYN005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200515PWA_07 ,Report Received of cross-arm fire at incident location. On arrival crew found strain cross-arm had been burnt.,,7.62,0,Non forest,Non forest,6,6,0,70.20898438,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4,1
760,761,Jamena 17/32,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.33125,-37.767153,144.855093,"26 BROWN STREET, AVONDALE HEIGHTS VIC 3034",,BY11,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161167.0,20180314JEM_04,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,41.46513367,94868,MELB,MELBOURNE,,24.6,24.9,16.6,1
122,123,PowerCor 19/320,PowerCor,27/06/2020,6/27/20 0:00,44009.0,0.828472222,-38.407395,144.184883,"4 Noble St, Anglesea",30289267.0,WPD021,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200629PWA_05 ,"Vicfire Reported crossarm fire.  Crew attended and found pole mounted FSD glowing hot and melting, no pole fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.10069418,94846,AIRE,AIREYS INLET AWS,,30.8,14.9,7.6,0
665,666,Ausnet 18/105,Ausnet,6/02/2019,2/6/19 13:15,43502.55208,43502.55208,-38.01730402,145.973597,"18 MACKINTOSH ROAD, NEERIM SOUTH VIC 3831",2700235.0,WGL24,22kV AC,RURAL LONG, - transformer (pole mounted),single phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190828SPN_01,"Crew arrived and found the grass beneath the transformer was burnt, but no fire was present when crew arrived. Transformer had a slow oil leak from the HV bushing and had failed but attending crew advised the fire did not start from the transformer. Inves",,7.62,0,Non forest,Non forest,6,6,0,260.0016479,94880,NJE,NOOJEE,,20.3,26,21.4,1
1300,1301,Powercor 16/176,Powercor,3/04/2017,4/3/17 0:00,42828.0,0.493055556,-37.177385,141.50675,,32101722.0,CHM011,12.7kV AC (SWER),Rural Long, - dropper / bridge,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12994.0,20170411PWA_01,"A customer called to report the top of a pole at their premises was sparking and on fire. A crew attended and found the live line flex had broken off at the top EDO connection at SWER substation pole Thornlea 7, resulting is arcing and the top EDO cap mel",,7.62,0,Non forest,Non forest,6,6,0,160.3928986,95832,EDEX,EDENHOPE AWS,,142.7,20.8,10.8,0
1297,1298,Ausnet 19/38,Ausnet,4/09/2019,9/4/19 6:30,43712.27083,43712.27083,-37.50815301,148.136521,"415 TIMBARRA ROAD, BUCHAN VIC 3885",1904854.0,BDL41,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190917SPN_04,Candled 5k EDO SWER Fuse,,7.62,0,Non forest,Non forest,6,6,0,320.0044556,94930,MTNW,MT NOWA NOWA AWS,,51.4,17.8,14.5,1
529,530,United 17/91,United,18/03/2018,3/18/18 0:00,43177.0,0.457037037,-37.94414849,145.077719,125 COCHRANES ROAD MOORABBIN,1815975.0,HT 03,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5481.0,20180319UTD_04,x arm fire - lis 1815975 - HV strain arm burnt and req replacement - blue phase HV insulator on top of strain arm tracked to x-arm. ,,7.62,0,Non forest,Non forest,6,6,0,43.6310463,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1439,1440,Powercor 16/130,Powercor,27/01/2017,1/27/17 0:00,42762.0,0.26875,-36.507891,145.31061,,33095056.0,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12798.0,20170210PWA_01,CFA reported a pole fire at the above location. A crew attended and found a LV U/G pole box had overheated and melted. Crew advise they had found a birds nest in the box. CFA attended. There was no ground fire start. Crew isolated supply and replaced LV U,,7.62,0,Non forest,Non forest,6,6,0,117.2388,95836,TISA,TATURA INSTITUTE,,33.2,26.5,23.4,1
721,722,PowerCor 19/240,PowerCor,13/02/2020,2/13/20 0:00,43874.0,0.854861111,-37.856226,144.816667,"19 Deavey Ct, Altona VIC 3018, Australia",33073532.0,AL006,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20200217PWA_01 ,"MFB reported Sparking wires at end of Jordan Close, Altona. Fire is out in a paddock. On arrival the crew found that metallic balloons had caused a flashover at the incident location. There was a 5 sq metre fire in the paddock. MFB attended. There was no ",,7.62,0,Non forest,Non forest,6,6,0,5.084988117,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
817,818,CitiPower 19/21,CitiPower,12/08/2019,8/12/19 0:00,43689.0,0.76875,-37.841577,144.97613,26 QUEENS ROAD  MELBOURNE 3004 ,30213189.0,SK019,Low voltage AC (<1kV),CBD, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190912PWA_01 ,"Report of lantern fire at incident location. MFB attended and extinguished pole fire. There was no ground fir, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,5.630476952,94868,MELB,MELBOURNE,,64.3,14.5,10,1
782,783,United 19/22,United,17/07/2019,7/17/19 0:00,43663.0,0.268958333,-37.85114614,145.1233189,"326-328 BURWOOD HIGHWAY, BURWOOD VIC 3125",7002221.0,EB11,Low voltage AC (<1kV),Urban, - services pit,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1313896.0,20190725UTD_01,Pit is at tram pole # 88. On sth side of Tram track 50 mtrs east of Renow st Burwood. Fire in the pit and wires are fire damaged.  Fire start but no damage to anything other than our wiring in the pit. Closest LIS 7002221, - overhead conductor (bare; steel),7.62,0,Non forest,Non forest,6,6,0,92.52501678,95867,SCOR,SCORESBY AWS,,52.8,15,7.7,1
539,540,United 16/18,United,11/07/2016,7/11/16 0:00,42562.0,0.703009259,-37.95282184,145.0119522,,1822914.0,SR 11,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4992.0,20160819UTD_01,repaired active service connection to thew street light,,7.62,0,Non forest,Non forest,6,6,0,26.03133965,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2,0
995,996,Ausnet 17/71,Ausnet,27/12/2017,12/27/17 11:58,43096.49861,43096.49861,-37.781683,145.209709,"2-4 DRAYTON CRESCENT, PARK ORCHARDS VIC 3114",1205256.0,RWN26,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,231822.0,20180102SPN_03,trees brought down HV line and caused HV to contact LV lines,,7.62,0,Non forest,Non forest,6,6,0,126.0764389,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,1
732,733,Jamena 19/35,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.436805556,-37.859289,144.886744,"83 BAYVIEW STREET, WILLIAMSTOWN VIC 3016",,NT15,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_11,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,7.305278778,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
790,791,United 19/59,United,30/12/2019,12/30/19 0:00,43829.0,0.531886574,-37.82187906,145.1113437,"427 MONT ALBERT ROAD, BOX HILL VIC 3128",7023862.0,BH23,22kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,1365109.0,20200211UTD_04,Also Refer to TE# 1365107. ACR BH7390 was initial tripping device.  Tree on O/H tee to BLACK MONT ALBERT and also white phase ampac failed to the east of this location LIS#7023862.  Small ground fire indicated by Linesman,Fuses and switchgear,7.62,0,Non forest,Non forest,6,6,0,101.2302933,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
