,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1338,1339,Ausnet 16/50,Ausnet ,10/11/2016,11/10/16 13:17,42684.55347,42684.55347,-37.05919202,145.108568,,578208.0,SMR1,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,225159.0,20161110SPN_01,Crew found hung up EDO fuse that had possibly candled & cause a spark to hit the ground. Customer extinguished the fire of approx. size 86m2. ,,7.62,0,Non forest,Non forest,6,6,0,159.8141937,94874,YMNG,MANGALORE AWS,,36.4,20.8,19.5,0
703,704,PowerCor 19/34,PowerCor,20/08/2019,8/20/19 0:00,43697.0,0.993055556,-37.736908,144.8095,"UNIT1,11 LESLIE STREET, ST ALBANS, VIC 3021",30247361.0,SA012,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190821PWA_02 ,"Emergency Services reported fire at POA at the incident location. On arrival the crew found that the FOLCB at the POA was completely melted, dropping hot debris to the ground, which started a small grass fire in the front of the property of less than 0.5 ",,7.62,0,Non forest,Non forest,6,6,0,74.98396301,94866,YMML,MELBOURNE AP,,64.3,14.5,10,0
1021,1022,Ausnet 16/88,Ausnet ,5/02/2017,2/5/17 18:54,42771.7875,42771.7875,-37.77025098,145.203775,,1205491.0,RWN26,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,226466.0,20170206SPN_02,Strong wind conditions caused a neutral screen service cable connection to come away at the POA end causing the cable to fall to the ground resulting in sparking and a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,102.0721436,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,1
1102,1103,PowerCor 19/219,PowerCor,31/01/2020,1/31/20 0:00,43861.0,0.674305556,-37.655204,143.671287,"39 Bandys Road, Smythesdale 3351 ",33002842.0,BAS021,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20200205PWA_01 ,Vic fire reported a grass fire (8ha) at incident location. On arrival crew found a overheated FOLCB with one fuse base on the ground. There was no reported injuries. Damage sustained to pasture and fencing.,,7.62,0,Non forest,Non forest,6,6,0,359.2270508,94852,YBLT,BALLARAT,,129.4,26.9,21.8,1
226,227,Ausnet 19/161,Ausnet,28/04/2020,4/28/20 9:31,43949.39653,43949.39653,-38.29370598,145.836971,"25 MOUNTAIN VIEW ROAD, MOUNTAIN VIEW VIC 3988",2005050.0,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200429SPN_01,Candling fuse.,,7.62,0,Non forest,Non forest,6,6,0,128.7818451,95854,ELLI,ELLINBANK,,145.6,19.3,9.8,0
340,341,United 19/126,United,17/06/2020,6/17/20 0:00,43999.0,0.011412037,-38.20025004,145.2428202,"65 EVANS STREET, PEARCEDALE VIC 3912",3321507.0,LWN21,22kV AC,Rural Short, - dropper / bridge,single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1415152.0,20200629UTD_03,"Customer at no.65 Evans St said he saw flames on transformer.  When the crew arrived they found a melted HV bushing cover caused by loose connection. They carried out repairs and replaced 6 k BA , Red phase. ",2,7.62,0,Non forest,Non forest,6,6,0,13.98500061,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
2,3,Powercor 18/143,Powercor,23/01/2019,23/01/2019,,,-38.71601151,143.7296732,"5750 GREAT OCEAN ROAD,PETTICOAT CREEK,VIC,3233",,CLC001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190531PWA_07 ,"Report from customer of pole fire .
Possibly lighning strike but not confirmed.
22kv crossarm burnt of at one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,16.30639458,95855,WEEA,WEEAPROINAH,,12.6,28.4,25.6,0
1695,1696,PowerCor 19/232,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.384027778,-34.233412,142.150883,"933 Sandilong Ave, Irymple VIC 3498",30095918.0,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_08 ,"Customer reported wire down at property. ON arrival crew found that a crossarm had burnt through. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,52.34894562,94693,YMIA,MILDURA,,75.8,24.4,17.9,0
989,990,United 17/122,United,31/05/2018,5/31/18 0:00,43251.0,0.705138889,-37.82308267,145.2120947,2 WALWA STREET MITCHAM,7029309.0,RWT34,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5553.0,20180601UTD_01,"Pole LIS 7029309, Culwell Av cnr Walwa St, HV anchor pole has burnt off approx 1 metre from the top. d. Ppole replaced under EAP #11320.  No report of any ground fire present.",,7.62,0,Non forest,Non forest,6,6,0,114.9058228,95867,SCOR,SCORESBY AWS,,72.2,17.6,7.3,0
477,478,United 19/42,United,27/11/2019,11/27/19 0:00,43796.0,0.188738426,-37.91025972,144.9862676,"218B ESPLANADE, BRIGHTON VIC 3186",1806095.0,NB33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1355658.0,20200114UTD_01,FiRef #1357042 replcd red phase fuse base & 100a service fuse at the pole lis# 1806095 fire report: 1569 caused very small fire at base of pole supply left on - email sent from analytics @ 02:00 on 1/12/19, - crossarm (steel),7.62,0,Non forest,Non forest,6,6,0,4.421747684,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
1445,1446,Ausnet 19/68,Ausnet,29/11/2019,11/29/19 20:40,43798.86111,43798.86111,-36.57047498,145.931981,"LOT 1 FIRTH ROAD, BENALLA VIC 3672",3910727.0,BN1,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20191205SPN_03,Bird is believed to have contacted exposed HV assets on pole top causing flashover resulting in ground fire. CFA extinguished fire. No damage to assets,,7.62,0,Non forest,Non forest,6,6,0,175.9920044,94884,YBLA,BENALLA,,60.8,21.8,20.4,0
504,505,United 18/75,United,30/01/2019,1/30/19 0:00,43495.0,0.900694444,-37.91343211,145.1167039,"NORTH ROAD, CLAYTON VIC 3168",2332439.0,OE-SVTS,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1260234.0,20190201UTD_02,66kv h/v x-arm was on fire (not on fire when crew arrived) - fire ignition report #04451 (fire contained to x-arm only) - h/v term x-arm to be replaced - LIS 2332439,,7.62,0,Non forest,Non forest,6,6,0,73.40632629,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
1094,1095,PowerCor 19/117,PowerCor,24/12/2019,12/24/19 0:00,43823.0,0.681944444,-37.719732,141.962853,"204 Balkins Rd, Hamilton VIC 3300, Australia",30090118.0,HTN006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_02 ,Customer reported burnt out mains box. When crews arrived they found a failed FOLCB on Substation pole. There was small spots of burning amongst the long grass at the base of the pole. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,173.9085999,94829,YHML,HAMILTON AWS,,4.4,24.6,24.7,0
866,867,Jamena 18/24,Jamena,6/12/2018,12/6/18 0:00,43440.0,0.739756944,-37.783272,144.927772,2 DOVER STREET FLEMINGTON,,FT11,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,173522.0,20181206JEM_01,Fire at pole top due to cable termintaion failure,,7.62,0,Non forest,Non forest,6,6,0,20.92886353,94868,MELB,MELBOURNE,,117.3,25.7,22.1,1
1211,1212,Ausnet 17/156,Ausnet,17/04/2018,4/17/18 12:56,43207.53889,43207.53889,-37.64918,145.025265,"763 HIGH STREET, EPPING VIC 3076",915175.0,EPG32,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,233230.0,20180517SPN_01,Burnt out LV Fuse Switch Disconnector on the load side.,,7.62,0,Non forest,Non forest,6,6,0,134.6530457,95873,BUND,BUNDOORA,,19,21.8,10.9,0
184,185,United 17/67,United,14/02/2018,2/14/18 0:00,43145.0,0.410578704,-38.30694315,145.0301981,231 NEPEAN HIGHWAY DROMANA,1103402.0,DMA24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5440.0,20180226UTD_01,"A Tree has fallen on to HV, caused grass fire at lis # 1103402, no damage to UE assets, Fire Report #6723",,7.62,0,Non forest,Non forest,6,6,0,21.99007607,94898,CERB,CERBERUS AWS,,1.2,27,20.8,1
112,113,Powercor 16/170,Powercor,27/03/2017,3/27/17 0:00,42821.0,0.45,-38.428651,143.57887,,33039891.0,CLC006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12933.0,20170328PWA_06,"Vic Fire reported a ground fire at the incident location. On arrival the crew found that a grassfire of approx. 1,000m2 in size had ignited beneath the 22kV conductors near Pole 115 of the Gellibrand Line. There was a reclose of the CLC006 feeder CB recor",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,286.941925,94845,YOLA,COLAC AP,,29.2,26.9,16.8,0
583,584,United 18/69,United,27/01/2019,1/27/19 0:00,43492.0,0.652268519,-37.99875121,145.2561301,"41 FRAWLEY ROAD, HALLAM VIC 3803",616529.0,DN 22,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1259338.0,20190130UTD_01,LIS#: 0616529 - Fire ignition report filled out (9740) - small grass fire started where conductors met ground <2m sq  out front of #41 Frawley Rd after truck brought them down,,7.62,0,Non forest,Non forest,6,6,0,59.51913071,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
1508,1509,Powercor 16/69,Powercor,3/12/2016,12/3/16 0:00,42707.0,0.38125,-36.329389,145.41571,,33096736.0,SHTS-NKA2,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12612.0,20161206PWA_03,"SCADA reported protection operations on SHTS-NKA 66KV NO.2 and SHN11 22kV feeders. Crew patrolled between pole 1 and pole 50 of the SHTS-NKA 66KV NO.2 line. On arrival at P22 the crew found that a bird (corella), had flashed over between the centre phase ",,7.62,0,Non forest,Non forest,6,6,0,113.0753021,94875,YSHT,SHEPPARTON AWS,,47.7,25.5,24,0
1448,1449,Ausnet 18/169,Ausnet,17/05/2019,5/17/19 20:10,43602.84028,43602.84028,-36.56031533,145.9973118,"15 RIVER GUM AVENUE, BENALLA VIC 3672",3920472.0,BN6,Low voltage AC (<1kV),RURAL LONG, - fuse (any other type),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190520SPN_01,rats nest inside the LV side of the kiosk substation cause LV fuses to melt.,,7.62,0,Non forest,Non forest,6,6,0,171.391098,94884,YBLA,BENALLA,,63.5,17.8,7.6,1
378,379,Ausnet 18/95,Ausnet,31/01/2019,1/31/19 5:32,43496.23056,43496.23056,-38.172697,145.780522,"130 LYE AND DIXON ROAD, RIPPLEBROOK VIC 3818",2703396.0,WGL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20190131SPN_02,Tree impact - Caused by hazardous tree branch failure which was outside the clearance space. Eucalyptus ovata on western side of conductors located approximately 18m from the nearest conductor and approximately 80m from pole 2703397. Tree has evidence of ,,7.62,0,Non forest,Non forest,6,6,0,83.95908356,95854,ELLI,ELLINBANK,,12.6,28.4,25.6,0
1647,1648,Powercor 16/168,Powercor,21/03/2017,3/21/17 0:00,42815.0,0.648611111,-35.20041,141.28526,,32152227.0,OYN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Low-moderate,0.2,0.2,12927.0,20170322PWA_13,"CFA reported a pole fire at the incident location. Upon arrival, the fault crew found that a HV SWER pole was struck by lightning. This resulted in a  ground fire of some 35 acres in salt bush.  No injuries were reported. There were no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,47.66302109,95831,WALP,WALPEUP RESEARCH,,29.2,26.9,16.8,0
427,428,Ausnet 17/70,Ausnet,27/12/2017,12/27/17 11:35,43096.48264,43096.48264,-38.13552302,146.557661,"675 TRARALGON-MAFFRA ROAD, GLENGARRY VIC 3854",2601158.0,TGN31,22kV AC,RURAL LONG, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,231820.0,20180102SPN_02,Bird strike,,7.62,0,Non forest,Non forest,6,6,0,39.12064743,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4,1
43,44,Ausnet 16/55,Ausnet ,28/11/2016,11/28/16 3:50,42702.15972,42702.15972,-38.49968603,145.444879,,2803741.0,WGI23,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225484.0,20161128SPN_01,Operator advised upon arriving @ INCD-21401-s that he found a candled & hung-up Boric Acid  fuse. It was a 6A Boric Acid fuse and there was a light drizzle and mist at the time. The area is a high salt area which may have been a contributing factor for th,,7.62,0,Non forest,Non forest,6,6,0,2.0,94892,RHYL,RHYLL AWS,,36.4,20.8,19.5,1
708,709,PowerCor 19/110,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.602777778,-37.875347,144.795302,"QUEEN STREET, ALTONA VIC 3018",32178028.0,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200518PWA_03,Report of pole fire at incident location. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.013332367,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
131,132,Powercor 16/96,Powercor,1/01/2017,1/1/17 0:00,42736.0,0.708333333,-38.290318,144.309576,,33042148.0,WPD022,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12676.0,20170103PWA_02,Customer reported all supply fail at the incident location. On arrival the crew found an overheated fuse had melted through the box and fallen to the ground burning a small patch of grass. No injury or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,30.6955986,94857,GROV,GEELONG AP AWS,,33.2,26.5,23.4,0
652,653,Ausnet 17/151,Ausnet,4/04/2018,4/4/18 20:13,43194.84236,43194.84236,-37.92660098,145.508559,"32 MOUNTAIN ROAD, COCKATOO VIC 3781",420555.0,BGE22,Low voltage AC (<1kV),RURAL SHORT, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233125.0,20180515SPN_02,Pole FMB burnt out. Fire on pole.,,7.62,0,Non forest,Non forest,6,6,0,223.9376221,94872,DUNN,DUNNS HILL AWS,,19,21.8,10.9,1
729,730,Jamena 19/31,Jamena,30/12/2019,12/30/19 0:00,43829.0,0.5,-37.780781,144.872218,"12 HAMPSTEAD ROAD, MAIDSTONE VIC 3012",,BY14,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191230JEM_01,"Flashover on isolator pole, cause unknown",,7.62,0,Non forest,Non forest,6,6,0,35.25111389,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
402,403,Ausnet 18/120,Ausnet,25/02/2019,2/25/19 19:29,43521.81181,43521.81181,-38.21097101,146.278029,"220 TWO MILE ROAD, HERNES OAK VIC 3825",2206528.0,MOE31,66kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190226SPN_02,"Semi-Mature Eucalyptus on embankment has failed 2m from ground level and fallen onto 66kv conductors on opposite side of road. White Rot present at site of tree failure, along with 2 x small Fungal Fruiting Bodies on back side of trunk. These would not ha",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,86.26306915,94891,YLTV,LATROBE VALLEY,,20.3,26,21.4,0
88,89,Powercor 16/116,Powercor,21/01/2017,1/21/17 0:00,42756.0,0.107638889,-38.372409,141.58595,,30240396.0,PLD006,22kV AC,Rural Short, - fuse (any other type),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12771.0,20170131PWA_04,"Fire Comms reported a pole fire at the incident location. On arrival the crew found that a HV fuse barrel had failed to operate correctly and had candled. There was no ground fire, no reported third party damage or any injuries.",,7.62,0,Non forest,Non forest,6,6,0,42.17628098,94826,CPNE,CAPE NELSON AWS,,33.2,26.5,23.4,0
1324,1325,Ausnet 17/161,Ausnet,1/05/2018,5/1/18 11:12,43221.46667,43221.46667,-37.32489102,147.777485,"5870 GREAT ALPINE ROAD, ENSAY VIC 3895",1602484.0,BDL8,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,233408.0,20180502SPN_01,A truck contacted a POEL.,,7.62,0,Non forest,Non forest,6,6,0,379.8188782,94911,OMEO,OMEO,,72.2,17.6,7.3,1
1516,1517,Ausnet 19/143,Ausnet,10/03/2020,3/10/20 9:35,43900.39931,43900.39931,-36.373137,146.279983,"74 SHANLEY STREET, WANGARATTA VIC 3677",5103634.0,WN4,Low voltage AC (<1kV),RURAL SHORT, - transformer (ground outdoor mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200318SPN_01,TX caught fire at LV bushings,,7.62,0,Non forest,Non forest,6,6,0,149.8209991,94889,YWGT,WANGARATTA AWS,,78.2,22.9,14.4,0
1612,1613,Powercor 16/145,Powercor,28/02/2017,2/28/17 0:00,42794.0,0.875,-35.809147,143.25294,,33015899.0,CTN003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12894.0,20170320PWA_03,"VicFire reported a fire on a pole at the incident location. On arrival the crew found that a LV FOLCB had failed due to suspected poor connection and caught on fire, molten plastic fell to the ground but no ground fire resulted. Fire self extinguished pri",,7.62,0,Non forest,Non forest,6,6,0,90.81938934,94843,YSWH,SWAN HILL AWS,,47,25.9,20.5,0
103,104,Powercor 16/192,Powercor,19/04/2017,4/19/17 0:00,42844.0,0.304861111,-38.370667,142.46329,,30137969.0,WBL006,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,13033.0,20170420PWA_04,VicFire reported a pole smouldering and a wire hanging low. A crew attended and found that a wooden Tee off cross arm on P44 Warrnambool West S/L had burnt thru at the bridging insulator and was hanging from the bridging conductor. The crew isolated the 2,,7.62,0,Non forest,Non forest,6,6,0,18.83608055,94832,90172,WARRNAMBOOL AP,,142.7,20.8,10.8,1
974,975,Ausnet 18/166,Ausnet,21/04/2019,4/21/19 19:30,43576.8125,43576.8125,-37.88084657,145.2718381,"781 BURWOOD HIGHWAY, FERNTREE GULLY VIC 3156",1312340.0,BRA33,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190422SPN_01,Fault crew dispatched and found street light lantern had failed and burnt out. Cause of failure unkown at this time. Area immediately surrounding the PE cell holder was burnt and PE Cell fragments were found on ground but no evidence of ground fire. Lante,,7.62,0,Non forest,Non forest,6,6,0,100.3687744,95867,SCOR,SCORESBY AWS,,11.6,22,11.1,1
1094,1095,PowerCor 19/117,PowerCor,24/12/2019,12/24/19 0:00,43823.0,0.681944444,-37.719732,141.962853,"204 Balkins Rd, Hamilton VIC 3300, Australia",30090118.0,HTN006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_02 ,Customer reported burnt out mains box. When crews arrived they found a failed FOLCB on Substation pole. There was small spots of burning amongst the long grass at the base of the pole. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,173.9085999,94829,YHML,HAMILTON AWS,,4.4,24.6,24.7,1
1550,1551,PowerCor 19/318,PowerCor,25/06/2020,6/25/20 0:00,44007.0,0.924305556,-36.092419,145.442972,"101 Melville St, Numurkah VIC 3636",30304093.0,NKA004,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200629PWA_02 ,"Vic Fire reported sparking and arcing at transformer at above address. On arrival, crew found failed insulated HV lead.  HV fuse had operated. Evidence of arcing between two leads. No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,107.860199,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6,1
1485,1486,PowerCor 19/269,PowerCor,17/03/2020,3/17/20 0:00,43907.0,0.530555556,-36.323054,145.068042,"276 Bolitho Rd, Kyabram 3620",30130988.0,SHTS-KYM1,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200318PWA_02 ,Vicfire reported a wire down and a grassfire at the incident location. On arrival the crew found that a large branch from a tree had fallen onto the 66kV OH HV conductors resulting in a ground fire of approx. 30m x 10m= 300m2 of road reserve. The HV condu,,7.62,0,Non forest,Non forest,6,6,0,103.9701996,95833,KYAB,KYABRAM,,78.2,22.9,14.4,1
1281,1282,Ausnet 18/45,Ausnet,2/11/2018,11/2/18 2:00,43406.08333,43406.08333,-37.40244,144.976987,"11 NEMOYA COURT, WALLAN VIC 3756",912718.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20181107SPN_01,Candled HV EDO fuse,,7.62,0,Non forest,Non forest,6,6,0,344.3889771,94860,KMG,KILMORE GAP AWS,,69.6,22,19.8,0
802,803,United 19/113,United,6/05/2020,5/6/20 0:00,43957.0,0.792361111,-37.88212511,144.9783556,"UNIT 1 1 ORMOND ESPLANADE, ELWOOD VIC 3184",2308954.0,EW12,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1403253.0,20200512UTD_02,Replaced 3 phase FMB @ pole end  that was on fire o/s 1 Ormond Esplanade Elwood- Fire Report #9615 - LIS 2308954,Medium: 1000 sq.m - 10 ha,7.62,0,Non forest,Non forest,6,6,0,2.0,94868,MELB,MELBOURNE,,82.8,16.4,8.3,1
1553,1554,Ausnet 16/105,Ausnet ,3/03/2017,3/3/17 11:16,42797.47013,42797.47013,-36.23860101,146.271955,,5103424.0,WN3,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226737.0,20170306SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,140.3399963,94889,YWGT,WANGARATTA AWS,,29.2,26.9,16.8,1
888,889,United 17/120,United,26/05/2018,5/26/18 0:00,43246.0,0.993738426,-37.78790229,145.1192917,551 DONCASTER ROAD DONCASTER,7055915.0,WD 23,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5558.0,20180608UTD_04,MFB reported a fire and upon attendance a HV SW connection failed at a manual gas SW DT 0077 in Baily Grove Lis 7055915,,7.62,0,Non forest,Non forest,6,6,0,88.35176849,95873,BUND,BUNDOORA,,72.2,17.6,7.3,1
1706,1707,PowerCor 19/230,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.315277778,-34.275929,142.177571,"175 Belar Ave Ext, Red Cliffs VIC 3496",30098049.0,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_02 ,"Report received of pole fire at incident location. On arrival crew found crossarm burnt off and conductor down. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,58.60187531,94693,YMIA,MILDURA,,75.8,24.4,17.9,1
1005,1006,United 16/21,United,26/07/2016,7/26/16 0:00,42577.0,0.753113426,-37.80077114,145.1923466,,7067507.0,NW 22,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4986.0,20160727UTD_03,Replaced 150 hp sodium head that had caught fire1 pole south of the bridge over eastlink on the east side,,7.62,0,Non forest,Non forest,6,6,0,116.9959412,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2,0
148,149,United 18/87,United,25/02/2019,2/25/19 0:00,43521.0,0.966030093,-38.35604581,144.7584462,"2 LABUAN STREET, SORRENTO VIC 3943",1306287.0,STO13,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1269343.0,20190226UTD_02,White phase 15a BA fuse blown and HV ABC dropper from bottom fuse unit burnt out. (assumed molten metal caused ignition as small ground fire around base of pole (4m2).  LIS 1306287 Labuan-Hughes S/Stn,,7.62,0,Non forest,Non forest,6,6,0,9.345318794,94898,CERB,CERBERUS AWS,,20.3,26,21.4,1
316,317,United 17/52,United,18/01/2018,1/18/18 0:00,43118.0,0.766863426,-38.24172083,145.0472616,253 DUNNS ROAD MORNINGTON,1100188.0,MTN31,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5401.0,20180122UTD_03,"burnt out connection at sub IKARA DUNNS blue phs, remade connection. LIS#1100188 - base of pole had burn marks Fire report 02285 Cause unknown, grass fire 4x2 mtrs.",,7.62,0,Non forest,Non forest,6,6,0,46.00515747,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9,1
1428,1429,PowerCor 19/60,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.639583333,-36.58308,145.013567,5 McDonald Street Rushworth 3612 ,30127619.0,SHP014,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20191104PWA_07 ,"Customer reported a pole fire out front of school on McDonald Street, wooden pole. Crew found that FSD had been consumed and required replacement.",,7.62,0,Non forest,Non forest,6,6,0,159.3031006,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4,0
1087,1088,Ausnet 16/26,Ausnet ,18/08/2016,8/18/16 20:21,42600.84792,42600.84792,-37.87498499,148.004977,,1902429.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223771.0,20160819SPN_01,Field crew reports on arrival @ LIS #1902429 fuse tube burnt in half. Suspect candled. no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.117707491,95904,LKE,LAKES ENTRANCE,,69.4,15.9,10.1,1
483,484,United 19/57,United,24/12/2019,12/24/19 0:00,43823.0,0.42287037,-37.95881042,145.1225924,"550-570 HEATHERTON ROAD, CLAYTON SOUTH VIC 3169",610198.0,SS21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1364424.0,20200114UTD_06,Replaced x-arm burnt at one end Heatherton Rd. Lis 0610198. Fire report No 1100. No fire on ground. , - measurement transformer (voltage transformer),7.62,0,Non forest,Non forest,6,6,0,29.49284363,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
558,559,United 16/84,United,22/03/2017,3/22/17 0:00,42816.0,0.281087963,-37.9716333,145.0150249,,1817406.0,BR 13,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5207.0,20170329UTD_03,"replaced 3phs grey twisted service -lis: 1817406 -(fire was at clamp of old service, new style clamp fitted on old grey twisted service which is no-complient) - fire out when crew arrived - no damage to customers premise ",,7.62,0,Non forest,Non forest,6,6,0,14.88041592,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,1
907,908,CitiPower 16/20,CitiPower,28/10/2016,10/28/16 0:00,42671.0,0.760416667,-37.802757,144.94565,,30198811.0,VM014,Low voltage AC (<1kV),CBD, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12541.0,20161108PWA_05,"MSY Technology Pty Ltd staff reported a light fitting on Public Lighting Pole was on fire at the above incident location. On arrival, the crew found that a light fitting cap on a Public Lighting Pole had caught on fire, which melted the cap and burnt the ",,7.62,0,Non forest,Non forest,6,6,0,20.03389359,94868,MELB,MELBOURNE,,70.2,19.3,17.5,0
674,675,Ausnet 19/156,Ausnet,6/04/2020,4/6/20 7:30,43927.3125,43927.3125,-37.98227899,146.883127,"4945 TRARALGON-MAFFRA ROAD, TINAMBA VIC 3859",5723936.0,MFA22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200508SPN_01,Plausible cause is age of the EDO Fuse.,,7.62,0,Non forest,Non forest,6,6,0,30.2579422,94907,YMES,SALE,,145.6,19.3,9.8,1
489,490,United 19/84,United,20/01/2020,1/20/20 0:00,43850.0,0.337233796,-38.00172203,145.110416,"61-65 JARRAH DRIVE, BRAESIDE VIC 3195",624869.0,MC10,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371549.0,20200205UTD_02,- REPLACED BURNT OUT IPC CONNECTION ON WHITE PHASE.- REPLACED BURNING OUT CU - AL D CONNECTION TO TX LEAD.- REPAIRED BURNT OUT CONDUCTOR WITH SLEEVE. no fire on arrival - fire report done #08023, - connection box,7.62,0,Non forest,Non forest,6,6,0,3.224667788,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
339,340,United 19/125,United,15/06/2020,6/15/20 0:00,43997.0,0.074525463,-38.17299156,145.1871576,"240 WARRANDYTE ROAD, LANGWARRIN VIC 3910",8816167.0,FSH21,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,1414449.0,20200629UTD_07,"CFA reported a branch failed and was resting on the HV conductors -and requested tree require to be cut prior to fire brigade extinguishing fire.   Crew arrived and cut tree branch clear, small branch was smoldering on ground - no fire start on the ground",1,7.62,0,Non forest,Non forest,6,6,0,86.70736694,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
981,982,United 17/62,United,30/01/2018,1/30/18 0:00,43130.0,0.361724537,-37.83057134,145.1871289,125 ROOKS RD NUNAWADING,7031360.0,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5424.0,20180205UTD_04,"Construction crew on site replacing x-arm, on pole #7031360. xarm replaced. no interuption.",,7.62,0,Non forest,Non forest,6,6,0,124.9854736,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,1
996,997,Ausnet 17/73,Ausnet,31/12/2017,12/31/17 11:21,43100.47292,43100.47292,-37.85659712,145.2375792,"20 MARIEMONT AVENUE, WANTIRNA VIC 3152",5804164.0,BRA32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231962.0,20180214SPN_02,Electrical breakdown of old HRC fuse fittings inside LV pillar.,,7.62,0,Non forest,Non forest,6,6,0,94.15264893,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,0
1201,1202,Ausnet 17/40,Ausnet,24/10/2017,10/24/17 10:15,43032.42708,43032.42708,-37.63164698,145.045362,"QUARRY ROAD, EPPING VIC 3076",914098.0,EPG32,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,230893.0,20171114SPN_02,"bird strike, conductor down.",,7.62,0,Non forest,Non forest,6,6,0,149.2028046,95873,BUND,BUNDOORA,,43.4,20.7,18.3,1
1393,1394,PowerCor 19/217,PowerCor,31/01/2020,1/31/20 0:00,43861.0,0.615972222,-36.794885,144.340863,1 Woodlea Close Strathfieldsaye 3551 ,32051730.0,BGO013,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200206PWA_01 ,"Customer reported a large tree snapped in half now laying on conductors, wire sagging concerned wire could snap with weight. Crew found small ground fire roughly 1m2, where conductor had  arced along the fence before the feeder dropped out. There was a sm",,7.62,0,Non forest,Non forest,6,6,0,214.5886993,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,1
540,541,United 16/23,United,11/08/2016,8/11/16 0:00,42593.0,0.600868056,-37.97770743,145.0169621,,1811878.0,BR 04,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4996.0,20160819UTD_04,Replaced burnt out 3ph fmb at lis1811878   fire report 04002 completed as jb had caught fire but had been put out by mfb before crew arrived,,7.62,0,Non forest,Non forest,6,6,0,11.23383045,94870,YMMB,MOORABBIN AWS,,69.4,15.9,10.1,1
1195,1196,Jamena 17/21,Jamena,27/07/2017,7/27/17 0:00,42943.0,0.770833333,-37.650006,144.961637,"UNIT 7, 177-181 NORTHBOURNE ROAD, CAMPBELLFIELD VIC 3061",,ST34,Low voltage DC (<1.5kV),Urban, - transformer (ground outdoor mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,151940.0,20170728JEM_01,High resistance connection caused overheating and resulted in the area around the transformer LV bushing to ignite,,7.62,0,Non forest,Non forest,6,6,0,143.8857269,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,0
569,570,United 19/81,United,17/01/2020,1/17/20 0:00,43847.0,0.839178241,-37.95812353,145.20697,"211 GLADSTONE ROAD, DANDENONG NORTH VIC 3175",619701.0,LD4,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1370827.0,20200304UTD_02,"Tree from school into HV. Bought down conductors. Suspect HVI. Confirmed HVI, #KEY2003, Whispir & 1st email sent/DAO, Emer Mgr & Cust Rel adv LIS#0619701", - luminaires (minor road),7.62,0,Non forest,Non forest,6,6,0,56.04541779,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
369,370,Ausnet 18/106,Ausnet,7/02/2019,2/7/19 15:36,43503.65,43503.65,-38.10992902,145.486285,"990 KOO WEE RUP ROAD, PAKENHAM VIC 3810",515966.0,PHM22,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190213SPN_04,HV cable on Blue phase of cable head pole has failed and burnt resulting in a ground fire. The insulation on the blue phase dropper appears to have degraded resulting in failure and subsequent fire.,,7.62,0,Non forest,Non forest,6,6,0,9.599747658,94879,CRAN,CRANBOURNE,,20.3,26,21.4,0
1093,1094,PowerCor 19/236,PowerCor,11/02/2020,2/11/20 0:00,43872.0,0.650694444,-37.647258,141.023289,1491 Old Lindsay Road Strathdownie,32131144.0,HTN002,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200212PWA_01,Fire brigade advised of a pole fire possibly caused by a ground fire. The attending crew identified that a pole fire had occurred and spread into grassland. An area estimated to be several acres (1.5 Ha) of private pasture was burnt. No damage to fencing ,,7.62,0,Non forest,Non forest,6,6,0,67.83834839,95825,CASX,CASTERTON AWS,,75.8,24.4,17.9,1
1230,1231,Ausnet 18/75,Ausnet,4/01/2019,1/4/19 15:00,43469.625,43469.625,-37.69969509,145.1587816,"55 ZIG ZAG ROAD, ELTHAM VIC 3095",918744.0,ELM15,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20190111SPN_09,"A small branch appears to have broken from the upper canopy of the tree and contacted o/h conductors. The branch appears to have smouldered on the lines and fallen to the ground which may have started a small grass fire.

The tree in question was a Counci",,7.62,0,Non forest,Non forest,6,6,0,45.90093231,95873,BUND,BUNDOORA,,12.6,28.4,25.6,1
1717,1718,Powercor 18/238,Powercor,23/04/2019,23/04/2019,,,-34.2358104,142.1713465,2135 Fifteenth St Irymple,,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_06 ,A pole fire reported at the incident location. The attending crew found the HV strain cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,47.99137115,94693,YMIA,MILDURA,,11.6,22,11.1,0
815,816,Jamena 19/62,Jamena,12/04/2020,4/12/20 0:00,43933.0,0.129166667,-37.751425,144.96683,"11 THE GROVE, COBURG VIC 3058",,CS5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200420JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,54.94400787,94868,MELB,MELBOURNE,,145.6,19.3,9.8,0
1546,1547,Powercor 16/32,Powercor,10/09/2016,9/10/16 0:00,42623.0,0.795833333,-36.14418,144.73357,,33083600.0,ECA012,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12415.0,20160914PWA_02,"Vic Fire reported a fire on a pole at the incident location.  On arrival the crew found that a LV FOLCB had failed and caught on fire, no ground fire occurred as a result. There were no reported injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,96.84673309,94861,YECH,ECHUCA,,104.6,16.7,12.6,1
613,614,Ausnet 17/39,Ausnet,19/10/2017,10/19/17 11:17,43027.47014,43027.47014,-38.037919,145.248643,"108-110 ROBJANT STREET, HAMPTON PARK VIC 3976",505186.0,HPK23,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,230821.0,20171114SPN_03,bird nest on the gas switch open point,,7.62,0,Non forest,Non forest,6,6,0,21.31107903,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,1
1401,1402,Powercor 16/105,Powercor,10/01/2017,1/10/17 0:00,42745.0,0.78125,-36.755971,144.26065,,33021007.0,BET002,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12716.0,20170116PWA_01,VICFIRE reported a grassfire at the incident location.  Dispatch contacted NAO at 17:41hrs. Upon arrival the crew noted the CFA leaving the scene after extinguishing a small grass fire which burnt an area of approximately 150m² behind Clark Rubber and Spo,,7.62,0,Non forest,Non forest,6,6,0,262.9660034,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,1
1242,1243,Ausnet 17/153,Ausnet,6/04/2018,4/6/18 6:33,43196.27292,43196.27292,-37.68940801,145.420031,"717 MAROONDAH HIGHWAY, COLDSTREAM VIC 3770",1409569.0,LDL23,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233147.0,20180406SPN_02,LV fuse box.,,7.62,0,Non forest,Non forest,6,6,0,90.32514954,94864,YCEM,COLDSTREAM AWS,,19,21.8,10.9,0
527,528,United 17/80,United,1/03/2018,3/1/18 0:00,43160.0,0.237604167,-37.94228341,145.10217,113 ELDER STREET CLARINDA,2330256.0,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5455.0,20180306UTD_02, X arm burnt through at HV isols OA3477. Replaced x-arm and 3 HV isolators at OA3477. LIS 2330256,,7.62,0,Non forest,Non forest,6,6,0,34.99905777,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
626,627,United 16/83,United,20/03/2017,3/20/17 0:00,42814.0,0.83744213,-37.93875098,145.1627793,,8805944.0,SVW55,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5200.0,20170322UTD_01,lis # 8805944 - street light pole in ctr medium strip  - MFB on site stated street light head was on fire - crew found and replaced blown 50a fuse restoring supply to all street lights - i) #8805944 - refer new t/o #1025737 to replace street light ,,7.62,0,Non forest,Non forest,6,6,0,63.67832184,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,1
434,435,Ausnet 19/75,Ausnet,16/12/2019,12/16/19 21:46,43815.90694,43815.90694,-38.12253802,147.081174,"1 STEVENS STREET, SALE VIC 3850",2503175.0,SLE31,66kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_05,Bird (pelican) few into line.,,7.62,0,Non forest,Non forest,6,6,0,7.049892902,94907,YMES,SALE,,4.4,24.6,24.7,0
476,477,United 19/40,United,26/11/2019,11/26/19 0:00,43795.0,0.356944444,-37.92864104,144.9994847,"99 SOUTH ROAD, BRIGHTON VIC 3186",1805014.0,MR13,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355246.0,20200110UTD_02,"No fire when crews arrived, fire report done #4455 - HV strain arm and 3x 11kv HV isolator req replacing PM#1000735918 - lis 1805014 CH0769 switch pole - works completed",Crossarms,7.62,0,Non forest,Non forest,6,6,0,12.73962879,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
1576,1577,Ausnet 19/108,Ausnet,21/01/2020,1/21/20 14:52,43851.61944,43851.61944,-36.21316798,147.869307,"27A GREENWATTLE GAP ROAD, CORRYONG VIC 3707",5212236.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200121SPN_08,"Fuse hung up. No burn marks on fuse, pole or ground",,7.62,0,Non forest,Non forest,6,6,0,343.0562744,94899,YCRG,CORRYONG,,129.4,26.9,21.8,0
565,566,United 19/39,United,26/11/2019,11/26/19 0:00,43795.0,0.257638889,-37.91764307,145.1493286,"226-236 WELLINGTON ROAD, CLAYTON VIC 3168",622882.0,SVTS-EB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355208.0,20191203UTD_04,"66KV termination xarm burnt through at insulator. lis #0622882, P/M #1000725805", - pole (wood),7.62,0,Non forest,Non forest,6,6,0,64.06006622,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,1
1728,1729,Powercor 18/241,Powercor,23/04/2019,23/04/2019,,,-34.19269192,142.1498231,16 Princess St Mildura,32149824.0,MDA033,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_01 ,"A pole fire reported at the incident location. 
Upon arrival, that the crew found HV cross arm burnt through. 
There were no injuries or ground fire. HVI damage was reported.",,7.62,0,Non forest,Non forest,6,6,0,51.37046814,94693,YMIA,MILDURA,,11.6,22,11.1,0
187,188,United 17/89,United,17/03/2018,3/17/18 0:00,43176.0,0.339594907,-38.37424632,145.090305,35 STANLEYS ROAD MERRICKS,1108223.0,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5484.0,20180320UTD_02,"Tree on OHC , lis1108223 tee ex MT0227 spur. ACR open to L/O S/E/F 50a. Tree inside #31 Stanleys Rd",,7.62,0,Non forest,Non forest,6,6,0,56.93214035,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,1
1019,1020,Ausnet 16/82,Ausnet ,17/01/2017,1/17/17 18:22,42752.76528,42752.76528,-37.89466602,145.249038,,1311306.0,BRA13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,226090.0,20170222SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,68.07116699,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,0
998,999,Ausnet 17/84,Ausnet,21/01/2018,1/21/18 22:46,43121.94861,43121.94861,-37.81436599,145.254482,"32 VICTORIA STREET, RINGWOOD EAST VIC 3135",1217471.0,RWT32,Low voltage AC (<1kV),URBAN, - fuse (any other type),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,232095.0,20180202SPN_01,Burnt out LV FSD Krone box.,,7.62,0,Non forest,Non forest,6,6,0,152.0830994,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,1
1457,1458,Ausnet 18/150,Ausnet,22/03/2019,3/22/19 12:49,43546.53403,43546.53403,-36.456955,147.292273,"283 MITTA NORTH ROAD, ESKDALE VIC 3701",5210351.0,WOTS13,22kV AC,RURAL LONG, - insulators,single phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_04,Burnt HV bushing cover on pole type transformer after lightning strike. A storm had passed through the area prior to the crews arrival. Lots of Lightning in the area. No fuses down on substation and customer still on supply. Follow up raised to replace th,,7.62,0,Non forest,Non forest,6,6,0,248.0013428,94888,DART,LAKE DARTMOUTH,,14.6,24.8,15.9,1
1556,1557,Ausnet 19/151,Ausnet,30/03/2020,3/30/20 17:30,43920.72917,43920.72917,-36.14762202,146.639686,"Hume Highway, CHILTERN, VIC, 3683",5208203.0,BWA22,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_02,lv cables on transformer caught fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,237.7704926,95837,RGLN,RUTHERGLEN RESEARCH,,78.2,22.9,14.4,0
1566,1567,Ausnet 16/34,Ausnet ,15/09/2016,9/15/16 11:48,42628.49167,42628.49167,-36.1240808,146.8916233,,5808844.0,WO32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224298.0,20160922SPN_02,"Fault Crew attended a reported pillar on fire in Ethel St Wodonga. A small area of grass was burnt surrounding the pillar due to the flames/arc coming out of the base of the pillar. A 200 Amp switch failed, believed to have been caused by moisture ingress",,7.62,0,Non forest,Non forest,6,6,0,163.8484039,94895,BCH,BEECHWORTH,,104.6,16.7,12.6,0
