,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
635,636,Ausnet 17/122,Ausnet,2/03/2018,3/2/18 17:13,43161.71736,43161.71736,-37.97065099,145.387191,"Duffys Road, Narre Warren East VIC 3804",523041.0,BGE12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232690.0,20180411SPN_01,Poor LV (high impedance) connection at LV fuse isolator.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,92.09254456,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,1
1039,1040,Ausnet 17/53,Ausnet,28/11/2017,11/28/17 13:45,43067.57292,43067.57292,-37.826407,145.451056,"90 MONBULK-SEVILLE ROAD, WANDIN EAST VIC 3139",1012337.0,LDL13,22kV AC,RURAL SHORT, - transformer (pole mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231451.0,20171129SPN_01,Transformer internal fault. Oil leak - Mechanical damage (leaking gasket/broken bushing etc.).,,7.62,0,Non forest,Non forest,6,6,0,221.7317352,94872,DUNN,DUNNS HILL AWS,,46.2,25.9,22.8,1
479,480,United 19/45,United,8/12/2019,12/8/19 0:00,43807.0,0.470196759,-38.01642281,145.1187609,"54 SUTHERLAND AVENUE, ASPENDALE GARDENS VIC 3195",3305055.0,KBH-M-MC,66kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1359403.0,20191213UTD_04,"KBH to M to MC 66kV line, AL to CU amapac failure.  as  Lis# 3305055  is on bike track at rear of # 54  - confirmed fire start, 2m2 grass fire 66kv sub t pole - steel xarm, concrete pole - large tower required to change ampacs  - fire report #04454", - connector / termination,7.62,0,Non forest,Non forest,6,6,0,3.897730589,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,1
1658,1659,PowerCor 19/277,PowerCor,4/04/2020,4/4/20 0:00,43925.0,0.539583333,-35.186127,143.316,"CHINKAPOOK-NYAH WEST ROAD, CHINKAPOOK VIC 3546",32157434.0,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200520PWA_10 ,Crew responding to a report of a pole fire found found HV crossarm burnt.,,7.62,0,Non forest,Non forest,6,6,0,75.94299316,94843,YSWH,SWAN HILL AWS,,145.6,19.3,9.8,1
997,998,Ausnet 17/77,Ausnet,6/01/2018,1/6/18 9:24,43106.39167,43106.39167,-37.73563961,145.22237,"2 KANGAROO GROUND-WARRANDYTE ROAD, NORTH WARRANDYTE VIC 3113",1206325.0,RWN34,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,EXTREME,3.5,69.3,231899.0,20180108SPN_01,The catenary wire shorted to HVABC conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,34.98423004,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
1236,1237,Ausnet 18/162,Ausnet,16/04/2019,4/16/19 21:10,43571.88194,43571.88194,-37.667964,145.189284,"6 VALLEY ROAD, WATTLE GLEN VIC 3096",921018.0,ELM15,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190417SPN_01,Candled 6k Boric Acid HV fuse. No evidence of ground fire,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,70.1145401,95873,BUND,BUNDOORA,,11.6,22,11.1,0
35,36,Ausnet 19/57,Ausnet,11/11/2019,11/11/19 10:41,43780.44514,43780.44514,-38.49703902,145.257654,"161 SMITHS BEACH ROAD, SMITHS BEACH VIC 3922",2808411.0,PHI12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20191111SPN_02,Candled HV BA Fuse on spur tee-off. No evidence of ground fire.,,7.62,0,Non forest,Non forest,6,6,0,32.99967957,94892,RHYL,RHYLL AWS,,60.8,21.8,20.4,0
616,617,United 16/17,United,9/07/2016,7/9/16 0:00,42560.0,0.683171296,-37.94755607,145.1561781,,635790.0,SV 32,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,4962.0,20160711UTD_01,"Birds nest on dressing down arm , made with bits of wire . LIS#0635790. Small fire started at base of pole in rubbish. It was extinguished prior to our arrival. ",,7.62,0,Non forest,Non forest,6,6,0,50.00043869,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2,0
1113,1114,Powercor 16/89,Powercor,25/12/2016,12/25/16 0:00,42729.0,0.534722222,-37.59205,143.8656,,32010016.0,BAS013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12663.0,20161229PWA_06,A Powercor employee reported a pole fire at the incident location.  On arrival the crew found that a three phase 22kV wooden cross arm had previously burnt through at a cross arm strap position and the cross arm was now broken. The pole is located in the ,,7.62,0,Non forest,Non forest,6,6,0,452.5717773,94852,YBLT,BALLARAT,,47.7,25.5,24,1
707,708,PowerCor 19/75,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.607638889,-37.874045,144.789352,"293 QUEEN STREET,ALTONA MEADOWS,VIC,3028",30118601.0,LVN022,Low voltage AC (<1kV),Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191125PWA_04 ,"City West Water,  reported  pole to pole wire is broken, wire down, crossing over driveway and road. Fire is out and police is on site. On arrival the crew found that the  LV O/H service conductor between poles LIS-214017 and LIS-214018 was broken and lyi",,7.62,0,Non forest,Non forest,6,6,0,3.923262835,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,1
828,829,CitiPower 19/32,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.194444444,-37.863618,145.016591,"5 FINDON AVENUE,CAULFIELD NORTH,VIC,3161",30219923.0,AR004,11kV AC,Urban, - overhead conductor (bare; copper),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20191231PWA_12 ,"Report received of a pole being hit by lightning at the incident location. On arrival the crew found end burnt off crossarm and conductors on ground. There was a possibility of HV injection.
There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,49.45066452,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
26,27,PowerCor 19/51,PowerCor,4/10/2019,10/4/19 0:00,43742.0,0.388888889,-38.53781,143.975188,"46B Mountjoy Parade, Lorne VIC 3232, Australia",30273992.0,CLC005,Low voltage AC (<1kV),Rural Short, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191023PWA_05 ,"A customer called to report that on the previous night, the street light opposite No 50, was on fire, and that the lens fell on a truck, they also claim that they called 000 at the time, but no call was received by Powercor. On arrival the crew found the ",,7.62,0,Non forest,Non forest,6,6,0,10.5565834,94846,AIRE,AIREYS INLET AWS,,27.7,21.3,18.8,1
1651,1652,PowerCor 19/89,PowerCor,1/12/2019,12/1/19 0:00,43800.0,0.539583333,-35.181065,142.9225,Chinkapook-Mittyack rd Chinapook vic 3546,30304554.0,OYN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200515PWA_09,Crew reports burnt wooden HV crossarm on pole 238 - small ground fire,,7.62,0,Non forest,Non forest,6,6,0,56.51532745,94831,OUYE,OUYEN,,4.4,24.6,24.7,1
1003,1004,Ausnet 17/168,Ausnet,26/06/2018,6/26/18 13:00,43277.54167,43277.54167,-37.757381,145.352184,"250 MAIN STREET, LILYDALE VIC 3140",1006146.0,LDL12,Low voltage AC (<1kV),URBAN, - overhead conductor (ABC),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234128.0,20180628SPN_02,Fault crew attended to find faulty/failed IPC connection on LV ABC mains,,7.62,0,Non forest,Non forest,6,6,0,106.5139999,94864,YCEM,COLDSTREAM AWS,,47.2,14.3,7.2,1
236,237,Ausnet 19/154,Ausnet,2/04/2020,4/2/20 7:21,43923.30625,43923.30625,-38.408794,146.302823,"55 FOX AND FANCKES ROAD, BOOLARRA SOUTH VIC 3870",2623514.0,MWL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200402SPN_01,A mechanical failure of the conductor.,,7.62,0,Non forest,Non forest,6,6,0,140.0015564,94891,YLTV,LATROBE VALLEY,,145.6,19.3,9.8,1
1595,1596,PowerCor 19/93,PowerCor,4/12/2019,12/4/19 0:00,43803.0,0.602777778,-35.941649,144.37706,Cnr of Hipwell Rd and Gunbower Island Rd  Gunbower,33018378.0,CHA005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191206PWA_01 ,CFA reported a fire under a pole last night at the incident location and CFA extinguished the fire. Crew replaced HV fuse and believed small grass fire was from some time ago (no CFA on site). On 5/12 following CFA advise crew re attended site and confirm,,7.62,0,Non forest,Non forest,6,6,0,85.86802673,94861,YECH,ECHUCA,,4.4,24.6,24.7,0
1145,1146,Jamena 19/63,Jamena,3/06/2020,6/3/20 0:00,43985.0,0.267361111,-37.715582,144.861841,"5 BEVERAGE DRIVE, TULLAMARINE VIC 3043",,AW3,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20200603JEM_01,MFB report council tree on wires sparking.,,7.62,0,Non forest,Non forest,6,6,0,67.36582184,94866,YMML,MELBOURNE AP,,30.8,14.9,7.6,1
783,784,United 19/24,United,7/08/2019,8/7/19 0:00,43684.0,0.305127315,-37.90800994,145.0979876,"102 HAUGHTON ROAD, OAKLEIGH VIC 3166",8804026.0,OE04,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1321009.0,20191004UTD_01,"isolated SL pole. SL head burnt out, head req replacement. LIS# 8804026.", - overhead conductor (covered uninsulated),7.62,0,Non forest,Non forest,6,6,0,64.11188507,94870,YMMB,MOORABBIN AWS,,64.3,14.5,10,0
1456,1457,Ausnet 18/148,Ausnet,22/03/2019,3/22/19 7:30,43546.3125,43546.3125,-36.46864598,147.015129,"BELTANA, 4348 KIEWA VALLEY HIGHWAY, DEDERANG VIC 3691",5200750.0,WOTS11,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_05,Fault crew attended site following a storm and found 2 fuses had successfully operated but the 3rd had hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,261.058197,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,0
1502,1503,PowerCor 19/180,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.874305556,-36.362199,145.41174,"6 Fitzgerald Street, Shepparton VIC 3630",30129783.0,SHN022,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_06 ,Customer reported pole top sparking and smoking. Upon arrival crew found that intermediate HV/LV pole had ignited at the HV X-arm kingbolt position. No ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,112.8515015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
1667,1668,PowerCor 19/290,PowerCor,30/04/2020,4/30/20 0:00,43951.0,0.909722222,-35.065242,142.315194,"9 Martin avenue, Ouyen VIC 3496",32148103.0,OYN007,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200504PWA_01 ,CFA reported a pole fire at the incident location. Upon arrival the fault crew found that a 3 phase LV FOLCB had burnt resulting in an all supply fail. There was no ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,63.91989899,94831,OUYE,OUYEN,,145.6,19.3,9.8,0
836,837,CitiPower 19/40,CitiPower,29/04/2020,4/29/20 0:00,43950.0,0.458333333,-37.767268,145.008178,"42 Kellet Street, Northcote, 3070. (Southwest corner Kellet & Wales Streets).",30192711.0,NC006,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200430PWA_02 ,"Report retrieved of pole fire at incident location. On arrival crew found an overheated Krone box had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,46.23068619,94868,MELB,MELBOURNE,,145.6,19.3,9.8,1
1273,1274,Powercor 16/38,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.493055556,-37.423369,144.5202,,32045417.0,WND011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12494.0,20161017PWA_02 ,"Customer reported a fire at the incident location. On arrival the crew found that a HV conductor had been brought down by a tree, a ground fire of 1500m square resulted where the HV conductor broke and came to the ground. Protection operated, however a lo",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,639.3110962,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5,1
247,248,PowerCor 19/251,PowerCor,1/03/2020,3/1/20 0:00,43891.0,0.411111111,-38.136635,141.6767,40  Prices lane. Homerton,30556949.0,PLD001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200302PWA_02 ,"Customers reported Low volts, motors not running properly, lights are dimming, attending crew found HV earth (ISO) damaged and pole base burnt. pole required replacement",,7.62,0,Non forest,Non forest,6,6,0,32.11146927,94824,HEY,HEYWOOD,,78.2,22.9,14.4,1
1477,1478,PowerCor 19/315,PowerCor,22/06/2020,6/22/20 0:00,44004.0,0.992361111,-36.252603,144.82432,"1768 ODEA ROAD, STRATHALLAN VIC 3622",31025963.0,ECA005,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200624PWA_04 ,Powercor crew responded to  advice of a pole that was on fire. On arrival the crew identified that the high voltage transformer leads have malfunctioned.,,7.62,0,Non forest,Non forest,6,6,0,101.3142014,94861,YECH,ECHUCA,,30.8,14.9,7.6,1
845,846,United 18/30,United,28/08/2018,8/28/18 0:00,43340.0,0.821712963,-37.90328162,145.0452851,"7 ORMOND ROAD, ORMOND VIC 3204",2322622.0,BT 09,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1213290.0,20180909UTD_02,"HV LA needs to be cut clear, LIS# 2322622, crew to return later to cut clear. crew also replaced copper D on the blue phs.",,7.62,0,Non forest,Non forest,6,6,0,39.91696167,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,1
1352,1353,Powercor 18/146,Powercor,9/03/2017,9/03/2017,,,-36.97039637,141.0929159,"2067 Wimmera Highway, Apsley VIC, Australia.  On north side of the Highway.",32120393.0,CHM011,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,,20190125PWA_03 ,"A wooden termination cross-arm broke on Aspley P 2 202 the incident location causing conductor clashing and a low conductor across the Wimmera Highway.
Debris falling to ground is believed to have ignited a grass fire (61,000m2 burnt) which started at thi",,7.62,0,Non forest,Non forest,6,6,0,106.1148071,95832,EDEX,EDENHOPE AWS,,29.2,26.9,16.8,1
1258,1259,Powercor 16/153,Powercor,7/03/2017,3/7/17 0:00,42801.0,0.879166667,-37.452322,142.96902,,33048290.0,ART033,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12878.0,20170308PWA_08,A farmer reported that a B-Double tip truck working on his property had hit the overhead power lines and bought them down. On arrival the crew found that a B-Double tip truck had contacted the SWER conductor between king Pole 35 and King Pole 36 and pulle,,7.62,0,Non forest,Non forest,6,6,0,334.4440918,94834,YARA,ARARAT,,29.2,26.9,16.8,1
413,414,Ausnet 18/165,Ausnet,20/04/2019,4/20/19 17:03,43575.71042,43575.71042,-38.15684401,146.384906,"55 QUARRY ROAD, YALLOURN NORTH VIC 3825",2216241.0,MOE14,22kV AC,RURAL SHORT, - fuse (any other type),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190422SPN_05,"Bird has built nest on transformer which has caught fire resulting in a small ground fire. No asset damage identified other than melted bushing cover, burnt dropper at the bushing and flash marks on the transformer/pole. Follow up visit organised to fit a",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,101.9906235,94891,YLTV,LATROBE VALLEY,,11.6,22,11.1,0
362,363,United 16/50,United,3/12/2016,12/3/16 0:00,42707.0,0.378472222,-38.2225019,145.2449385,,9866573.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,5100.0,20161221UTD_01,"Conductor down - still sparking when crews arrived, burn marks on ground, no other grass ignition- Conductor on deck in the bay west of spur fuses (Lis 9866573) has burnt through splice. ",,7.62,0,Non forest,Non forest,6,6,0,5.89029789,94879,CRAN,CRANBOURNE,,47.7,25.5,24,1
1410,1411,Powercor 16/152,Powercor,6/03/2017,3/6/17 0:00,42800.0,0.493055556,-36.621415,145.21939,,32192135.0,MNA034,Low voltage AC (<1kV),Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12968.0,20170323PWA_01,Crew  advised of a small fire  resulting from clashing of Low voltage conductors during works. The white phase overhead conductor burnt through fell to the ground and a fire of less than 1 square metre was initiated.  The crew extinguished the fire. Suppl,,7.62,0,Non forest,Non forest,6,6,0,120.3451996,95836,TISA,TATURA INSTITUTE,,29.2,26.9,16.8,1
1253,1254,Ausnet 19/116,Ausnet,27/01/2020,1/27/20 13:27,43857.56042,43857.56042,-37.69497501,148.390147,"69 BIRKINS ROAD, BETE BOLONG VIC 3888",1906294.0,NLA32,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200128SPN_01,Candled fuse due to internal degradation.,,7.62,0,Non forest,Non forest,6,6,0,11.02140999,94917,YORB,ORBOST,,129.4,26.9,21.8,0
1325,1326,PowerCor 19/211,PowerCor,23/01/2020,1/23/20 0:00,43853.0,0.526388889,-37.086159,141.143518,1279 Edenhope-Penola Road Langkoop 3318 ,30084121.0,CHM011,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200207PWA_10,"Customer reported pole burning at the top of pole, dry grass at the base, was on fire, customer has put that out, he is calling fire brigade. On arrival crew found pole fire had occurred and debris had ignited grass. There was a 40 15 sq mtr fire, no repo",,7.62,0,Non forest,Non forest,6,6,0,124.1844101,95832,EDEX,EDENHOPE AWS,,129.4,26.9,21.8,1
74,75,Ausnet 19/49,Ausnet,23/10/2019,10/23/19 0:59,43761.04097,43761.04097,-38.53348598,146.590013,"104 INGLES ROAD, DEVON NORTH VIC 3971",2624667.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20191024SPN_01,FOLCB burnt due to wildlife shorting to ground .,,7.62,0,Non forest,Non forest,6,6,0,44.78824615,95830,YRMX,YARRAM CFA,,27.7,21.3,18.8,0
777,778,Jamena 16/22,Jamena,8/12/2016,12/8/16 0:00,42712.0,0.71875,-37.808268,144.841731,,,TH22,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,142787.0,20170124JEM_03,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,28.40256691,94865,YLVT,LAVERTON AWS,,47.7,25.5,24,0
58,59,Ausnet 17/24,Ausnet,2/08/2017,8/2/17 18:35,42949.77431,42949.77431,-38.476527,145.946517,"2 BAIR STREET, LEONGATHA VIC 3953",2003702.0,LGA22,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229563.0,20170803SPN_02,There were no visible causes for krone box failing.  Probable high customer volts or/and poor connection.,,7.62,0,Non forest,Non forest,6,6,0,90.37631226,95854,ELLI,ELLINBANK,,0,14.8,10.1,0
854,855,United 18/61,United,1/01/2019,1/1/19 0:00,43466.0,0.074618056,-37.90256057,145.0435854,"UNIT 2 14 ULUPNA ROAD, ORMOND VIC 3204",2322759.0,BT 09,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1251214.0,20190102UTD_01,Removed the jbox from poa and rapaired active and neutral connection at poa. UE j/box caused fire and damaged cust fascia and smoke damage to house.Supply on Fire ignition report num is 01567.  LIS 8803375,,7.62,0,Non forest,Non forest,6,6,0,41.12155151,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
38,39,Ausnet 16/53,Ausnet ,21/11/2016,11/21/16 10:18,42695.42917,42695.42917,-38.48215628,145.2052301,,2807007.0,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; copper),single phase,Otherwise started by a distribution system,HBRA only,1.0,Very high,1.0,1.0,225339.0,20161121SPN_01,HV overhead conductor broke and fell to the ground. A 5m x 10m shrub fire occurred. The CFA was called to extinguish the fire. HV fuse operated.,,7.62,0,Non forest,Non forest,6,6,0,31.00113869,94892,RHYL,RHYLL AWS,,36.4,20.8,19.5,1
142,143,United 19/120,United,6/06/2020,6/6/20 0:00,43988.0,0.467361111,-38.36571183,144.7592513,"42 CENTRAL AVENUE, BLAIRGOWRIE VIC 3942",1304267.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1412201.0,20200611UTD_01,A resident at number 45 Central Ave Blairgowrie advised she saw something on the pole on fire. On arrival the crew identified a fire damaged FOLCB outside # 42 Central Ave which they replaced - LIS 1304267,Started by lightning striking a distribution system or a part of a distribution system ,7.62,0,Non forest,Non forest,6,6,0,6.997094154,94898,CERB,CERBERUS AWS,,30.8,14.9,7.6,1
1469,1470,PowerCor 19/71,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.559027778,-36.263628,143.495202,"379 Barrakee-Buckrabanyule Rd, Buckrabanyule VIC 3525",32027791.0,CTN001,Low voltage AC (<1kV),Rural Long, - dropper / bridge,single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Code Red,5.0,23.0,,20191122PWA_01 ,"A crew attended a fault on a SWER ACR BORUNG P81, no cause for the outage was located. The crew departed to site , but a short time later a grass fire was observed emanating from near the incident location. CFA extinguished fire, police attended. There wa",,7.62,0,Non forest,Non forest,6,6,0,148.2826843,95842,YDOD,DONALD,,60.8,21.8,20.4,0
1143,1144,Jamena 19/42,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.197222222,-37.643134,144.886622,"58 GREENVALE DRIVE, GREENVALE VIC 3059",,COO21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,148.1793671,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1213,1214,Jamena 16/19,Jamena,26/10/2016,10/26/16 0:00,42669.0,0.565972222,-37.7045,144.940088,,,PV23,11kV AC,Urban, - insulator tie wires / connections,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,140444.0,20170406JEM_03,Broken HV tie caused the HV conductor coming off and contacting the street light. The molten parts of the street light also started a small grass fire at the base of the pole.,,7.62,0,Non forest,Non forest,6,6,0,86.0,94867,TRNX,BMTC ANNEXE,,70.2,19.3,17.5,0
1304,1305,Powercor 16/178,Powercor,8/04/2017,4/8/17 0:00,42833.0,0.606944444,-37.185371,143.39134,,33013577.0,MRO008,22kV AC,Rural Long, - guy wire,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,13005.0,20170413PWA_03,"Customer reported a lightning strike and small grass fire around stay which was extinguished by heavy rain at the incident location. On arrival the crew found no asset or property damage, a ground fire had ignited resulting in approximately 1m x 1m of gra",,7.62,0,Non forest,Non forest,6,6,0,282.5458679,94835,LOOK,LOOKOUT HILL AWS,,142.7,20.8,10.8,0
1183,1184,Ausnet 18/43,Ausnet,31/10/2018,10/31/18 12:40,43404.52778,43404.52778,-37.69958202,145.102686,"1 KALPARRIN AVENUE, GREENSBOROUGH VIC 3088",903803.0,WT5,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181101SPN_01,"Unknown truck contacted and brought down O/H LV lines resulting in ground fire.
Truck and driver details unknown and not available. It is not known what the truck was doing when it contacted the O/H conductor",,7.62,0,Non forest,Non forest,6,6,0,42.64665985,95873,BUND,BUNDOORA,,24.9,21.4,19.2,0
436,437,Ausnet 17/25,Ausnet,3/08/2017,8/3/17 19:50,42950.82639,42950.82639,-38.180781,147.090092,"10 ANDREWS ROAD, LONGFORD VIC 3851",2505283.0,SLE31,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229580.0,20170807SPN_01,"On arrival - fault crew observed candling BA on SL245 LIs No 2505283, 
Nil fire damage to ground.
Note blown EDO fuse also at Sub pole LIS 1614360 WELLINGTON COBB SUB.
Cause of Fault determined to be defective Surge Divertor on Wellington Cobb Substation.",,7.62,0,Non forest,Non forest,6,6,0,70.99235535,94907,YMES,SALE,,0,14.8,10.1,1
1369,1370,Ausnet 18/84,Ausnet,17/01/2019,1/17/19 10:46,43482.44861,43482.44861,-36.96896901,147.604514,"895 OMEO VALLEY ROAD, OMEO VIC 3898",1605874.0,BDL8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190117SPN_03,Most probable cause is lightning strike (as indicated by evidence found on site i.e. black patches on concrete pole and exit marks etc.).,,7.62,0,Non forest,Non forest,6,6,0,553.8349609,94911,OMEO,OMEO,,12.6,28.4,25.6,0
140,141,United 19/99,United,2/03/2020,3/2/20 0:00,43892.0,0.238981481,-38.36740156,144.8092503,"2549 POINT NEPEAN ROAD, RYE VIC 3941",1303874.0,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384438.0,20200310UTD_01,xarm fire at tee pole Pt Nepean rd tee to TAROOK WHITECLIFFS. Zinfra crew changed pole. Fire Ignition Report #7061. - lis 1303874,600V DC,7.62,68,Melaleuca,Native forest,2,2,1,11.11455154,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4,1
714,715,PowerCor 19/139,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.3,-37.76448,144.839673,"68 Berkshire Road, Sunshine North VIC 3020",30102782.0,SSE032,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_01 ,Report received of pole fire at incident location. Crew advised a HV tee off crossarm has broken due to a pole fire. The conductors have come to rest across parked trucks at the premises. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,50.70197296,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,1
776,777,Jamena 16/21,Jamena,26/11/2016,11/26/16 0:00,42700.0,0.532638889,-37.786986,144.887052,,,BY12,22kV AC,Urban, - transformer (ground outdoor mounted),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,142339.0,20161126JEM_01,Tree lopper caused a tree branch to fall on the bushing of a ground type transformer. This resulted in a fire to the tree branch. One high voltage bushing required replacement post this event.,,7.62,0,Non forest,Non forest,6,6,0,35.33203125,94868,MELB,MELBOURNE,,36.4,20.8,19.5,0
237,238,Ausnet 18/103,Ausnet,6/02/2019,2/6/19 7:13,43502.30069,43502.30069,-38.35185402,146.382427,"610 JUMBUK ROAD, YINNAR SOUTH VIC 3869",2614576.0,MWT31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190207SPN_03,"Hazardous tree branch which was outside the clearance space: Bifurcated, Semi Mature Euc sp (H16m, DBH 700mm), has faulted at a point 1.7m from ground level and fallen onto HV conductors. Point of failure was on rear side of leader (non-line side/Sth side",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,162.970459,94891,YLTV,LATROBE VALLEY,,20.3,26,21.4,1
290,291,PowerCor 19/324,PowerCor,5/06/2020,6/5/20 0:00,43987.0,0.795138889,-38.253993,144.559182,"21-29 Ocean Grand Dr, Ocean Grove VIC 3226, Australia",32080289.0,DDL024,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200715PWA_02,Report of pole top fire. On arrival crew found a PF fuse has candled. There was no ground fire. Incident found during oms data review.,,7.62,0,Non forest,Non forest,6,6,0,30.05672073,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6,0
1240,1241,Ausnet 18/144,Ausnet,17/03/2019,3/17/19 7:30,43541.3125,43541.3125,-37.62468999,145.409632,"1691 MELBA HIGHWAY, DIXONS CREEK VIC 3775",1007398.0,LDL14,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190325SPN_01,The fire appears to have been caused by worn exposed non-covered LV leads from the LV bushings of the s/stn to the LV fuses. Cause of failire unknown. LV leads were replaced and a new LV Krone/Isolator box installed.,,7.62,0,Non forest,Non forest,6,6,0,95.48975372,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,0
1268,1269,Powercor 16/97,Powercor,2/01/2017,1/2/17 0:00,42737.0,0.301388889,-37.539458,143.82661,,30014161.0,BAN001,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12677.0,20170103PWA_03,A call was received from the CFA that a pole was on fire outside 1253 Howitt Street Wendouree. On arrival the crew found that a Pole Fire had occurred on Lake Nth Howitt Pole 20. Leakage on the HV switch pole had caused damage to the pole where the LV X-a,,7.62,0,Non forest,Non forest,6,6,0,458.4253235,94852,YBLT,BALLARAT,,33.2,26.5,23.4,0
1052,1053,Ausnet 17/98,Ausnet,10/02/2018,2/10/18 19:59,43141.83264,43141.83264,-37.83065002,145.676198,"85 BLACKSANDS ROAD, THREE BRIDGES VIC 3797",1411451.0,WYK23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232381.0,20180212SPN_03,Tall tree fell into overhead HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,155.47229,94880,NJE,NOOJEE,,1.2,27,20.8,1
1441,1442,Powercor 16/117,Powercor,22/01/2017,1/22/17 0:00,42757.0,0.892361111,-36.460122,145.40816,,32191546.0,STN021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12778.0,20170201PWA_07,"Customer reported a fire on a pole at the incident location. On arrival the crew found that a LV FSD had failed due to suspected poor connection and caught on fire, molten plastic fell to the ground but no ground fire resulted. 



There were no reported ",,7.62,0,Non forest,Non forest,6,6,0,115.2640991,94875,YSHT,SHEPPARTON AWS,,33.2,26.5,23.4,1
1121,1122,Powercor 16/76,Powercor,18/12/2016,12/18/16 0:00,42722.0,0.5625,-37.547361,144.23272,,32166522.0,BMH003,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12653.0,20161223PWA_02,"Mick Van Ravenstein, ATL from Ardeer Construction, rang me, as the NAO AH Ardeer, on Monday 19/12/2016 @13:06, to ask if I was aware and had been notified about a pole fire incident the previous day.



I had discussed with Mick that I had not received an",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,586.265686,94863,SHEO,SHEOAKS AWS,,47.7,25.5,24,1
1649,1650,Powercor 18/219,Powercor,31/03/2019,31/03/2019,,,-35.13982576,142.0249374,21 Glen St Walpeup,,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190408PWA_08 ,"Reports of pole fire, crew arrived and CFA and police in attendance. 
 HV cross-arm had burnt out and HV conductors were on LV cross arm.  
Crew checked and HV conductors have not made contact with LV conductors and no reports of HV injection.  
 No groun",,7.62,28,Casuarina,Native forest,1,2,1,114.8550491,95831,WALP,WALPEUP RESEARCH,,14.6,24.8,15.9,0
454,455,PowerCor 19/21,PowerCor,10/07/2019,7/10/19 0:00,43656.0,0.904166667,-38.0765,144.369227,292 -296 Princes Highway Corio 3214,30268929.0,FNS021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190809PWA_01,"Pole fire reported at incident location. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,8.219356537,94854,YMAV,AVALON AWS,,52.8,15,7.7,1
850,851,United 18/44,United,20/10/2018,10/20/18 0:00,43393.0,0.452511574,-37.89010552,145.0652072,"396 NEERIM ROAD, CARNEGIE VIC 3163",2327331.0,EM 10,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1229633.0,20181022UTD_01,Pole will req replacing - burnt of behind the LV x arm - traffic control will be req - HV Strain pole with HV isolators and off set lv x arm with LV undergound - lis 2327331 - ok to change next couple of weeks.,,7.62,0,Non forest,Non forest,6,6,0,44.0158844,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,1
676,677,Ausnet 17/145,Ausnet,22/03/2018,3/22/18 12:26,43181.51806,43181.51806,-38.020553,146.962375,"696 RIVERSDALE ROAD, RIVERSLEA VIC 3860",2511542.0,MFA34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; all aluminium conductor),two phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232960.0,20180322SPN_04,Tractor contacted overhead LV line / pole stay.,,7.62,0,Non forest,Non forest,6,6,0,25.34560013,94907,YMES,SALE,,24.6,24.9,16.6,0
71,72,Ausnet 17/60,Ausnet,8/12/2017,12/8/17 9:09,43077.38125,43077.38125,-38.63074174,146.3491461,"465 SILCOCKS HILL ROAD, TOORA NORTH VIC 3962",2014437.0,FTR12,12.7kV AC (SWER),RURAL LONG, - pole (wood),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231603.0,20180117SPN_02,Broken pole stay wire.,,7.62,0,Non forest,Non forest,6,6,0,216.2416992,95830,YRMX,YARRAM CFA,,119.2,25,22.4,1
442,443,Powercor 16/23,Powercor,2/07/2016,7/2/16 0:00,42575.0,0.772222222,-37.923163,141.2754,,30089503.0,PLD003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12289.0, 20160803PWA_02,A  customer reported a small fire at the top of a pole. On arrival the attending crew found that a fire had burnt  and significantly damaged substation pole Dartmoor town 18. There was no evidence of ground fire identifiable.  There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,35.89730835,95840,DARX,DARTMOOR AWS,,68.6,14.6,7.2,1
512,513,United 18/118,United,6/06/2019,6/6/19 0:00,43622.0,0.389479167,-37.93945435,145.1312647,"29 ROSEBANK AVENUE, CLAYTON SOUTH VIC 3169",629670.0,SV 33,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1300030.0,20190704UTD_01,crews have at rank rosebank - crew have replaced pff fuse at switch 810 caused by candling.  LIS 0629670 Nomaly Feeder SV 33 but SV 20 on day of event,,7.62,0,Non forest,Non forest,6,6,0,51.0010376,94870,YMMB,MOORABBIN AWS,,57.5,15.5,7.2,0
284,285,Powercor 16/88,Powercor,25/12/2016,12/25/16 0:00,42729.0,0.656944444,-38.165895,144.31355,,32083825.0,WPD013,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12665.0,20161229PWA_08,"VicFire advised of a wire down with Arcing and sparking.  Attending crew found service cable had parted in span and supply end had been brushing against cable guard on pole, and had ignited a small ground fire. There was no injuries or third property dama",,7.62,0,Non forest,Non forest,6,6,0,64.12576294,94857,GROV,GEELONG AP AWS,,47.7,25.5,24,1
1203,1204,Ausnet 17/54,Ausnet,29/11/2017,11/29/17 14:45,43068.61458,43068.61458,-37.62854879,145.0967915,"1079 PLENTY ROAD, SOUTH MORANG VIC 3752",917432.0,DRN11,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231481.0,20171130SPN_01,Underground asset failure - fault at the Cable Head Pole (CHP).,,7.62,0,Non forest,Non forest,6,6,0,151.0055847,95873,BUND,BUNDOORA,,46.2,25.9,22.8,0
312,313,United 17/18,United,5/07/2017,7/5/17 0:00,42921.0,0.735416667,-38.25340555,145.0308708,31 CLARKES AVENUE MOUNT MARTHA,1102020.0,MTN31,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5261.0,20170724UTD_02,Fault crew arrived on site and found JB caught fire and damaged LV ABC Service connections - and 2 x bays of LV ABC @ lis 1102020 ,,7.62,0,Non forest,Non forest,6,6,0,32.1753006,94898,CERB,CERBERUS AWS,,35.6,14.5,7.9,0
551,552,United 16/66,United,23/01/2017,1/23/17 0:00,42758.0,0.798391204,-38.04387004,145.1339336,,3306941.0,CRM35,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5150.0,20170202UTD_01,Pole lis# 3306941 - looks like fire at base of pole - due to possible melted conn on the lv xarm - ampac to be redone - Small fire area about size of bin lid approx 2 sq meters - grass singed no fire when crew arrived ,,7.62,0,Non forest,Non forest,6,6,0,3.639929295,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4,0
59,60,Ausnet 17/57,Ausnet,1/12/2017,12/1/17 3:39,43070.15208,43070.15208,-38.47790002,146.02073,"15 PORS ROAD, NERRENA VIC 3953",2008120.0,LGA14,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231499.0,20180115SPN_03,EDO fuse candled.,,7.62,0,Non forest,Non forest,6,6,0,116.7656708,95854,ELLI,ELLINBANK,,119.2,25,22.4,1
1340,1341,Ausnet 16/22,Ausnet ,5/08/2016,8/5/16 7:31,42587.31319,42587.31319,-37.04601033,145.2984599,,4705147.0,SMR5,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223470.0,20160805SPN_02,"Fault crew found candled fuse Boric acid on SE273, replaced fuse and supply was restored.",,7.62,0,Non forest,Non forest,6,6,0,252.2922058,94874,YMNG,MANGALORE AWS,,69.4,15.9,10.1,1
1243,1244,Ausnet 19/41,Ausnet,11/09/2019,9/11/19 6:35,43719.27431,43719.27431,-37.56345701,145.503936,"1059 MYERS CREEK ROAD, TOOLANGI VIC 3777",1400989.0,WYK24,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20190918SPN_01,6k BA HV fuse has candled,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,531.9859619,94864,YCEM,COLDSTREAM AWS,,51.4,17.8,14.5,0
778,779,Jamena 16/27,Jamena,10/01/2017,1/10/17 0:00,42745.0,0.591666667,-37.819705,144.893738,,,YVE25,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,143985.0,20170116JEM_03,Tree branch contacted HV conductor and caught fire.,,7.62,0,Non forest,Non forest,6,6,0,12.59537792,94868,MELB,MELBOURNE,,33.2,26.5,23.4,1
112,113,Powercor 16/170,Powercor,27/03/2017,3/27/17 0:00,42821.0,0.45,-38.428651,143.57887,,33039891.0,CLC006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12933.0,20170328PWA_06,"Vic Fire reported a ground fire at the incident location. On arrival the crew found that a grassfire of approx. 1,000m2 in size had ignited beneath the 22kV conductors near Pole 115 of the Gellibrand Line. There was a reclose of the CLC006 feeder CB recor",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,286.941925,94845,YOLA,COLAC AP,,29.2,26.9,16.8,1
1576,1577,Ausnet 19/108,Ausnet,21/01/2020,1/21/20 14:52,43851.61944,43851.61944,-36.21316798,147.869307,"27A GREENWATTLE GAP ROAD, CORRYONG VIC 3707",5212236.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200121SPN_08,"Fuse hung up. No burn marks on fuse, pole or ground",,7.62,0,Non forest,Non forest,6,6,0,343.0562744,94899,YCRG,CORRYONG,,129.4,26.9,21.8,1
1023,1024,Ausnet 16/99,Ausnet ,16/02/2017,2/16/17 5:00,42782.20833,42782.20833,-37.83583999,145.238921,,1204917.0,RWT15,66kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,226488.0,20170217SPN_01,A possum caused a flashover between a 66kV conductor and the concrete pole/steel crossarm and into the neutral via an Optus earth resulting in a gas meter fire.,,7.62,0,Non forest,Non forest,6,6,0,115.8506851,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,0
1206,1207,Ausnet 17/79,Ausnet,12/01/2018,1/12/18 16:26,43112.68472,43112.68472,-37.69176493,144.9604821,metropolitan ring road,5642607.0,SMTS-KMS 66kV,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231993.0,20180205SPN_01,insulator tracking,,7.62,0,Non forest,Non forest,6,6,0,92.53475189,94867,TRNX,BMTC ANNEXE,,73.6,27.2,23.9,0
1204,1205,Ausnet 17/64,Ausnet,14/12/2017,12/14/17 11:14,43083.46806,43083.46806,-37.60055099,145.095581,"575 BRIDGE INN ROAD, MERNDA VIC 3754",917516.0,DRN12,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231699.0,20171215SPN_01,Broken LV copper conductor.,,7.62,0,Non forest,Non forest,6,6,0,163.6937103,95873,BUND,BUNDOORA,,119.2,25,22.4,0
1453,1454,Ausnet 16/36,Ausnet ,29/09/2016,9/29/16 18:25,42642.76736,42642.76736,-36.45662666,146.4608769,,5740818.0,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224584.0,20161003SPN_01,"Fault crew attended reports of dim lights by customers. found a candling  HV BA 6V fuse on the transformer, pole 5740818. No fire evident",,7.62,0,Non forest,Non forest,6,6,0,161.7079926,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6,1
837,838,CitiPower 19/41,CitiPower,21/05/2020,5/21/20 0:00,43972.0,0.777777778,-37.855706,145.002918,"8 Craven St, PRAHRAN",30169029.0,BC013,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200522PWA_01 ,"Report received of pole fire at incident location. On arrival crew found a LV bridge had overheated and insulation had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,30.95732689,94868,MELB,MELBOURNE,,82.8,16.4,8.3,1
1031,1032,Ausnet 19/170,Ausnet,5/06/2020,6/5/20 12:07,43987.50486,43987.50486,-37.81175801,145.442727,"25 HEAD ROAD, WANDIN EAST VIC 3139",1011429.0,LDL23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200605SPN_02,Fuse operated as required but did not drop.,,7.62,0,Non forest,Non forest,6,6,0,249.3535614,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6,0
1058,1059,Ausnet 16/62,Ausnet ,17/12/2016,12/17/16 15:53,42721.66241,42721.66241,-37.90153082,147.2116116,,2512255.0,MFA21,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,225833.0,20161219SPN_01,A tree fell into a SWER conductor bringing the conductor to the ground and allegedly starting a grass fire. ACR reclosed a number of times then went to lockout. The fire had burnt an area of approximately 25m x 5m. A tree branch was on the ground undernea,,7.62,0,Non forest,Non forest,6,6,0,80.06236267,95913,MTMO,MT MOORNAPA AWS,,47.7,25.5,24,0
1210,1211,Ausnet 17/110,Ausnet,24/02/2018,2/24/18 6:59,43155.29097,43155.29097,-37.64165801,144.977833,"480 COOPER STREET, EPPING VIC 3076",928777.0,EPG35,22kV AC,URBAN, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232692.0,20180308SPN_04,Investigation has shown that the HV line has not been constructed as per any of the plans stored in our system. The pole stay was not lowered as per the work instruction when the HV line was extended.,,7.62,0,Non forest,Non forest,6,6,0,139.9977112,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,1
1706,1707,PowerCor 19/230,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.315277778,-34.275929,142.177571,"175 Belar Ave Ext, Red Cliffs VIC 3496",30098049.0,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_02 ,"Report received of pole fire at incident location. On arrival crew found crossarm burnt off and conductor down. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,58.60187531,94693,YMIA,MILDURA,,75.8,24.4,17.9,0
228,229,Ausnet 17/50,Ausnet,26/11/2017,11/26/17 10:00,43065.41667,43065.41667,-38.43363499,146.037148,"105 STRZELECKI HWY, BOOROOl VIC 3953",2002447.0,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231401.0,20171220SPN_04,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,72.78773499,95854,ELLI,ELLINBANK,,46.2,25.9,22.8,1
