,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1533,1534,Ausnet 18/152,Ausnet,27/03/2019,3/27/19 9:30,43551.39583,43551.39583,-36.426217,147.036825,"3613 KIEWA VALLEY HIGHWAY, KERGUNYAH SOUTH VIC 3691",5200685.0,WOTS11,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190327SPN_02,EDO fuse failed to operate,,7.62,0,Non forest,Non forest,6,6,0,207.5171967,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,1
120,121,PowerCor 19/300,PowerCor,22/05/2020,5/22/20 0:00,43973.0,0.442361111,-38.315,144.1699,"370 FLAXBOURNE ROAD,PARAPARAP,VIC,3240",32084233.0,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,,20200703PWA_04,EDO found burnt in half on ground. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,103.6041412,94846,AIRE,AIREYS INLET AWS,,82.8,16.4,8.3,0
1174,1175,Ausnet 19/142,Ausnet,6/03/2020,3/6/20 16:53,43896.70347,43896.70347,-37.71257498,145.082801,"401 GREENSBOROUGH ROAD, WATSONIA VIC 3087",904031.0,WT13,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200306SPN_01,Pole was hit by lightning on a stormy day resulting in broken pole.,,7.62,0,Non forest,Non forest,6,6,0,88.90489197,95873,BUND,BUNDOORA,,78.2,22.9,14.4,1
1714,1715,Powercor 18/100,Powercor,12/10/2018,12/10/2018,,,-34.24736721,142.196023,269 BELAR AVENUE IRYMPLE 3498,,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190613PWA_09 ,"Cross arm fire due to leakage current.
Incident found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,55.59994507,94693,YMIA,MILDURA,,24.9,21.4,19.2,0
753,754,Jamena 18/33,Jamena,29/03/2019,3/29/19 0:00,43553.0,0.895833333,-37.80396,144.869925,3A INDWE ST WEST FOOTSCRAY,,TH11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,178847.0,20190402JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,25.39953613,94868,MELB,MELBOURNE,,14.6,24.8,15.9,1
309,310,United 18/55,United,14/12/2018,12/14/18 0:00,43448.0,0.741550926,-38.27549439,145.0243363,"14 GREENLAW CRESCENT, MOUNT MARTHA VIC 3934",1102908.0,DMA24,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1247316.0,20181227UTD_01,Cause was car into pole LIS# 1102908 in Greenlaw Cres. Wood pole with steel x-arm Inter /angle. HV conductor was knocked off insulator and made contact with Cypress tree and burnt 2 braches,,7.62,0,Non forest,Non forest,6,6,0,79.01327515,94898,CERB,CERBERUS AWS,,117.3,25.7,22.1,0
894,895,Ausnet 17/154,Ausnet,9/04/2018,4/9/18 0:27,43199.01875,43199.01875,-37.73720774,145.1277217,"38 ROSEHILL ROAD, LOWER PLENTY VIC 3093",905963.0,ELM34,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,233155.0,20180529SPN_01,Street light head caught fire. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,37.98758316,95873,BUND,BUNDOORA,,19,21.8,10.9,0
1560,1561,Ausnet 19/43,Ausnet,1/10/2019,10/1/19 14:15,43739.59375,43739.59375,-36.147134,146.943083,"WODONGA SALEYARDS, 120 WHYTES ROAD, BANDIANA VIC 3691",5209508.0,WOTS25,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20191015SPN_02,Container lift operator had loaded a container on the Container Lift and was waiting for a truck to arrive to load it on. He had his lunch with him in the cabin of the container lift and decided to drive to where his car was parked in the shade to have lu,,7.62,0,Non forest,Non forest,6,6,0,169.017395,94895,BCH,BEECHWORTH,,27.7,21.3,18.8,1
1372,1373,PowerCor 19/155,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.523611111,-36.734882,141.14159,61 Hawkins Rd Minimay 3413,30139567.0,HSM004,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200109PWA_04 ,Vic fire reported Pole fire and grass fire. On arrival crew found a SWER pole burnt in half and a grass fire. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,128.3345337,95828,GORX,GOROKE AWS,,129.4,26.9,21.8,1
439,440,Ausnet 16/27,Ausnet ,22/08/2016,8/22/16 17:30,42604.72917,42604.72917,-38.19031765,147.2718572,,5744973.0,SLE31,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223842.0,20160823SPN_01,Ground fire reported at base of pole.Fire area of 1 sq. metre. Found burnt out Krone Box.,,7.62,0,Non forest,Non forest,6,6,0,10.00785732,94907,YMES,SALE,,69.4,15.9,10.1,1
499,500,United 18/36,United,15/09/2018,9/15/18 0:00,43358.0,0.404768519,-37.96260395,145.0601739,"26 WILSON STREET, CHELTENHAM VIC 3192",1814983.0,HT 11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1219025.0,20181001UTD_03,"LIS - 1814983. operator found HV strain xarm burned through at the xarm strap, the LV xarm was also damaged. Both x-arms replaced",,7.62,0,Non forest,Non forest,6,6,0,40.99967957,94870,YMMB,MOORABBIN AWS,,19,17.2,14.6,0
41,42,Ausnet 16/98,Ausnet ,15/02/2017,2/15/17 19:55,42781.82986,42781.82986,-38.50979849,145.227709,,2806401.0,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Very high,1.0,1.0,226461.0,20170216SPN_04,Plastic silage pieces for hay bales was blown onto the nearby HV conductors causing the plastic silage to catch fire and fall to the ground starting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,43.43441391,94892,RHYL,RHYLL AWS,,47,25.9,20.5,1
628,629,Ausnet 16/23,Ausnet ,7/08/2016,8/7/16 12:00,42589.5,42589.5,-38.07890214,145.283756,,523879.0,CRE23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223502.0,20160808SPN_02,Street light head burnt out. Concrete street light column with pit at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,39.99978638,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1,0
835,836,CitiPower 19/39,CitiPower,13/03/2020,3/13/20 0:00,43903.0,0.860416667,-37.775051,144.943997,"469 Brunswick Road, West Brunswick",30159559.0,WB013,6.6kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200316PWA_02 ,"Customer reporting pole sparking and glowing bright red, coming from the top of the pole. He also thinks xarm is broken. On arrival, faults crew found that a HV cross arm on pole no 46899 had burnt through.
There was suspected HVI, test by LEI found no ev",,7.62,0,Non forest,Non forest,6,6,0,35.00428772,94868,MELB,MELBOURNE,,78.2,22.9,14.4,1
767,768,Powercor 16/136,Powercor,5/02/2017,2/5/17 0:00,42771.0,0.486111111,-37.794519,144.82506,,32178417.0,SSE014,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12789.0,20170206PWA_01,"Ms Jillian Powell reported a service down and a ground fire at the incident location. On arrival the crew found the service cable had broken at he house end roller clamp,  falling to the ground alive. The sparking service ignited some grass area in the ga",,7.62,0,Non forest,Non forest,6,6,0,32.35044098,94865,YLVT,LAVERTON AWS,,47,25.9,20.5,1
4,5,Ausnet 17/109,Ausnet,23/02/2018,2/23/18 21:57,43154.91458,43154.91458,-38.703816,145.81919,"90 JUPITER BOULEVARD, VENUS BAY VIC 3956",2804943.0,WGI14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232547.0,20180226SPN_02,The root cause not determined but considered to be an overheated connection at FOLCB.,,7.62,0,Non forest,Non forest,6,6,0,9.772949219,95881,YWON,WONTHAGGI,,1.2,27,20.8,0
854,855,United 18/61,United,1/01/2019,1/1/19 0:00,43466.0,0.074618056,-37.90256057,145.0435854,"UNIT 2 14 ULUPNA ROAD, ORMOND VIC 3204",2322759.0,BT 09,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1251214.0,20190102UTD_01,Removed the jbox from poa and rapaired active and neutral connection at poa. UE j/box caused fire and damaged cust fascia and smoke damage to house.Supply on Fire ignition report num is 01567.  LIS 8803375,,7.62,0,Non forest,Non forest,6,6,0,41.12155151,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,1
725,726,Jamena 19/20,Jamena,9/07/2019,7/9/19 0:00,43655.0,0.389212963,-37.765364,144.888772,"UNIT 4 12 CHICAGO STREET, MARIBYRNONG VIC 3032",,YVE22,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,182968.0,20200224JEM_01,Transformer isol krone box burnt out,,7.62,0,Non forest,Non forest,6,6,0,11.0,94868,MELB,MELBOURNE,,52.8,15,7.7,1
473,474,United 19/33,United,30/10/2019,10/30/19 0:00,43768.0,0.607384259,-37.97619783,145.0215062,"533 BALCOMBE ROAD, BLACK ROCK VIC 3193",1820222.0,BR4,11kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1346876.0,20191127UTD_04,"Refer also to T/E#1346872.  CrCrew also reports hole blown in HV UGC at CHP #1812587 c/t BALCOMBE EBDEN S/S, this was likely the primary fault.   Faulty HV cable disconnected, isolated and earthed and A/P issued to UGC crew from ZNX. Customers ex BALC", - underground service cable (subdivision / construction),7.62,0,Non forest,Non forest,6,6,0,19.85531998,94870,YMMB,MOORABBIN AWS,,27.7,21.3,18.8,0
830,831,CitiPower 19/34,CitiPower,3/01/2020,1/3/20 0:00,43833.0,0.877083333,-37.836326,145.06263,"411 Camberwell Road, Camberwell, VIC 3124",30174779.0,CL011,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20200107PWA_06 ,"MFB reported wire down and ground fire in front of the above incident location. On arrival, crew noticed the ground fire was already put out and the found a broken tree branch had fallen onto an Low Voltage (LV) overhead service cable. There was a ground ",,7.62,0,Non forest,Non forest,6,6,0,61.99606705,94868,MELB,MELBOURNE,,129.4,26.9,21.8,1
1368,1369,Ausnet 19/125,Ausnet,7/02/2020,2/7/20 14:40,43868.61111,43868.61111,-36.82768098,147.070521,"1640 GREAT ALPINE ROAD, SMOKO VIC 3741",4502036.0,BRT21,22kV AC,RURAL SHORT, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200207SPN_01,Car crashed into pole.,,7.62,0,Non forest,Non forest,6,6,0,421.6117859,94906,HOTH,MT HOTHAM AWS,,75.8,24.4,17.9,1
480,481,United 19/47,United,10/12/2019,12/10/19 0:00,43809.0,0.286805556,-37.93007016,145.1018329,"18 THE PARADE, CLARINDA VIC 3169",2333349.0,CDA-SVTS,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200211UTD_01,End of Xarm burnt off... post type 11 shed grey porcelain.... No fire on arrival...Switched out line to replace Xarm.Pole # 2333349 - Wayne Highmore in attendance - O/S 18 The Parade Clarinda, - insulator tie wires / connections,7.62,0,Non forest,Non forest,6,6,0,57.18376541,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
1026,1027,Ausnet 16/122,Ausnet ,15/06/2017,6/15/17 18:00,42901.75,42901.75,-37.89886899,145.332669,,1314427.0,UWY1,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,228541.0,20170817SPN-01,LV leads burnt out,,7.62,0,Non forest,Non forest,6,6,0,210.2119904,94872,DUNN,DUNNS HILL AWS,,21.4,14.9,7.2,0
116,117,PowerCor 19/66,PowerCor,8/11/2019,11/8/19 0:00,43777.0,0.946527778,-38.411115,144.183168,"31 MURRAY STREET, ANGLESEA VIC 3230",32072743.0,WPD021,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200515PWA_04 ,"Calls received of supply failure at incident location. On arrival crew found EDO fuse burnt. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,10.37412739,94846,AIRE,AIREYS INLET AWS,,60.8,21.8,20.4,1
802,803,United 19/113,United,6/05/2020,5/6/20 0:00,43957.0,0.792361111,-37.88212511,144.9783556,"UNIT 1 1 ORMOND ESPLANADE, ELWOOD VIC 3184",2308954.0,EW12,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1403253.0,20200512UTD_02,Replaced 3 phase FMB @ pole end  that was on fire o/s 1 Ormond Esplanade Elwood- Fire Report #9615 - LIS 2308954,Medium: 1000 sq.m - 10 ha,7.62,0,Non forest,Non forest,6,6,0,2.0,94868,MELB,MELBOURNE,,82.8,16.4,8.3,0
1340,1341,Ausnet 16/22,Ausnet ,5/08/2016,8/5/16 7:31,42587.31319,42587.31319,-37.04601033,145.2984599,,4705147.0,SMR5,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223470.0,20160805SPN_02,"Fault crew found candled fuse Boric acid on SE273, replaced fuse and supply was restored.",,7.62,0,Non forest,Non forest,6,6,0,252.2922058,94874,YMNG,MANGALORE AWS,,69.4,15.9,10.1,0
388,389,Ausnet 19/130,Ausnet,16/02/2020,2/16/20 18:46,43877.78194,43877.78194,-38.13596999,146.053594,"782 DARNUM-SHADY CREEK ROAD, SHADY CREEK VIC 3821",2706945.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200217SPN_03,Plausible cuase is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,132.687439,95854,ELLI,ELLINBANK,,75.8,24.4,17.9,1
1720,1721,Powercor 16/24,Powercor,25/07/2016,7/25/16 0:00,42576.0,0.861111111,-34.290819,142.18536,,33109198.0,RCT023,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,No forecast,0.1,0.02,12298.0,20160804PWA_01,VicFire Comms reports a transformer on fire at intersection of Avocat Avenue and Moonah St Red Cliffs.  On arrival the crew found Moonah P1A ACR transformer on fire and lid had come off transformer. Isolated ACR and bypassed to restore supply. There was n,,7.62,0,Non forest,Non forest,6,6,0,64.18152618,94693,YMIA,MILDURA,,68.6,14.6,7.2,1
1184,1185,Ausnet 18/61,Ausnet,12/12/2018,12/12/18 16:43,43446.69653,43446.69653,-37.66962802,145.136478,"49 HILLMARTIN LANE, DIAMOND CREEK VIC 3089",926857.0,ELM12,Low voltage AC (<1kV),URBAN, - underground service cable (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181214SPN_04,Cause of fire was poor connection of tape on the active. Due to the dry nature of the area this resulted in a fire starting.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,63.14677811,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
1109,1110,PowerCor 19/264,PowerCor,13/03/2020,3/13/20 0:00,43903.0,0.849305556,-37.551781,143.86858,501 Sherrard St cnr Napier St Black Hill 3350,32012126.0,BAN007,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200316PWA_03 ,"A crossarm  fire resulted in the high voltage conductor falling with the insulator coming to rest on the low voltage x arm. There was reported to be a HVI. There was no ground fire, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,460.5778503,94852,YBLT,BALLARAT,,78.2,22.9,14.4,0
1710,1711,PowerCor 19/254,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.232638889,-34.310366,142.189945,47 Heath Street Red Cliffs 3496,31019780.0,RCT022,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200305PWA_03 ,"Customer advised pole outside is on fire. CFA attended and extinguished fire. On arrival crew found pole had been on fire near the king bolt position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.19720459,94693,YMIA,MILDURA,,78.2,22.9,14.4,0
362,363,United 16/50,United,3/12/2016,12/3/16 0:00,42707.0,0.378472222,-38.2225019,145.2449385,,9866573.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,5100.0,20161221UTD_01,"Conductor down - still sparking when crews arrived, burn marks on ground, no other grass ignition- Conductor on deck in the bay west of spur fuses (Lis 9866573) has burnt through splice. ",,7.62,0,Non forest,Non forest,6,6,0,5.89029789,94879,CRAN,CRANBOURNE,,47.7,25.5,24,0
1705,1706,PowerCor 19/165,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.815972222,-34.284846,142.210145,"63 Johns Rd, Red Cliffs VIC 3496, Australia",32153003.0,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_06 ,"Reported as all supply fail, crew attended and found pole fire with cross arm burnt through at fuse holder and conductor hanging beside pole below transformer.  No ground fire.  No injuries or third party damage.  No reports of HVI.",,7.62,0,Non forest,Non forest,6,6,0,54.40398788,94693,YMIA,MILDURA,,129.4,26.9,21.8,1
894,895,Ausnet 17/154,Ausnet,9/04/2018,4/9/18 0:27,43199.01875,43199.01875,-37.73720774,145.1277217,"38 ROSEHILL ROAD, LOWER PLENTY VIC 3093",905963.0,ELM34,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,233155.0,20180529SPN_01,Street light head caught fire. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,37.98758316,95873,BUND,BUNDOORA,,19,21.8,10.9,1
167,168,United 19/37,United,21/11/2019,11/21/19 0:00,43790.0,0.70375,-38.41283744,145.0139917,"389 TUCKS ROAD, SHOREHAM VIC 3916",1313635.0,DMA23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1353670.0,20191122UTD_01,DMA23 tripped and reclosed DMA #2 22kV BUEL stage 2 operated. Fault traced to tree over HV at lis 1313635 Tucks Rd. Small fire started ESV advised ref#12847040 TUCKS LYNCROFT is isolated LV. , - pole (concrete),7.62,0,Non forest,Non forest,6,6,0,139.0184631,94898,CERB,CERBERUS AWS,,60.8,21.8,20.4,1
1704,1705,PowerCor 19/84,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.370138889,-34.290933,142.17923,"62 Moonah St, Red Cliffs VIC 3496",32153101.0,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191204PWA_01 ,"CFA reported pole fire at above address. When crew arrived, they found a cross arm that had burnt and conductors that had fallen onto LV.  Closer inspection showed damage to LV and HV insulators. LEI could find no evidence of property damage. There was no",,7.62,0,Non forest,Non forest,6,6,0,65.18643188,94693,YMIA,MILDURA,,60.8,21.8,20.4,1
277,278,Powercor 18/213,Powercor,29/03/2019,29/03/2019,,,-38.11485744,144.3543302,"Cnr Mackey St & Princes Hwy, Geelong.",31012241.0,GB031,22kV AC,Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190402PWA_02 ,"Vicfire called to report a pole hit by lightning, conductors down and a grass fire at the incident location. On arrival the crew found that a cross-arm fire had occurred on the 66kV cross arm, causing the 66kV conductors to fall on the 22kV conductors, wh",,7.62,0,Non forest,Non forest,6,6,0,15.91228962,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9,1
58,59,Ausnet 17/24,Ausnet,2/08/2017,8/2/17 18:35,42949.77431,42949.77431,-38.476527,145.946517,"2 BAIR STREET, LEONGATHA VIC 3953",2003702.0,LGA22,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229563.0,20170803SPN_02,There were no visible causes for krone box failing.  Probable high customer volts or/and poor connection.,,7.62,0,Non forest,Non forest,6,6,0,90.37631226,95854,ELLI,ELLINBANK,,0,14.8,10.1,1
1495,1496,Powercor 16/27,Powercor,15/08/2016,8/15/16 0:00,42597.0,0.425,-36.365175,145.29992,,33088545.0,MNA014,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12319.0,20160815PWA_03,"On arrival the fault crew found that a 22kV overhead conductor had broken off at the dead end and the conductor was hanging low about 1.5 meters. 
The conductor dead end appears to have broken as a result of a flashover involving two black ducks (both dec",,7.62,0,Non forest,Non forest,6,6,0,106.1468964,95836,TISA,TATURA INSTITUTE,,69.4,15.9,10.1,1
41,42,Ausnet 16/98,Ausnet ,15/02/2017,2/15/17 19:55,42781.82986,42781.82986,-38.50979849,145.227709,,2806401.0,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Very high,1.0,1.0,226461.0,20170216SPN_04,Plastic silage pieces for hay bales was blown onto the nearby HV conductors causing the plastic silage to catch fire and fall to the ground starting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,43.43441391,94892,RHYL,RHYLL AWS,,47,25.9,20.5,0
696,697,PowerCor 19/253,PowerCor,3/03/2020,3/3/20 0:00,43893.0,0.604166667,-37.841542,144.277458,"42-100 MCLEANS HIGHWAY, STAUGHTON VALE VIC 3340",30252610.0,CRO013,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200304PWA_01 ,Powercor received advice of wire broken and limited power. Attending crew found that tree had failed at ground level and brought down one HV conductor. Small ground fire had self extinguished. Residents had not been in attendance recently  so it unknown w,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,233.1208344,94863,SHEO,SHEOAKS AWS,,78.2,22.9,14.4,0
823,824,CitiPower 19/27,CitiPower,30/12/2019,12/30/19 0:00,43829.0,0.704166667,-37.804791,145.063226,7 Wills St Balwyn North 3104,30166282.0,L001,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_08 ,"Customer reported  a wire resting in the tree out the front of property and that caused a fire at property all the way up to front door. 
On arrival crew reported that an overhanging branch made contact with LV cables causing LV phases to make contact.
Th",,7.62,0,Non forest,Non forest,6,6,0,46.94447708,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
396,397,Ausnet 19/65,Ausnet,25/11/2019,11/25/19 5:16,43794.21944,43794.21944,-38.21643101,146.257607,"2 DAPHNE DRIVE, MOE SOUTH VIC 3825",2202289.0,MOE31,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191125SPN_05,Candled HV Fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,295.5033875,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,0
1232,1233,Ausnet 18/100,Ausnet,3/02/2019,2/3/19 7:02,43499.29306,43499.29306,-37.699554,145.181313,"46 INGRAMS ROAD, RESEARCH VIC 3095",919354.0,ELM13,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20190212SPN_03,"Possum on HV conductor, caught fire and fell to ground resulting in small fire (2m x 3m) at pole of pole",,7.62,0,Non forest,Non forest,6,6,0,104.4813004,95873,BUND,BUNDOORA,,20.3,26,21.4,1
332,333,United 16/73,United,13/02/2017,2/13/17 0:00,42779.0,0.381736111,-38.13215425,145.124585,,3309074.0,FTN14,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5171.0,20170214UTD_02,X arm fire at T pole lis 3309074 Nepean Hwy Allawah ave. CFA in attendance. HV Xarm replaced,,7.62,0,Non forest,Non forest,6,6,0,5.906672478,94879,CRAN,CRANBOURNE,,47,25.9,20.5,1
1321,1322,Ausnet 16/106,Ausnet ,3/03/2017,3/3/17 22:37,42797.94288,42797.94288,-37.22170579,145.6514454,,4712442.0,RUBA12,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226756.0,20170306SPN_02,Strong windy conditions caused a large tree branch to fall into a SWER line bringing the conductor to the ground starting a medium size grass fire. The tree branch showed signs of rot and the tree was outside the vegetation clearance space.,,7.62,0,Non forest,Non forest,6,6,0,195.1329956,94881,EILD,HAINES SADDLE,,29.2,26.9,16.8,0
1636,1637,Powercor 18/256,Powercor,5/01/2019,5/01/2019,,,-35.328661,143.5566,"9 KING STREET, SWAN HILL VIC 3585",,SHL004,22kV AC,Rural Short, - overhead conductor (insulated),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190503PWA_01 ,Powercor received an alarm indicating that a high voltage automatic circuit recloser had opened.  The attending crew found that a pole top fire had occurred which destroyed the top of a pole and dislodged overhead conductors. The crew indicated that the f,,7.62,0,Non forest,Non forest,6,6,0,67.0783844,94843,YSWH,SWAN HILL AWS,,12.6,28.4,25.6,0
893,894,Ausnet 17/87,Ausnet,28/01/2018,1/28/18 5:18,43128.22083,43128.22083,-37.72604302,145.140419,"32 ELY STREET, ELTHAM VIC 3095",900437.0,ELM34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232161.0,20180129SPN_02,LV transformer lead burned through IPC which dripped hot metal which started a small fire.,,7.62,0,Non forest,Non forest,6,6,0,30.98933411,95873,BUND,BUNDOORA,,73.6,27.2,23.9,0
1697,1698,Powercor 18/243,Powercor,23/04/2019,23/04/2019,,,-34.2417477,142.1034779,3219 SAN MATEO AVENUE MILDURA 3500,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_03 ,"A pole fire reported at the incident location.
HVI was found . 
There were no injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,49.52534485,94693,YMIA,MILDURA,,11.6,22,11.1,0
270,271,PowerCor 19/297,PowerCor,19/05/2020,5/19/20 0:00,43970.0,0.791666667,-38.195132,144.356697,"30 Grove Rd, Marshall VIC 3216, Australia",31013080.0,GLE013,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20200521PWA_01 ,Customers called in to report a conductor brought down by tree branch. The crew attended and confirmed all 3 phases had been brought down by a tree branch. There was a small burn mark on the ground next to the conductors. There was no reported injuries or,,7.62,0,Non forest,Non forest,6,6,0,9.103451729,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3,1
181,182,United 18/108,United,3/04/2019,4/3/19 0:00,43558.0,0.351550926,-38.37004636,145.0071546,"241 Arthurs Seat Rd, Red Hill",9863702.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1280756.0,20190416UTD_06,"LIS 9863702, opp 241 Arthurs Seat Rd, Crew insp pole, no damage to pole, grass fire at base of pole (approx 40m sq), fire caused by possum.  Fire out when crew arrived/MFB on site.  Fire report #02045.",,7.62,0,Non forest,Non forest,6,6,0,220.7240448,94898,CERB,CERBERUS AWS,,11.6,22,11.1,0
899,900,United 16/60,United,4/01/2017,1/4/17 0:00,42739.0,0.925,-37.88732976,145.0003921,,2308669.0,EW 03,11kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5161.0,20170206UTD_01,"Possum at CHP to Nepean-McMillan s/s possum damaged cable head, blew R Ph bridge at HV Tee off in Nepean Hwy cnr of Glendora Ave, Very small patch of grass (approx 3cm sq) had burn mark due to fallout from fuse bridge blowing. ",,7.62,0,Non forest,Non forest,6,6,0,12.98729801,94868,MELB,MELBOURNE,,33.2,26.5,23.4,1
593,594,United 18/112,United,24/04/2019,4/24/19 0:00,43579.0,0.334363426,-38.00277832,145.2267701,"23-25 SOUTH GIPPSLAND HIGHWAY, DANDENONG SOUTH VIC 3175",8813163.0,DN 02,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1285992.0,20190510UTD_01,"LIS 8813163 FOLCB burnt out/no fire present other than at FOLCB, MFB attended to extinguish.  Crew repl FOLCB, repaired cables, rFire report 01484, Photos taken, to be sent to NCC Dispatch inbox",,7.62,0,Non forest,Non forest,6,6,0,22.78421211,94870,YMMB,MOORABBIN AWS,,11.6,22,11.1,1
509,510,United 18/99,United,12/03/2019,3/12/19 0:00,43536.0,0.482523148,-37.9884727,145.1024955,"17 SIBTHORPE STREET, MORDIALLOC VIC 3195",9116184.0,MC 09,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1273955.0,20190328UTD_01,"X arm fire failed, light rain rotten, AP issued and repairs complteted. LIS = 9116184",,7.62,0,Non forest,Non forest,6,6,0,7.929491997,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,0
977,978,United 17/33,United,7/11/2017,11/7/17 0:00,43046.0,0.507638889,-37.90182277,145.1746367,26 ENTALLY DRIVE WHEELERS HILL,607733.0,MGE34,22kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5334.0,20171108UTD_02,"Whisper sent for fire start, candling fuse. replaced 15 B ph PFF at lis 0607733 no cause identified at sub. no wires down as reported by mfb. fire report No3008 per W Highmore",,7.62,0,Non forest,Non forest,6,6,0,109.0096893,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8,1
1282,1283,Ausnet 18/92,Ausnet,29/01/2019,1/29/19 22:57,43494.95625,43494.95625,-37.36420902,145.032676,"23 MCDONALD DRIVE, WANDONG VIC 3758",928497.0,KMS12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190131SPN_01,"FOLCB on pole failed and burnt resulting in a ground fire at the base of the pole. Cause of FOLCB failure unknown. Fault truck attended, replaced FOLCB and restored supply",,7.62,0,Non forest,Non forest,6,6,0,358.4873047,94860,KMG,KILMORE GAP AWS,,12.6,28.4,25.6,1
482,483,United 19/50,United,10/12/2019,12/10/19 0:00,43809.0,0.503472222,-37.95633934,145.007653,"153-155 BEACH ROAD, SANDRINGHAM VIC 3191",1817434.0,SR11,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1360185.0,20191217UTD_02,"construction crew required, crew returning to depot get, new HV anchor arm.  X-arm is boken and conductor hanging low but not dangerous. ", - traction lines,7.62,0,Non forest,Non forest,6,6,0,17.99882698,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,1
24,25,Powercor 16/63,Powercor,24/11/2016,11/24/16 0:00,42698.0,0.633333333,-38.546567,143.50573,,32064661.0,CLC006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,12610.0,20161206PWA_01,An employee doing a line condition audit found a crossarm had caught fire and self-extinguished at the incident location some time previous to the audit. The crossarm was listed as a P1 item and changed later that evening. There was no ground fire. No thi,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,183.4725647,95855,WEEA,WEEAPROINAH,,36.4,20.8,19.5,1
1036,1037,Ausnet 18/116,Ausnet,18/02/2019,2/18/19 12:40,43514.52778,43514.52778,-37.88538201,145.411886,"136 MOXHAMS ROAD, MONBULK VIC 3793",1304701.0,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20190220SPN_01,Candling HV fuse.  Fuse replaced and supply restored,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,233.0325623,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4,1
993,994,Ausnet 17/61,Ausnet,9/12/2017,12/9/17 13:09,43078.54792,43078.54792,-37.75647101,145.225271,"254 Gold Memorial Rd, Warrandyte VIC 3113",1224905.0,RWN33,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231784.0,20171213SPN_01,Tree fell onto overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,59.85639954,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,0
1064,1065,Ausnet 18/173,Ausnet,5/06/2019,6/5/19 17:30,43621.72917,43621.72917,-37.81204025,147.628608,"46 HOWITT AVENUE, EASTWOOD VIC 3875",5655908.0,BDL42,Low voltage AC (<1kV),RURAL SHORT, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190606SPN_01,"Street light appears to have failed internally resulting in it burning.  Investigation carried out but inconclusive, unable to determine cause of failure.",,7.62,0,Non forest,Non forest,6,6,0,10.52574635,94912,YBNS,BAIRNSDALE AIRPORT,,57.5,15.5,7.2,0
156,157,United 17/26,United,28/09/2017,9/28/17 0:00,43006.0,0.567523148,-38.35468433,144.7596427,8 TADJI STREET SORRENTO,1306299.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5314.0,20171003UTD_03,Fire Start @  lis # 1306299 LV ABC Inter Pole with a 3 phase  junction box located @ 6 Tadji St Sorrento Junction Box melted and caused a fire on top of the pole - debris on ground but no grass fire was involved,,7.62,0,Non forest,Non forest,6,6,0,5.981715202,94898,CERB,CERBERUS AWS,,46.7,17.8,12.6,1
1573,1574,Ausnet 17/88,Ausnet,28/01/2018,1/28/18 13:05,43128.54514,43128.54514,-36.22288899,147.257478,"201 YABBA ROAD, TALLANGATTA EAST VIC 3700",5211158.0,WOTS24,22kV AC,RURAL LONG, - insulators,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232160.0,20180129SPN_01,Broken HV insulator.,,7.62,0,Non forest,Non forest,6,6,0,232.4194641,94878,HUHI,HUNTERS HILL AWS,,73.6,27.2,23.9,0
1467,1468,PowerCor 19/22,PowerCor,11/07/2019,7/11/19 0:00,43657.0,0.541666667,-36.272005,143.137173,"1983 Borung Hwy, Jeffcott VIC 3480",31002530.0,CTN006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190809PWA_02,"During pole inspection pole fire damage to crossarm found. There was no ground fire, no reported injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,146.535202,95842,YDOD,DONALD,,52.8,15,7.7,1
1288,1289,Ausnet 16/71,Ausnet ,6/01/2017,1/6/17 17:18,42741.72127,42741.72127,-37.51108299,145.02584,,914158.0,KLO14,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225981.0,20170109SPN_01,A loose conductor connection on a pole mounted HV isolator failed resulting in hot particles falling to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,288.3399658,94860,KMG,KILMORE GAP AWS,,33.2,26.5,23.4,1
496,497,United 19/124,United,11/06/2020,6/11/20 0:00,43993.0,0.98125,-37.95926493,145.0600814,"64A WILSON STREET, CHELTENHAM VIC 3192",1815005.0,HT11,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413845.0,20200629UTD_08,"Customer advised pole in front of property was sparking and arcing. Turned into flames but went out quickly. Black scorch marks near the powerlines and x-arm. Crew arrived and replaced a blackened LV IPC,  LIS=1815005 ",,7.62,0,Non forest,Non forest,6,6,0,34.99885941,94870,YMMB,MOORABBIN AWS,,30.8,14.9,7.6,1
73,74,Ausnet 16/85,Ausnet ,26/01/2017,1/26/17 9:57,42761.41458,42761.41458,-38.629913,146.503026,,2609024.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - connection box,single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,226205.0,20170215SPN_01,A Fused Overhead Line Connector Box (FOLCB) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,29.70061111,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4,0
1240,1241,Ausnet 18/144,Ausnet,17/03/2019,3/17/19 7:30,43541.3125,43541.3125,-37.62468999,145.409632,"1691 MELBA HIGHWAY, DIXONS CREEK VIC 3775",1007398.0,LDL14,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190325SPN_01,The fire appears to have been caused by worn exposed non-covered LV leads from the LV bushings of the s/stn to the LV fuses. Cause of failire unknown. LV leads were replaced and a new LV Krone/Isolator box installed.,,7.62,0,Non forest,Non forest,6,6,0,95.48975372,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,1
997,998,Ausnet 17/77,Ausnet,6/01/2018,1/6/18 9:24,43106.39167,43106.39167,-37.73563961,145.22237,"2 KANGAROO GROUND-WARRANDYTE ROAD, NORTH WARRANDYTE VIC 3113",1206325.0,RWN34,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,EXTREME,3.5,69.3,231899.0,20180108SPN_01,The catenary wire shorted to HVABC conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,34.98423004,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,1
703,704,PowerCor 19/34,PowerCor,20/08/2019,8/20/19 0:00,43697.0,0.993055556,-37.736908,144.8095,"UNIT1,11 LESLIE STREET, ST ALBANS, VIC 3021",30247361.0,SA012,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190821PWA_02 ,"Emergency Services reported fire at POA at the incident location. On arrival the crew found that the FOLCB at the POA was completely melted, dropping hot debris to the ground, which started a small grass fire in the front of the property of less than 0.5 ",,7.62,0,Non forest,Non forest,6,6,0,74.98396301,94866,YMML,MELBOURNE AP,,64.3,14.5,10,1
171,172,United 19/104,United,17/03/2020,3/17/20 0:00,43907.0,0.510451389,-38.37464693,145.0514026,"101 STANLEYS ROAD, RED HILL SOUTH VIC 3937",1318468.0,DMA13,22kV AC,Urban, - fuse (boric acid),two phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1389174.0,20200409UTD_02,RPh BA at RB0510 was found broken in 1/2 with obvious signs of candling... Replaced barrell... LIS#1318468... 1Ph supply.,single wire earth return (SWER),7.62,44,Eucalypt Medium Open,Native forest,2,2,1,122.9722748,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4,0
1525,1526,Ausnet 16/89,Ausnet ,8/02/2017,2/8/17 14:38,42774.61031,42774.61031,-36.37795552,146.3561847,,5110868.0,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226337.0,20170215SPN_02,A large decayed mature river red gum tree fell onto 22kV conductors which resulted in a medium size grass fire.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,143.5137024,94889,YWGT,WANGARATTA AWS,,47,25.9,20.5,1
706,707,PowerCor 19/74,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.655555556,-37.876483,144.695206,18 Mossfiel drive.  Hoppers crossing 3029,32169859.0,WBE013,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191125PWA_02 ,"A Customer reported a  Small Fire at base of Pole LIS-971870.  CFA attended, Fire extinguished.  Supply Off. On arrival the crew found that the  LV conductor line bridges had burnt at a substation LV bus fuse termination mounted on pole (LIS-208939).
Ther",,7.62,0,Non forest,Non forest,6,6,0,27.00092888,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,0
346,347,United 18/89,United,1/03/2019,3/1/19 0:00,43525.0,0.436805556,-38.23207747,145.1910593,"6 BUSHY COURT, SOMERVILLE VIC 3912",1109065.0,HGS33,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1270642.0,20190304UTD_03,HV PFF operation . Fuse malfunction broken PF causing small fire at base of pole crew taking photos & doing fire report rep# 6941. 1 ph sub LIS 1108611,,7.62,0,Non forest,Non forest,6,6,0,35.00012589,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,1
1638,1639,PowerCor 19/113,PowerCor,22/12/2019,12/22/19 0:00,43821.0,0.956944444,-35.471916,143.82603,"Murrabit W Rd, Benjeroop VIC 3579, Australia",30255066.0,KGT003,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20191224PWA_02 ,Vicfire called to advise that PCA assets could have been the possible cause of a grassfire. On arrival crew found  a conductor had fallen and was on the ground at the incident location. CfA extinquished a small grass fire (100m x 5m) on roadside. There wa,,7.62,0,Non forest,Non forest,6,6,0,71.61991119,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,1
1079,1080,Ausnet 19/101,Ausnet,17/01/2020,1/17/20 14:33,43847.60625,43847.60625,-37.85386608,147.9946685,"5 ODONNELL DRIVE, LAKES ENTRANCE VIC 3909",5626658.0,BDL41,22kV AC,RURAL LONG, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200117SPN_06,"Findings by Crew 
Small fire inside the Kiosk at the LV Bush end 
It appears the grass has grown up into the LV bus 
Mainly Smoke damage and little scarring of the LV weber strip 
Kiosk checked and restored",,7.62,0,Non forest,Non forest,6,6,0,60.85300446,95904,LKE,LAKES ENTRANCE,,129.4,26.9,21.8,1
1653,1654,PowerCor 19/87,PowerCor,1/12/2019,12/1/19 0:00,43800.0,0.495833333,-35.225188,143.45412,"North South Rd, Beverford VIC 3590",32160282.0,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191203PWA_01 ,CFA reported lines down with small fire.  When crew arrived they found that the HV cross arm had burnt on one side and the conductor had dropped but was still in the air.  No injuries or third party damage.  No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,63.87435913,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,1
1475,1476,PowerCor 19/99,PowerCor,9/12/2019,12/9/19 0:00,43808.0,0.565972222,-36.350879,144.712975,"25 SULLIVAN ROAD, ROCHESTER VIC 3561",33083749.0,KYM001,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200515PWA_12 ,Branch fell breaking service line and causing a small fire.,,7.62,0,Non forest,Non forest,6,6,0,113.5951996,94861,YECH,ECHUCA,,4.4,24.6,24.7,1
1337,1338,Powercor 16/208,Powercor,4/06/2017,6/4/17 0:00,42890.0,0.347222222,-37.08436006,144.3137723,,33026659.0,CMN001,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13173.0,20170621PWA_01,"Customer reported all supply fail.  On arrival, crew found evidence of candled fuse.  Crew advised EDO was held up and had appeared to have candled.  Only thing left was the bottom of the unit.  Crew isolated and repaired.  They advised that there was no ",,7.62,0,Non forest,Non forest,6,6,0,417.5870972,95853,CASL,CASTLEMAINE,,21.4,14.9,7.2,1
1579,1580,PowerCor 19/40,PowerCor,7/09/2019,9/7/19 0:00,43715.0,0.626388889,-35.903891,141.147527,"Unnamed Road, Telopea Downs VIC 3420",30087080.0,NHL031,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20191101PWA_02 ,Pole replaced due to pole fire. No ground fire reported.,,7.62,0,Non forest,Non forest,6,6,0,137.3106232,95827,YANX,YANAC AWS,,51.4,17.8,14.5,0
440,441,PowerCor 19/261,PowerCor,10/03/2020,3/10/20 0:00,43900.0,0.545833333,-37.947753,141.368619,Cnr of Johnsons Rd and Balds Rd Winnap 3304,30095338.0,PLD003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20200311PWA_01 ,"A tree harvester cut down a tree branch on to SWER line. On arrival, a Powercor fault crew found that the tree branch on the conductors and small ground fire about 10 Sqm.  The crew made the place safe.",,7.62,0,Non forest,Non forest,6,6,0,61.43246841,95840,DARX,DARTMOOR AWS,,78.2,22.9,14.4,1
