,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1420,1421,Powercor 16/81,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.125,-36.572931,142.35898,,30077099.0,HSM001,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,12644.0,20161221PWA_01,"Whilst responding to a fault, a Powercor fault crew reported that lightning had struck a HV SWER line, resulting in a transformer tank rupturing and spraying oil on the ground and on a nearby shed. The lightning strike also damaged the next pole along the",,7.62,0,Non forest,Non forest,6,6,0,139.9607086,95835,YLNG,LONGERENONG,,47.7,25.5,24,1
1642,1643,Powercor 18/221,Powercor,4/05/2019,4/05/2019,,,-35.28677347,141.081056,"1047 NGALLO ROAD,CARINA,VIC,3512 ",,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20190408PWA_06 ,"Customer reported wire down in the paddock, wire is only 8 foot off the ground at 1047 Ngallo Road, wire is resting on top of a poly tank and goes over the gateway. 
Crew found Carina P26 Burnt and broken cross arm
There was no ground fire, no property da",,7.62,0,Non forest,Non forest,6,6,0,92.23880768,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6,0
1676,1677,Powercor 16/127,Powercor,26/01/2017,1/26/17 0:00,42761.0,0.454861111,-34.779773,142.6405,,32141451.0,WMN013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12787.0,20170202PWA_02,"Customer reported a low wire at the incident location. On arrival the crew found that a wood cross-arm had burnt through at the insulator pin causing the conductor to come adrift and hang approximately 4.0M above ground at the lowest point.



There was n",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,51.01955795,94831,OUYE,OUYEN,,33.2,26.5,23.4,0
96,97,PowerCor 19/124,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.458333333,-38.385855,142.607767,"14 Grauers Rd, Allansford VIC 3277.",32198150.0,WBL002,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_01 ,Vicfire reported  branch landed on conductors causing sparking and grass fire. On arrival crew reported small grass fire under line (1m*1m)  started by customer's tree branch contacting 22kV overhead conductors outside the incident address. Fire is out an,,7.62,0,Non forest,Non forest,6,6,0,14.68472958,94837,YWBL,WARRNAMBOOL AWS,,4.4,24.6,24.7,0
1575,1576,Ausnet 19/121,Ausnet,1/02/2020,2/1/20 15:16,43862.63611,43862.63611,-36.23662199,147.651267,"170 LUCYVALE ROAD, BERRINGAMA VIC 3691",5216793.0,WOTS24,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200202SPN_04,The root cause was fallen tree bringing down conductors.,,7.62,0,Non forest,Non forest,6,6,0,408.5297546,94878,HUHI,HUNTERS HILL AWS,,75.8,24.4,17.9,1
688,689,Powercor 16/175,Powercor,3/04/2017,4/3/17 0:00,42828.0,0.557638889,-37.776795,141.87242,,30090621.0,HTN002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12970.0,20170404PWA_02,"CFA called to report a tree down, wires sparking and a grass fire start. A crew attended and found that a tree had fallen onto a HV conductor between P130 and P131 Branxholme line resulting is a ground fire start. The tree burnt thru the conductor before ",,7.62,0,Non forest,Non forest,6,6,0,184.7306976,95829,HAMI,HAMILTON RESEARCH STATION,,142.7,20.8,10.8,1
1327,1328,PowerCor 19/101,PowerCor,11/12/2019,12/11/19 0:00,43810.0,0.711805556,-37.06745,142.794131,"Cnr Centenary Crt and Jubilee Rd, Stawell (opposite 12 Jubilee Rd, Stawell)",33053400.0,STL007,22kV AC,Rural Long, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191212PWA_02 ,"VicFire reported a fire at the incident location. On arrival the crew found that a bird had caused a flashover on a substation pole. The resultant fault current caused the feeder CB to reclose and the bird to fall to the ground, resulting in a ground fire",,7.62,0,Non forest,Non forest,6,6,0,270.6097412,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,0
119,120,PowerCor 19/127,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.565972222,-38.423059,144.176866,"2A SIXTH AVENUE,ANGLESEA,VIC,3230",33041664.0,WPD021,Low voltage AC (<1kV),Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_04 ,Vicfire reported Transformer explosion - powerdown at this address. Crew attended to find ground fire under substation 5m*10m. The grass fire was extinguished by customer and CFA also attended. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,25.84105492,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,1
50,51,Ausnet 16/61,Ausnet ,14/12/2016,12/14/16 11:22,42718.47396,42718.47396,-38.63669801,145.710598,,2810182.0,WGI34,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225792.0,20170117SPN_06,HV centre phase conductor failed at bridge where it has signs of corrosion at pole 2810182 Toorak Rd Spur P8 falling to ground where small fire was noticed. Fire attended by CFA and extinguished. Very small grass fire in vicinity. Fire size 1m x 200mm in ,,7.62,0,Non forest,Non forest,6,6,0,12.86424255,95881,YWON,WONTHAGGI,,47.7,25.5,24,0
692,693,PowerCor 19/104,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.675694444,-37.774106,143.061664,"565 Trawalla East Rd, Nerrin Nerrin 3351",32057787.0,CDN006,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Extreme,3.5,16.1,,20191223PWA_01 ,"SWER ACR Trawalla P10A tripped to Lock out at 16:13hrs. Shortly afterwards a report of a ""fire in the area - pole fire"" was recieved. Crews patrolled the line and found an extinguished paddock fire at the incident address together with 3 bays of SWER cond",,7.62,0,Non forest,Non forest,6,6,0,228.0944061,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7,1
253,254,PowerCor 19/114,PowerCor,22/12/2019,12/22/19 0:00,43821.0,0.525694444,-38.143941,142.985337,"120 CRUICKSHANKS ROAD, GLENORMISTON NORTH VIC 3265",30042218.0,TRG001,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_07 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,140.4739075,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7,1
1229,1230,Ausnet 18/72,Ausnet,27/12/2018,12/27/18 20:34,43461.85694,43461.85694,-37.70299838,145.1641111,"1320 MAIN ROAD, ELTHAM VIC 3095",928838.0,ELM13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190111SPN_03,"FOLCB on Pole LIS928838 had caught fire and subsequently melted. There was no structural damage to the pole, only slight cosmetic damage where the fire had scorched it. As a result of the fire the remains of the FOLCB had melted and fell onto the ground i",,7.62,0,Non forest,Non forest,6,6,0,48.99721909,95873,BUND,BUNDOORA,,117.3,25.7,22.1,1
449,450,PowerCor 19/313,PowerCor,17/06/2020,6/17/20 0:00,43999.0,0.363194444,-37.983446,143.490822,3538 Foxhow-Berrybank Road Berrybank 3323,30049762.0,CDN004,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200618PWA_01 ,"GRAINCORP OPERATIONS reported pole on fire and wire down. Crew found a damaged pole due to a pole fire, needs to be replaced, There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,163.6835327,94845,YOLA,COLAC AP,,30.8,14.9,7.6,0
1308,1309,PowerCor 19/291,PowerCor,1/05/2020,5/1/20 0:00,43952.0,0.434027778,-37.34579,144.4404,"2 CADDYS LANE, TYLDEN VIC 3444",30342390.0,WND024,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,,20200505PWA_01,Fault crew investigating an outage found substation pole burning at ground level. Crew  was  preparing to isolate supply at tee off further up the line when burnt pole fell.,,7.62,0,Non forest,Non forest,6,6,0,581.4760742,95853,CASL,CASTLEMAINE,,82.8,16.4,8.3,0
954,955,United 18/72,United,30/01/2019,1/30/19 0:00,43495.0,0.707534722,-37.77442436,145.1830643,"SPRINGVALE RD, DONVALE",7071454.0,NW 13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1260218.0,20190205UTD_02,"Tree on HV overhead Springvale Rd  causing cable to fail and broken crossarms starting a small 2msq ground fire LIS 7071454 -near DT1208. HV conductors down, this is a separate event to Creek Rd Event",,7.62,0,Non forest,Non forest,6,6,0,74.84843445,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,0
278,279,Powercor 18/225,Powercor,4/08/2019,4/08/2019,,,-38.16155291,144.3444575,"406 Pakington St, NEWTOWN  (sth of Rutland St)",32087669.0,GL022,22kV AC,Urban, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190409PWA_04 ,"Powercor received a report from Vic FIre of an explosion and pole on fire in Pakington St.
When crews arrived they found a possum had shorted across the HV switch. 
This resulted in some grass igniting on the pole which had  grown up the pole along the ea",,7.62,0,Non forest,Non forest,6,6,0,20.29584122,94857,GROV,GEELONG AP AWS,,64.3,14.5,10,1
1101,1102,PowerCor 19/198,PowerCor,18/01/2020,1/18/20 0:00,43848.0,0.603472222,-37.56442,143.763977,"413 Ballarat -Carngham Road, Bunkers Hill",33007578.0,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200121PWA_02,"Vic Fire reported a grass fire at the incident location, evidently started by Powercor assets. On arrival crew found that a porcelain fuse box had overheated igniting grass below. There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,418.0548706,94852,YBLT,BALLARAT,,129.4,26.9,21.8,1
1464,1465,PowerCor 19/161,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.4,-36.323598,141.87716,575 Gerang-Glenlee Rd Gerang Gerung 3418,31015798.0,NHL015,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_02 ,Report received of pole and ground fire at incident location. On arrival crew found Buck x arm fire and grass fire. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,119.6325684,94827,YNHL,NHILL,,129.4,26.9,21.8,1
967,968,Ausnet 18/97,Ausnet,1/02/2019,2/1/19 13:18,43497.55417,43497.55417,-37.75633598,145.353248,"13 MARKET STREET, LILYDALE VIC 3140",1008581.0,LDL12,22kV AC,URBAN, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190218SPN_01,Bird made contact with exposed HV conductor at the Cable Head Pole resulting in scorch marks on ground 0.1m square where the bird fell to ground,,7.62,0,Non forest,Non forest,6,6,0,99.41439056,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4,1
320,321,United 17/101,United,21/03/2018,3/21/18 0:00,43180.0,0.546041667,-38.27465066,145.0290848,21 GREENFIELD WAY MOUNT MARTHA,1102825.0,DMA24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5494.0,20180326UTD_01,Tree bought down HV ex HV fuses MT0042. LIS# 1102825 29 Greenfield rd. (5 doors down from Bay rd). 1 Bay of single phase HV on the ground. Repaired under AP.,,7.62,0,Non forest,Non forest,6,6,0,38.64115143,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,1
95,96,PowerCor 19/24,PowerCor,16/07/2019,7/16/19 0:00,43662.0,0.484722222,-38.359224,142.53905,"310 HORNE ROAD, WARRNAMBOOL VIC 3280",30241936.0,WBL005,12.7kV AC (SWER),Rural Short, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190729PWA_01 ,"A customer reported a smoking pole at the incident location. The attended crew found that the pole had been burnt through some time ago and at this time it was smoking. The place made safe and repairs done. There was no ground fire or injuries.
This insul",,7.62,0,Non forest,Non forest,6,6,0,43.57041931,94837,YWBL,WARRNAMBOOL AWS,,52.8,15,7.7,1
1504,1505,Powercor 18/197,Powercor,16/03/2019,16/03/2019,,,-36.387897,145.4267,"130-160 Benalla Rd, Shepparton VIC 3630",,STN021,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190702PWA_05 ,"Customer from ""good guys warehouse"" reported transformer fire at the incident location. 
Upon arrival crew found that a frond from an adjacent palm tree was making contact with the HV transformer dropper of ""Zurcas 2E"" substation, this caused the frond to",,7.62,0,Non forest,Non forest,6,6,0,116.1324005,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9,1
437,438,Ausnet 17/65,Ausnet,18/12/2017,12/18/17 16:19,43087.67986,43087.67986,-38.13425569,147.0954394,Sale Common Nature Reserve,1613390.0,SLE-LFD 66kV,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231768.0,20171219SPN_02,An Eagle caused a flashover to earth on a 66kV pole structure.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,3.799308062,94907,YMES,SALE,,119.2,25,22.4,0
1246,1247,Ausnet 18/60,Ausnet,11/12/2018,12/11/18 3:58,43445.16568,43445.16568,-37.65883498,145.502208,"45 MCGRETTONS ROAD, HEALESVILLE VIC 3777",1403502.0,LDL23,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181214SPN_02,Large pine (DBH over 1m) has failed in ground falling across road and contacting and bringing down O/H HV and LV conductors resulting in a ground fire is approx. 0.5sqm in size. Fire occurred in road reserve and did not do any damage to any residential pr,,7.62,0,Non forest,Non forest,6,6,0,79.6033783,94864,YCEM,COLDSTREAM AWS,,117.3,25.7,22.1,0
447,448,Powercor 16/163,Powercor,15/03/2017,3/15/17 0:00,42809.0,0.588888889,-38.014901,143.25154,,32055045.0,CDN004,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12888.0,20170316PWA_02,Vic Fire reported a ground fire at the incident location. On arrival the crew found that a large grassfire of approx. 8ha in size had ignited near Cable Head Pole 210 of the Lismore Line. There was a reclose of the P113 Lismore Line ACR at 2:01pm. Inspect,,7.62,0,Non forest,Non forest,6,6,0,157.2089996,94840,MORT,MORTLAKE AWS,,29.2,26.9,16.8,0
454,455,PowerCor 19/21,PowerCor,10/07/2019,7/10/19 0:00,43656.0,0.904166667,-38.0765,144.369227,292 -296 Princes Highway Corio 3214,30268929.0,FNS021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190809PWA_01,"Pole fire reported at incident location. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,8.219356537,94854,YMAV,AVALON AWS,,52.8,15,7.7,0
1167,1168,Ausnet 19/28,Ausnet,12/07/2019,7/12/19 23:31,43658.97986,43658.97986,-37.70894698,145.050985,"70 GRANGE BOULEVARD, BUNDOORA VIC 3083",906948.0,WT9,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190717SPN_01,250W HPS street light has failed and caught fire. Investigation concluded the fire originated at the terminal block within the luminaire as a result of an unknown failure.,,7.62,0,Non forest,Non forest,6,6,0,114.4036179,95873,BUND,BUNDOORA,,52.8,15,7.7,1
367,368,Ausnet 19/144,Ausnet,13/03/2020,3/13/20 12:00,43903.5,43903.5,-38.14667201,145.458489,"40 HOBSON ROAD, RYTHDALE VIC 3810",516186.0,PHM22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,,20200313SPN_01,Caused due to wildlife (bird).,,7.62,0,Non forest,Non forest,6,6,0,6.020102978,94879,CRAN,CRANBOURNE,,78.2,22.9,14.4,0
818,819,CitiPower 19/22,CitiPower,22/08/2019,8/22/19 0:00,43699.0,0.884722222,-37.842685,144.98775,"32 Nicholson St, South Yarra VIC 3141",30216014.0,BC024,Low voltage AC (<1kV),Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190827PWA_02 ,"Resident reported main wire on the ground and part on the tree at the above incident location. Was small fire in tree, now just smoldering. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,11.89110947,94868,MELB,MELBOURNE,,64.3,14.5,10,0
486,487,United 19/72,United,5/01/2020,1/5/20 0:00,43835.0,0.489363426,-37.98827814,145.1004742,"29 DE HAVILLAND ROAD, MORDIALLOC VIC 3195",1806826.0,MC9,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366571.0,20200122UTD_09,"Xarm burnt off at G/T S/S, Glass discs & Grey fog dressing down... LIS#1806826... fire report# 04456...   hv termination xarm on the sub pole being replaced... - ESV 13116343", - field devices,7.62,0,Non forest,Non forest,6,6,0,7.867175102,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
1219,1220,Ausnet 16/21,Ausnet ,2/08/2016,8/2/16 20:07,42584.83881,42584.83881,-37.66563602,145.017755,,911897.0,EPG31,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223367.0,20160805SPN_01,Replaced HV X-arm which burnt due to tracking of conductor to X-arm.  Fire restricted to end insulator and X-arm. No other damage.,,7.62,0,Non forest,Non forest,6,6,0,120.0000305,95873,BUND,BUNDOORA,,69.4,15.9,10.1,0
1087,1088,Ausnet 16/26,Ausnet ,18/08/2016,8/18/16 20:21,42600.84792,42600.84792,-37.87498499,148.004977,,1902429.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223771.0,20160819SPN_01,Field crew reports on arrival @ LIS #1902429 fuse tube burnt in half. Suspect candled. no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.117707491,95904,LKE,LAKES ENTRANCE,,69.4,15.9,10.1,0
1138,1139,PowerCor 19/136,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.278472222,-37.724091,144.836579,"2 Skyline Dr, Keilor VIC 3036",30108788.0,SA002,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_07 ,Vic fire reported crossarm on fire at incident location. Crew advise pole fire originating at pin of bridging insulator. Cross arm has lost integrity and insulators have broken away causing fault on feeder and ACR to trip. No ground fire and no reported i,,7.62,0,Non forest,Non forest,6,6,0,55.19145966,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,1
1675,1676,PowerCor 19/172,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.68125,-34.794581,142.564883,2862 Hattah-Robinvale Rd Liparoo Vic 3549,32140710.0,WMN021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_12 ,"ZSS trip to lockout at Wemen Zone Substation. Crew arrived and found a pole fire on 66/22kV pole where 22kV crossarm had burnt through at the king bolt and dropped the top of the pole with the 66kV down to ground.  No ground fire, no injury, no third part",,7.62,28,Casuarina,Native forest,1,2,1,57.47365189,94831,OUYE,OUYEN,,129.4,26.9,21.8,0
1197,1198,Jamena 17/26,Jamena,22/02/2018,2/22/18 0:00,43153.0,0.55,-37.72423,144.969208,"59-61 TRADE PLACE, COBURG NORTH VIC 3058",,CN02,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,160887.0,20180222JEM_02,small grass fire caused by molten conductor particles from a hot connection between the dropper and UG cable terminal. ,,7.62,0,Non forest,Non forest,6,6,0,68.0070343,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,1
775,776,Jamena 16/20,Jamena,1/11/2016,11/1/16 0:00,42675.0,0.3375,-37.824882,144.872873,,,FE5,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,140627.0,20170124JEM_01,Deteriorated service insulation caused a service fire.,,7.62,0,Non forest,Non forest,6,6,0,14.84959698,94868,MELB,MELBOURNE,,36.4,20.8,19.5,1
492,493,United 19/101,United,4/03/2020,3/4/20 0:00,43894.0,0.077835648,-37.98311434,145.0799599,"46 LOWER DANDENONG RD MENTONE VIC 3194,",1822639.0,M33,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1384996.0,20200409UTD_03,Tree branch from #46 Lower Dandenong Rd fell over HV conductors. Secondary damage to Bph HV isol at CH6334. MFB reported branch was on fire - LIS 1822639,Earthing cable,7.62,0,Non forest,Non forest,6,6,0,19.00090981,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,0
1402,1403,Powercor 16/119,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.847222222,-36.747539,144.25629,,30019838.0,BET001,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,12755.0,20170125PWA_03,"Customer reported a tree had brought down an LV service and had commenced a ground fire at the incident location. On arrival the crew found that a LV neutral screened service cable was brought down by a customer tree, resulting in the service breaking and",,7.62,0,Non forest,Non forest,6,6,0,237.7725983,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,1
1339,1340,Ausnet 16/54,Ausnet ,23/11/2016,11/23/16 17:25,42697.72569,42697.72569,-37.12512302,145.027419,,4701254.0,SMR4,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225404.0,20161124SPN_02,"On arrival to SMR BFD 205 substation, one HV fuse had candled and there was a tail hanging on the lightning arrestor but unable to determine if this had caused the fault. There were no deceased bird life or animals in vicinity.",,7.62,0,Non forest,Non forest,6,6,0,188.3912048,94860,KMG,KILMORE GAP AWS,,36.4,20.8,19.5,1
723,724,PowerCor 19/244,PowerCor,19/02/2020,2/19/20 0:00,43880.0,0.599305556,-37.847127,144.80981,"69 Horsburgh Dr, Altona North VIC 3018. ",30271646.0,BLTS-AL,66kV AC,Rural Long, - crossarm (steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200220PWA_02,"Grass fire was reported near base of pole, attending crew  found center phase 66kV insulator has broken off its mount. The  conductor  was  resting on the 66kV steel cross-arm and evidence of current passing through the wooden pole  to earthed 11kV  brack",,7.62,0,Non forest,Non forest,6,6,0,10.89873886,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
1465,1466,Powercor 16/100,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.554861111,-36.391675,142.3915,,32106745.0,HSM005,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,12685.0,20170106PWA_02,Customer reports of no supply were received beyond the incident location.  On arrival the crew found that a farmer driving a tractor and towing a grain chaser bin with an auger which was not stowed had contacted an overhead high voltage line. There was ,,7.62,0,Non forest,Non forest,6,6,0,122.4334335,94841,YWKB,WARRACKNABEAL,,33.2,26.5,23.4,1
1078,1079,Ausnet 19/95,Ausnet,5/01/2020,1/5/20 19:45,43835.82292,43835.82292,-37.86892199,147.996367,"1 ONEILLS ROAD, LAKES ENTRANCE VIC 3909",1902142.0,BDL41,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_03,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,43.00830078,95904,LKE,LAKES ENTRANCE,,129.4,26.9,21.8,1
887,888,United 17/95,United,18/03/2018,3/18/18 0:00,43177.0,0.559571759,-37.84993625,145.1157462,213 BURWOOD HIGHWAY BURWOOD,7029110.0,EB 11,Low voltage AC (<1kV),Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5525.0,20180501UTD_05,Refer to TE#1162535. Crew found private tree from Deakin Uni on the LV mains at LIS#7029110 which caused a 15E BA fuse Bph to blow at the TX,,7.62,0,Non forest,Non forest,6,6,0,66.63896179,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,1
1630,1631,PowerCor 19/37,PowerCor,3/09/2019,9/3/19 0:00,43711.0,0.294444444,-35.342609,143.559233,257 Beveridge st Swan Hill vic 3585,33070207.0,SHL007,22kV AC,Urban, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191101PWA_01 ,Bird flashed over on pole top and caught fire. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,76.35057068,94843,YSWH,SWAN HILL AWS,,51.4,17.8,14.5,0
1180,1181,Ausnet 18/29,Ausnet,4/08/2018,8/4/18 18:54,43316.7875,43316.7875,-37.65118573,145.0165081,"130 COOPER STREET, EPPING VIC 3076",5658165.0,EPG23,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234761.0,20180808SPN_02,DAO arrived on site to find evidence of a burnt out 150w Street light. The street light was burnt from the top of the structure indicating faulty wiring rather than a blown globe. The light structure itself extends over the road so there was no ground fir,,7.62,0,Non forest,Non forest,6,6,0,128.9824066,95873,BUND,BUNDOORA,,49.4,15.1,10.1,0
912,913,CitiPower 16/25,CitiPower,19/03/2017,3/19/17 0:00,42813.0,0.584027778,-37.868193,145.01453,,30219414.0,EL011,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12964.0,20170331PWA_04,"Customer phoned in to advise that the a pole mounted box has caught fire and dropped to the ground, still smoking, and a possible wire down. Upon arrival the CitiPower faults crew found that the LV FOLCB supplying 590 & 590A Inkerman Rd, Caulfield North h",,7.62,0,Non forest,Non forest,6,6,0,35.89468384,94868,MELB,MELBOURNE,,29.2,26.9,16.8,1
1195,1196,Jamena 17/21,Jamena,27/07/2017,7/27/17 0:00,42943.0,0.770833333,-37.650006,144.961637,"UNIT 7, 177-181 NORTHBOURNE ROAD, CAMPBELLFIELD VIC 3061",,ST34,Low voltage DC (<1.5kV),Urban, - transformer (ground outdoor mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,151940.0,20170728JEM_01,High resistance connection caused overheating and resulted in the area around the transformer LV bushing to ignite,,7.62,0,Non forest,Non forest,6,6,0,143.8857269,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,1
575,576,United 19/103,United,17/03/2020,3/17/20 0:00,43907.0,0.102777778,-37.97476128,145.2487869,"8 NICHOLSON CLOSE, ENDEAVOUR HILLS VIC 3802",638159.0,LD2,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1388956.0,20200327UTD_02,A // pillar blew up and u/g crew are repairing after an LVIBS was issued. see also TO # 1388955 - crew have repaired // switch in pillar Clsest LIS 0638159,,7.62,0,Non forest,Non forest,6,6,0,53.45034409,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4,0
1123,1124,Powercor 16/122,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.621527778,-37.67997,144.37969,,30102859.0,BMH003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12795.0,20170207PWA_01,Pole Fire - crossarm broken resulting in 40 SQ m ground fire. Details unknown - NAO not notified,,7.62,0,Non forest,Non forest,6,6,0,126.9817123,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
645,646,Ausnet 18/135,Ausnet,7/03/2019,3/7/19 16:15,43531.67708,43531.67708,-38.05626001,145.466837,"125 MULCAHY ROAD, PAKENHAM VIC 3810",501073.0,OFR23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190308SPN_05,Excavator made contact with 22kV Conductors between LIS501074 & LIS501073 which caused 2 fuses to operate and 1 fuse to candle. No further damage was found and no injuries sustained. Fuses were replace and supply to customers restored,,7.62,0,Non forest,Non forest,6,6,0,48.70573807,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,1
829,830,CitiPower 19/33,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.209722222,-37.831945,144.951085,"146-148 Montegue South Melbourne, 3205.",30167035.0,MG009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191231PWA_11 ,"Report received of conductors down at incident location. On arrival crew advised of pole fire, road side the high voltage isolator has burnt of at its securing bolt and half the cross-arm has broken off. 
There was no ground fire, no reported injuries or ",,7.62,0,Non forest,Non forest,6,6,0,2.649358034,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
1582,1583,Powercor 18/106,Powercor,14/12/2018,14/12/2018,,,-36.05248924,141.8396897,DIMBOOLA-RAINBOW ROAD JEPARIT 3423,,NHL016,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190531PWA_06 ,"Report received of a cross arm fire due to leakage current.
Incident found during outage data review.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,93.88014221,94827,YNHL,NHILL,,117.3,25.7,22.1,1
1716,1717,Powercor 18/208,Powercor,24/03/2019,24/03/2019,,,-34.23960358,142.1755153,2172 FIFTEENTH STREET IRYMPLE 3498,,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190527PWA_02 ,Vic fire reported pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,44.59307098,94693,YMIA,MILDURA,,14.6,24.8,15.9,1
796,797,United 19/78,United,11/01/2020,1/11/20 0:00,43841.0,0.775,-37.77857506,145.1120388,"6 ROSINE COURT, DONCASTER VIC 3108",7069742.0,WD34,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1368574.0,20200402UTD_01,"A LV service wore through on a xarm strap and caused fire damage to the top aof a pole that needed replacement, Fire report #9606, no fire on ground only on pole. LIS 7069742",Public lighting,7.62,0,Non forest,Non forest,6,6,0,78.05216217,95873,BUND,BUNDOORA,,129.4,26.9,21.8,1
1277,1278,Powercor 18/271,Powercor,27/05/2019,27/05/2019,,,-37.35568953,144.7218237,278 KNOX ROAD ROMSEY 3434,,WND012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190628PWA_01 ,"Transformer failed and caught fire
CFA attended
There was no ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,534.2456665,94860,KMG,KILMORE GAP AWS,,63.5,17.8,7.6,1
91,92,PowerCor 19/106,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.566666667,-38.3813744,142.228058,"31 Villiers St, Port Fairy 3284",31028939.0,KRT022,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191223PWA_03 ,Vic Fire reported wire down and sparking at incident address. When crews arrived they found a neutral screen Service wire had failed due to contact with a cust resp tree. A small ground  (lawn) fire 2m x 2m in size had started on the front lawn area and w,,7.62,0,Non forest,Non forest,6,6,0,6.892210007,94830,PTFA,PORT FAIRY AWS,,4.4,24.6,24.7,0
1493,1494,Powercor 18/249,Powercor,4/03/2019,4/03/2019,,,-36.25743,145.35096,CNR MEDLAND RD AND ALDINGA DVE - BUNBARTHA ,33097110.0,SHN011,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190429PWA_03 ,"Customer advised that tree fell across bare overhead mains and reported smoking from wire/tree. 
Attending crew found A tree had fallen directly across all three phases and  tree had caught fire.  There were small fires where the conductors had been broug",,7.62,0,Non forest,Non forest,6,6,0,108.0939026,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9,1
750,751,Jamena 18/19,Jamena,18/08/2018,8/18/18 0:00,43330.0,0.659351852,-37.778079,144.860445,31 LACY STREET BRAYBROOK,,BY15,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,168375.0,20180905JEM_01,"Small branch, from a council responsible tree, broke during high winds and failed onto 2 phasaes of HV conductor",,7.62,0,Non forest,Non forest,6,6,0,34.10825729,94868,MELB,MELBOURNE,,49.4,15.1,10.1,0
844,845,United 18/24,United,31/07/2018,7/31/18 0:00,43312.0,0.891886574,-37.89938411,145.095349,"UNIT 8 105 ATHERTON ROAD, OAKLEIGH VIC 3166",8803853.0,OAK32,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1204647.0,20180828UTD_05,"Closest LIS 8803853 - repl burnt out 501 mtr - old mtr 0962856 - no display,  new 1362954 - 0 - internal fire - faulty mtr - fire out on arrival",,7.62,0,Non forest,Non forest,6,6,0,69.3013916,94870,YMMB,MOORABBIN AWS,,22,14.8,8,0
1595,1596,PowerCor 19/93,PowerCor,4/12/2019,12/4/19 0:00,43803.0,0.602777778,-35.941649,144.37706,Cnr of Hipwell Rd and Gunbower Island Rd  Gunbower,33018378.0,CHA005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191206PWA_01 ,CFA reported a fire under a pole last night at the incident location and CFA extinguished the fire. Crew replaced HV fuse and believed small grass fire was from some time ago (no CFA on site). On 5/12 following CFA advise crew re attended site and confirm,,7.62,0,Non forest,Non forest,6,6,0,85.86802673,94861,YECH,ECHUCA,,4.4,24.6,24.7,1
20,21,PowerCor 19/70,PowerCor,13/11/2019,11/13/19 0:00,43782.0,0.331944444,-38.496673,143.240377,"276 TOMAHAWK CREEK ROAD, SIMPSON VIC 3266",33035709.0,CDN001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200515PWA_05,"Person advised fuse box half way up pole has caught on fire, fuse box may need replacing, pole is near the dairy, cust and dairy, access ok. On arrival crew found leads fuse box had burn damaging leads. There was no ground fire, no reported injuries or th",,7.62,0,Non forest,Non forest,6,6,0,152.4828339,95855,WEEA,WEEAPROINAH,,60.8,21.8,20.4,1
971,972,Ausnet 18/130,Ausnet,4/03/2019,3/4/19 11:41,43528.48681,43528.48681,-37.76898298,145.322778,"17 WAINEWRIGHT AVENUE, MOOROOLBARK VIC 3138",1012598.0,CPK13,22kV AC,URBAN, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190304SPN_11,A suspected centre phase HV dropper lead supplying a ground type substation failed at the pole resulting in a small ground fire as hot molten metal and debris fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,159.9864197,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,0
1659,1660,PowerCor 19/280,PowerCor,9/04/2020,4/9/20 0:00,43930.0,0.335416667,-35.204147,143.36317,"215 HOBSON ROAD,NYAH WEST,VIC,3595",33069006.0,SHL002,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Low-moderate,0.2,0.2,,20200520PWA_12 ,"Report received of a transformer struck by lighting. Transformer was on fire, now smoking",,7.62,0,Non forest,Non forest,6,6,0,81.40598297,94843,YSWH,SWAN HILL AWS,,145.6,19.3,9.8,1
1466,1467,Powercor 16/197,Powercor,21/04/2017,4/21/17 0:00,42846.0,0.505555556,-36.26249,142.39316,,32097104.0,HSM005,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13039.0,20170421PWA_03,"A customer reported a wire to the house had broken and burn marks on ground where it landed. A crew attended and found a NS service to the premises had burnt off at the roller clamp at the house end and the service had fallen to the ground, resulting is a",,7.62,0,Non forest,Non forest,6,6,0,110.1530991,94841,YWKB,WARRACKNABEAL,,142.7,20.8,10.8,0
5,6,Ausnet 18/98,Ausnet,1/02/2019,2/1/19 19:02,43497.79306,43497.79306,-38.69985998,146.04701,"225 CORNWALLS ROAD, FISH CREEK VIC 3959",2023994.0,FTR22,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190204SPN_02,"Customer contacted AusNet advising they had fluctuating volts, fault crew was dispatched and, upon arrival, found a candling ELF fuse tube. Fuse replaced and supply restored. No evidence of ground fire",,7.62,0,Non forest,Non forest,6,6,0,84.49146271,95881,YWON,WONTHAGGI,,20.3,26,21.4,1
1729,1730,Powercor 16/28,Powercor,19/08/2016,8/19/16 0:00,42601.0,0.411805556,-34.171383,142.06541,,30099608.0,MBN021,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12335.0,20160819PWA_07,A employee reported a service wire on the ground at the incident location.  On arrival the crew found that a service cable had broken and came to the ground alive resulting in burnt a patch of ground approx. 0.5msq. No protection operated. There were no r,,7.62,0,Non forest,Non forest,6,6,0,52.6071701,94693,YMIA,MILDURA,,69.4,15.9,10.1,1
1657,1658,PowerCor 19/223,PowerCor,4/02/2020,2/4/20 0:00,43865.0,0.900694444,-35.207874,143.40211,"2267 MURRAY VALLEY HIGHWAY,VINIFERA,VIC,3591",33069333.0,SHL002,22kV AC,Rural Long, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200210PWA_02 ,"Customer reported fire on top of pole and sparking wires at incident location. Upon arrival crew found that the fire had been extinguished by the CFA. There appears to have been a HV capacitor fault, no damage to pole. There was no ground fire, no reporte",,7.62,0,Non forest,Non forest,6,6,0,67.01804352,94843,YSWH,SWAN HILL AWS,,75.8,24.4,17.9,0
528,529,United 17/83,United,1/03/2018,3/1/18 0:00,43160.0,0.29681713,-37.95074466,145.0870927,47 GOLF VIEW ROAD HEATHERTON,1814372.0,HT 10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5462.0,20180309UTD_02,X-arm fire damaged at T-off Golf View Cnr Henry. LIS 1814372. X-arm replaced under access permit.,,7.62,0,Non forest,Non forest,6,6,0,38.90325928,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
516,517,United 17/30,United,19/10/2017,10/19/17 0:00,43027.0,0.117581019,-37.9770973,145.0666258,"56 NEPEAN HIGHWAY, MENTONE",1822129.0,M  23,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5322.0,20171012UTD_02,"HV O/Head Wph down onto LV X-Arm Corner of Nepean Hwy and Flinders St. Maybe a HV sleeve has failed and let go.  Sparks from cond started small fire in garden bed at BP petrol station, Fire Start report - 00344. ",,7.62,0,Non forest,Non forest,6,6,0,21.08421707,94870,YMMB,MOORABBIN AWS,,43.4,20.7,18.3,1
565,566,United 19/39,United,26/11/2019,11/26/19 0:00,43795.0,0.257638889,-37.91764307,145.1493286,"226-236 WELLINGTON ROAD, CLAYTON VIC 3168",622882.0,SVTS-EB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355208.0,20191203UTD_04,"66KV termination xarm burnt through at insulator. lis #0622882, P/M #1000725805", - pole (wood),7.62,0,Non forest,Non forest,6,6,0,64.06006622,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
1310,1311,PowerCor 19/100,PowerCor,10/12/2019,12/10/19 0:00,43809.0,0.467361111,-37.346025,144.702773,1686 Romsey Road Romsey 3434,32042999.0,WND012,22kV AC,Rural Long, - earth / earthing,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20191212PWA_03 ,During a fault patrol a crew found a small ground fire (2 x 2 mtrs) at the incident location. The fault and fire was caused by a dislodged earth wire contacting an EDO fuse unit. There was no injuries or third party property damage. Fire was extinguished ,,7.62,0,Non forest,Non forest,6,6,0,560.9916992,94860,KMG,KILMORE GAP AWS,,4.4,24.6,24.7,0
1457,1458,Ausnet 18/150,Ausnet,22/03/2019,3/22/19 12:49,43546.53403,43546.53403,-36.456955,147.292273,"283 MITTA NORTH ROAD, ESKDALE VIC 3701",5210351.0,WOTS13,22kV AC,RURAL LONG, - insulators,single phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_04,Burnt HV bushing cover on pole type transformer after lightning strike. A storm had passed through the area prior to the crews arrival. Lots of Lightning in the area. No fuses down on substation and customer still on supply. Follow up raised to replace th,,7.62,0,Non forest,Non forest,6,6,0,248.0013428,94888,DART,LAKE DARTMOUTH,,14.6,24.8,15.9,0
1283,1284,Ausnet 18/131,Ausnet,5/03/2019,3/5/19 18:53,43529.78681,43529.78681,-37.46965401,144.923573,"800 OLD SYDNEY ROAD, BEVERIDGE VIC 3753",4718493.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190307SPN_02,Candled HV EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,276.3042603,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9,1
439,440,Ausnet 16/27,Ausnet ,22/08/2016,8/22/16 17:30,42604.72917,42604.72917,-38.19031765,147.2718572,,5744973.0,SLE31,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223842.0,20160823SPN_01,Ground fire reported at base of pole.Fire area of 1 sq. metre. Found burnt out Krone Box.,,7.62,0,Non forest,Non forest,6,6,0,10.00785732,94907,YMES,SALE,,69.4,15.9,10.1,0
83,84,PowerCor 19/238,PowerCor,11/02/2020,2/11/20 0:00,43872.0,0.898611111,-38.280986,141.614754,"249 PRINCES HIGHWAY, BOLWARRA VIC 3305",32135413.0,PLD001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20200520PWA_02 ,Customer reports fuse hanging off pole. On arrival crew found a cross-arm had burnt at the EDO mounting position,,7.62,0,Non forest,Non forest,6,6,0,30.79630089,94828,YPOD,PORTLAND AP AWS,,75.8,24.4,17.9,0
700,701,PowerCor 19/249,PowerCor,25/02/2020,2/25/20 0:00,43886.0,0.01875,-37.769545,144.609335,"1753-1769 MOUNT COTTRELL ROAD, MOUNT COTTRELL VIC 3024",30106376.0,MLN011,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200520PWA_04 ,Crew responding to a report of power outage found an EDO fuse had burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,134.0967255,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
816,817,CitiPower 19/20,CitiPower,16/07/2019,7/16/19 0:00,43662.0,0.780555556,-37.794768,145.06377,"1122 BURKE ROAD,BALWYN NORTH,VIC,3104",30167864.0,L022,Low voltage AC (<1kV),Urban, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190724PWA_04 ,"MFB reported a pole fire at the above incident location. Upon crew arrival, they reported a faulty 150W public lighting head unit which had caught on fire. There was no reported injuries or ground fire. Crew organized a public lighting head unit to be rep",,7.62,0,Non forest,Non forest,6,6,0,27.65502739,94868,MELB,MELBOURNE,,52.8,15,7.7,1
662,663,Ausnet 19/25,Ausnet,9/07/2019,7/9/19 6:00,43655.25,43655.25,-38.04291501,146.009248,"560 MCDOUGAL ROAD, NEERIM SOUTH VIC 3831",2706750.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190710SPN_02,Boric Acid HV fuse has candled,,7.62,0,Non forest,Non forest,6,6,0,271.4117432,94880,NJE,NOOJEE,,52.8,15,7.7,1
708,709,PowerCor 19/110,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.602777778,-37.875347,144.795302,"QUEEN STREET, ALTONA VIC 3018",32178028.0,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200518PWA_03,Report of pole fire at incident location. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.013332367,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,1
