,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1483,1484,PowerCor 19/224,PowerCor,6/02/2020,2/6/20 0:00,43867.0,0.430555556,-36.254154,144.9814,"2094 Curr Rd, Tongala",33089386.0,KYM004,Low voltage AC (<1kV),Rural Long, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200210PWA_03 ,Customer rang to reported ground fire start at the incident address. A crew attended and found a customers tree had rubbed through the 2W grey service cable from pole to house. This resulted in the service breaking and falling to the ground starting a gra,,7.62,0,Non forest,Non forest,6,6,0,101.1082993,95833,KYAB,KYABRAM,,75.8,24.4,17.9,0
1722,1723,PowerCor 19/25,PowerCor,19/07/2019,7/19/19 0:00,43665.0,0.5,-34.21343244,142.1484196,1 SPRINGFIELD DRIVE MILDURA 3500,30333970.0,MDA034,22kV AC,Urban, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_01 ,"Call received from Vic Fire of pole fire at incident location. On arrival crew found a small burnt area of nature reserve adjacent to a concrete pole. CFA had extinguished the fire.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,50.54231262,94693,YMIA,MILDURA,,52.8,15,7.7,1
695,696,Powercor 18/121,Powercor,30/12/2018,30/12/2018,,,-37.77005792,143.6874422,585 Derwent Jacks rd Berringa 3351,30272578.0,BAS021,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190107PWA_13 ,"Customer reported following a lightning strike there was a pole fire at the incident location.
On arrival crew found EDO fuse hung up and fire extinguished by rain.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,346.9554443,94852,YBLT,BALLARAT,,117.3,25.7,22.1,0
500,501,United 18/47,United,6/11/2018,11/6/18 0:00,43410.0,0.430185185,-37.97561098,145.0166246,"611 BALCOMBE ROAD, BLACK ROCK VIC 3193",1812587.0,BR 04,11kV AC,Urban, - underground cable,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,1233313.0,20181224UTD_01,"Lightning struck CHP in Bluff cnr of Beach rd, all 6 S/D's failed and require replacement. S/D's cut clear and ASR. PN#1000685078",,7.62,0,Non forest,Non forest,6,6,0,11.4314909,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,0
201,202,United 18/33,United,9/09/2018,9/9/18 0:00,43352.0,0.783333333,-38.33755045,145.1750543,"16 SUDHOLZ STREET, BITTERN VIC 3918",8823764.0,HGS23,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216829.0,20180916UTD_06,Repl UG fuse boxes #11 and 14 Sudholz at lis 8823764 -fire was out on arrival - 3ph fuse box at #14 shorted and cause fire at pole - poss loose connection,,7.62,0,Non forest,Non forest,6,6,0,24.55733109,94898,CERB,CERBERUS AWS,,19,17.2,14.6,0
821,822,CitiPower 19/25,CitiPower,20/12/2019,12/20/19 0:00,43819.0,0.756944444,-37.820542,145.099577,"301 Mont Albert Rd, Surrey Hills VIC 3127",30177913.0,RD014,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191223PWA_08 ,"Customer reported wire is sparking and dripping molten bits to the ground and causing grass fires. Crew advise small burn marks on ground less than size of a dollar coin. Smoldering grass due to hot debris from overheated IPC.
There was no reported injuri",,7.62,0,Non forest,Non forest,6,6,0,105.288475,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
162,163,United 17/131,United,30/06/2018,6/30/18 0:00,43281.0,0.837106481,-38.38379534,144.7929433,10 CLEMATIS COURT RYE,1318371.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5582.0,20180710UTD_02,Repaired connections at FOLCB at pole end to house 24. repaired connection to service at num 22. Fire report at pole end. # 6762. LIS 1318371,,7.62,0,Non forest,Non forest,6,6,0,3.692331791,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
897,898,United 16/45,United,7/11/2016,11/7/16 0:00,42681.0,0.937893519,-37.89541982,145.0582947,,2321820.0,OR 25,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5079.0,20161116UTD_02,Fuse base for unit 1 had melted/on fire when crews arrived - fire report created by crew - replaced 2 x 100a fuse bases at meterpanle for unit 1 and 2 - tested ande cofiremd supply restored to both units. LIS 2321820,,7.62,0,Non forest,Non forest,6,6,0,42.02970123,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5,1
1305,1306,PowerCor 19/193,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.422916667,-37.33354,144.137284,22 West Street Daylesford 3460,33004683.0,BAN008,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200224PWA_06 ,"Customer reported a pole outside their property is making arching sounds and he can see smoke and small sparks near conductor(white/blue) on the mains wire. On arrival crew found a hung up EDO fuse, no ground fire or any other damage. There was no ground ",,7.62,0,Non forest,Non forest,6,6,0,560.9265747,95853,CASL,CASTLEMAINE,,129.4,26.9,21.8,0
160,161,United 17/124,United,9/06/2018,6/9/18 0:00,43260.0,0.716238426,-38.33889793,144.730568,38 NORMANBY ROAD SORRENTO,1306940.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5562.0,20180612UTD_02,There was a fire at the fmb up the pole. no fire on the ground. crew replaced the FMB LIS # 1306940. Fire Report #  05305 ,,7.62,0,Non forest,Non forest,6,6,0,10.72908974,94857,GROV,GEELONG AP AWS,,47.2,14.3,7.2,0
1606,1607,Powercor 16/101,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.501388889,-35.97153,145.62296,,33085558.0,CME015,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12684.0,20170106PWA_01,The CFA reported a pole had caused a grass fire at the incident location. On arrival the crew found that at the incident location a pole box had faulted resulting in approximately 4 acres of grassland being burnt. No injury and or other third party damage,,7.62,0,Non forest,Non forest,6,6,0,114.3610001,94862,81124,YARRAWONGA,,33.2,26.5,23.4,0
1635,1636,PowerCor 19/200,PowerCor,19/01/2020,1/19/20 0:00,43849.0,0.726388889,-35.36989,143.547526,99 Back Boga Road Swan Hill 3585,32161148.0,SHL005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200122PWA_01 ,"Vic fire reported  wires down at incident location, caused grass fire. On arrival crew found a FMB had overheated debris ignited grass below. There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.46308899,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
652,653,Ausnet 17/151,Ausnet,4/04/2018,4/4/18 20:13,43194.84236,43194.84236,-37.92660098,145.508559,"32 MOUNTAIN ROAD, COCKATOO VIC 3781",420555.0,BGE22,Low voltage AC (<1kV),RURAL SHORT, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233125.0,20180515SPN_02,Pole FMB burnt out. Fire on pole.,,7.62,0,Non forest,Non forest,6,6,0,223.9376221,94872,DUNN,DUNNS HILL AWS,,19,21.8,10.9,0
1250,1251,Ausnet 19/77,Ausnet,19/12/2019,12/19/19 14:30,43818.60417,43818.60417,-37.6947795,145.803238,"1 OLD WARBURTON ROAD, WARBURTON VIC 3799",1408905.0,WYK13,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191220SPN_01,Domino effect resulting in tree contacting conductors. The first tree to fail was a dead stag approx. 25 mts from line. The tree has fallen on a 15-20 degree angle towards the line. The tree has fallen into a mature wattle which has failed in the ground d,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,261.572876,94880,NJE,NOOJEE,,4.4,24.6,24.7,1
1220,1221,Ausnet 16/47,Ausnet ,4/11/2016,11/4/16 17:05,42678.71229,42678.71229,-37.63081198,145.096591,,917429.0,DRN11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,225045.0,20161107SPN_01,Between Lis 917428 and 917429 - HV ABC failed/blown midspan  - small grass fire reported underneath. Fire damage 30cm/30cm to wood chip garden bed underneath HV ABC.,,7.62,0,Non forest,Non forest,6,6,0,149.4975586,95873,BUND,BUNDOORA,,36.4,20.8,19.5,1
1569,1570,Ausnet 18/149,Ausnet,22/03/2019,3/22/19 9:31,43546.39653,43546.39653,-36.12374284,146.9856079,"MCINTOSHS ROAD, BONEGILLA VIC 3691",5235758.0,WOTS-HPS,66kV AC,, - insulators,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190327SPN_01,66KV pole on WOTS-HPS line struck by lightning,,7.62,0,Non forest,Non forest,6,6,0,164.7917023,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,1
27,28,Powercor 16/183,Powercor,10/04/2017,4/10/17 0:00,42835.0,0.28125,-38.538977,143.97409,,30064045.0,CLC005,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12997.0,20170412PWA_02,"The Crew were dispatched to investigate a wires down and possible HVI incident in Grove Rd, Lorne. Attending crew found that a tree had fallen onto a span of 3-7/2.5 AAC HV conductor between Pole 488 (LIS-30400) and Pole 1 (LIS-29595). The HV then hit the",,7.62,0,Non forest,Non forest,6,6,0,20.15497589,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,1
310,311,United 18/66,United,24/01/2019,1/24/19 0:00,43489.0,0.466469907,-38.1356372,145.1291189,"78 DANDENONG ROAD W, FRANKSTON VIC 3199",3308696.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257579.0,20190125UTD_01,"3ph folcb at pole end, burnt out due to deterioration, tested ok & left on, lis 33008696,",,7.62,0,Non forest,Non forest,6,6,0,4.000000954,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,1
327,328,United 16/43,United,6/11/2016,11/6/16 0:00,42680.0,0.251412037,-38.13324092,145.1277404,,3308414.0,FTN21,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5073.0,20161111UTD_01,"Broken cross arm at NEW TOOYAL S/S. LIS 3308414. Crew confirmed xarm fire caused by tracking at xarm strap. replaced xarm, fuse units and HV droppers. fire report 00083",,7.62,0,Non forest,Non forest,6,6,0,2.472677231,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5,1
281,282,Powercor 16/58,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.772222222,-38.262839,144.39713,,30063270.0,WPD024,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12569.0,20161122PWA_02,"customer called to report tree branch on line sparking and on fire at the incident location. Powercor crew found multiple small burnt patches on ground, self-extinguished caused by branch falling on line and small pieces falling to the ground alight (larg",,7.62,0,Non forest,Non forest,6,6,0,11.53539276,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,1
994,995,Ausnet 17/68,Ausnet,19/12/2017,12/19/17 18:30,43088.77083,43088.77083,-37.77575156,145.3375357,"456-458 HULL ROAD, MOOROOLBARK VIC 3138",1014723.0,LDL24,22kV AC,URBAN, - pole (concrete),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,VERY HIGH,1.0,0.2,231792.0,20171221SPN_02,Lightning strike to concrete HV pole,,7.62,0,Non forest,Non forest,6,6,0,134.4303589,94864,YCEM,COLDSTREAM AWS,,119.2,25,22.4,0
566,567,United 19/51,United,14/12/2019,12/14/19 0:00,43813.0,0.427546296,-37.92551324,145.1561655,"821 SPRINGVALE ROAD, MULGRAVE VIC 3170",619973.0,SVW53,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1361411.0,20200114UTD_03,"HV x-arm fire & snapped PM#1000738403, DN1225 LIS#0619973.. Wood pole & arm, Brown pin type insulators. Small flame visible adjacent to kingbolt in xarm.. Xarm replaced.. fire report no. 02527. photos attached to file as per crew.", - services pit,7.62,0,Non forest,Non forest,6,6,0,64.94589233,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,1
1507,1508,Powercor 16/49,Powercor,2/11/2016,11/2/16 0:00,42676.0,0.595833333,-36.314933,145.42074,,33091042.0,SHN011,66kV AC,Rural Long, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12533.0,20161104PWA_02,A customer called to advise of a grass fire at the above location. A crew attended and found a fire had started at the base of a concrete 66/22kV double CCT P27 SHTS-NKA No1 66kV line. Area burnt was approx. 1m sq. Fire had self-extinguished. No CFA in at,,7.62,0,Non forest,Non forest,6,6,0,111.8227997,94875,YSHT,SHEPPARTON AWS,,36.4,20.8,19.5,1
395,396,Ausnet 17/137,Ausnet,18/03/2018,3/18/18 17:40,43177.73611,43177.73611,-38.21957499,145.977883,"906 BONA VISTA ROAD, GAINSBOROUGH VIC 3822",2705515.0,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232881.0,20180319SPN_04,Tree into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,100.1012726,95854,ELLI,ELLINBANK,,24.6,24.9,16.6,1
355,356,United 17/104,United,24/03/2018,3/24/18 0:00,43183.0,0.4659375,-38.10737339,145.1530874,217R AUSTIN ROAD SEAFORD,3307951.0,FTN12,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5528.0,20180502UTD_02,"Tree branch on HV bushing, removed and replaced 16A PFF. lis 3307951. Bushing cover melted and cleaned up with new cover under EAP26809 I@15:55 C@16:05. Possom proofed.",,7.62,0,Non forest,Non forest,6,6,0,10.04726219,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,1
1011,1012,United 16/79,United,6/03/2017,3/6/17 0:00,42800.0,0.852083333,-37.82948286,145.2005466,,7031323.0,RWT24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5191.0,20170309UTD_02,"Burnt LV lead/connection on white phase, requires replacement. No sign of firestart, no ground burn or assets showing sign of fire damage but MFB advised visible flames when they first arrived on site, firestart report #2704, lis 7031323, ",,7.62,0,Non forest,Non forest,6,6,0,138.5144653,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8,0
840,841,Ausnet 19/110,Ausnet,22/01/2020,1/22/20 15:04,43852.62778,43852.62778,-37.72604399,145.133448,"36 KIRWANA GROVE, MONTMORENCY VIC 3094",900363.0,ELM34,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20200123SPN_04,Tree branch falling onto LV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.30429077,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
220,221,Ausnet 18/82,Ausnet,16/01/2019,1/16/19 15:11,43481.63264,43481.63264,-38.45265604,145.7394604,"490 ANDERSONS INLET ROAD, BENA VIC 3946",2008210.0,LGA23,22kV AC,RURAL LONG, - pole (wood),three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190117SPN_01,"The tie on the insulator has failed, possibly due to a lightning strike based on evidence of black charring on the insulator. The conductor has dropped and come in to contact with the pole, burning through the pole causing the top section to fail and fall",,7.62,0,Non forest,Non forest,6,6,0,178.2950897,95881,YWON,WONTHAGGI,,12.6,28.4,25.6,0
1526,1527,Ausnet 18/68,Ausnet,18/12/2018,12/18/18 6:00,43452.25,43452.25,-36.3902114,146.5240914,"32 DICKENS ROAD, EVERTON UPPER VIC 3678",4501721.0,WN5,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181218SPN_03,HV fuse candled. It appears the striker pin may not have operated to drop the Boric Acid fuse out. There was no evidence of ground fire.,,7.62,0,Non forest,Non forest,6,6,0,196.4770966,94895,BCH,BEECHWORTH,,117.3,25.7,22.1,1
1033,1034,Ausnet 18/42,Ausnet,24/10/2018,10/24/18 15:22,43397.64042,43397.64042,-37.87714902,145.399436,"26 BAYNES PARK ROAD, MONBULK VIC 3793",1321322.0,BGE11,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20181109SPN_04,"FOLCB has failed internally possibly as a result of poor neutral connections. Failed FOLCB removed and replaced with new, damaged dropper cables replaced and re-terminated.",,7.62,0,Non forest,Non forest,6,6,0,226.6085205,94872,DUNN,DUNNS HILL AWS,,24.9,21.4,19.2,0
1384,1385,PowerCor 19/221,PowerCor,1/02/2020,2/1/20 0:00,43862.0,0.34375,-36.64201,142.700579,"Wimmera Hwy, Rupanyup 3388",32107806.0,STL006,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200204PWA_03,"Vic fire reported a pole fire at the above location on a SWER intermediate pole. There was a small patch of stubble burnt, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,149.3699951,95835,YLNG,LONGERENONG,,75.8,24.4,17.9,1
1554,1555,Ausnet 18/70,Ausnet,20/12/2018,12/20/18 17:15,43454.71875,43454.71875,-36.22940079,146.4197384,"168 ROBBINS ROAD, BORALMA VIC 3682",5105160.0,WN3,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181221SPN_01,Suspected damage due to weather - lightning,,7.62,0,Non forest,Non forest,6,6,0,169.7957001,95837,RGLN,RUTHERGLEN RESEARCH,,117.3,25.7,22.1,1
847,848,United 18/32,United,7/09/2018,9/7/18 0:00,43350.0,0.784386574,-37.78699118,145.1344049,"732 DONCASTER ROAD, DONCASTER VIC 3108",7061755.0,DC 04,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216628.0,20180916UTD_04,Disconnected burnt out p/light head on lis: 7061755 - refer to s/light crew to replace 150w hps light - supply on to 1/732 when crew arrived - crew carried out nst and passed at unit - no fire when crew arrvied.,,7.62,0,Non forest,Non forest,6,6,0,114.0203247,95873,BUND,BUNDOORA,,19,17.2,14.6,1
1225,1226,Ausnet 19/118,Ausnet,31/01/2020,1/31/20 20:22,43861.84861,43861.84861,-37.57023902,145.178272,"1135 ARTHURS CREEK ROAD, ARTHURS CREEK VIC 3099",5637993.0,DRN14,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,HBRA only,1.0,SEVERE,2.0,2.0,,20200202SPN_02,Extreme storms and weather related event.,,7.62,0,Non forest,Non forest,6,6,0,192.7486267,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
60,61,Ausnet 17/80,Ausnet,15/01/2018,1/15/18 17:08,43115.71389,43115.71389,-38.58679902,146.012339,"100 MCILWAINE STREET, MEENIYAN VIC 3956",2001927.0,LGA14,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,232036.0,20180116SPN_01,HV conductor on ground. Some signs of corrosion.,,7.62,0,Non forest,Non forest,6,6,0,63.72972488,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,1
689,690,PowerCor 19/272,PowerCor,19/03/2020,3/19/20 0:00,43909.0,0.579861111,-37.790818,142.323965,"Hamilton-Chatsworth Rd, Penshurst VIC 3289, Australia",31018721.0,NRB-HTN,66kV AC,Unknown, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200320PWA_03 ,Call received from Vic Fire advising of a fire   Penshurst - approx 3k east Dunkeld-Penshurst rd. At this time NRB-HTN 66kv line operated to Lockout. On arrival crew advised that centre phase pole top assembly had dislodged resulting in a pole fire near t,,7.62,0,Non forest,Non forest,6,6,0,230.0708008,95829,HAMI,HAMILTON RESEARCH STATION,,78.2,22.9,14.4,1
796,797,United 19/78,United,11/01/2020,1/11/20 0:00,43841.0,0.775,-37.77857506,145.1120388,"6 ROSINE COURT, DONCASTER VIC 3108",7069742.0,WD34,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1368574.0,20200402UTD_01,"A LV service wore through on a xarm strap and caused fire damage to the top aof a pole that needed replacement, Fire report #9606, no fire on ground only on pole. LIS 7069742",Public lighting,7.62,0,Non forest,Non forest,6,6,0,78.05216217,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
856,857,United 18/67,United,24/01/2019,1/24/19 0:00,43489.0,0.557453704,-37.9066546,145.0092331,"MILROY STREET, BRIGHTON EAST VIC 3187",2333154.0,NB 34,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257657.0,20190125UTD_02,"An Ampact Connection failed on LV CHP BLUE PHASE. Caused a grass fire which was quickly extinguished, beleive it is UE grass outside ZSS. LIS 2333154",,7.62,0,Non forest,Non forest,6,6,0,14.20993328,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
1566,1567,Ausnet 16/34,Ausnet ,15/09/2016,9/15/16 11:48,42628.49167,42628.49167,-36.1240808,146.8916233,,5808844.0,WO32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224298.0,20160922SPN_02,"Fault Crew attended a reported pillar on fire in Ethel St Wodonga. A small area of grass was burnt surrounding the pillar due to the flames/arc coming out of the base of the pillar. A 200 Amp switch failed, believed to have been caused by moisture ingress",,7.62,0,Non forest,Non forest,6,6,0,163.8484039,94895,BCH,BEECHWORTH,,104.6,16.7,12.6,1
1112,1113,Powercor 18/232,Powercor,9/12/2018,9/12/2018,,,-37.555161,143.897295,"32 Water St, Brown Hill",30283126.0,BAN015,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20190416PWA_01 ,"A crew investigating an outage found that an unknown vehicle had contacted a communications cable above Water St, 
The force of the impact caused the communications cable to contact the overhead LV conductors. 
This resulted in hot debris falling to the g",,7.62,0,Non forest,Non forest,6,6,0,456.7048645,94852,YBLT,BALLARAT,,117.3,25.7,22.1,0
334,335,United 19/20,United,1/07/2019,7/1/19 0:00,43647.0,0.486805556,-38.21878286,145.1723828,"1003 FRANKSTON-FLINDERS ROAD, SOMERVILLE VIC 3912",8822258.0,HGS22,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1308097.0,20190705UTD_01,Council Tree branch (undeclared area so UE) brought down HV in Ftn Flinders Rd on tee cond & caused sparking which caused approx 1m sq grass fire on O/H between LIS# PO-8822258. Fire report # 6565, - overhead conductor (bare; aluminium core steel reinforced),7.62,0,Non forest,Non forest,6,6,0,62.96238708,94879,CRAN,CRANBOURNE,,52.8,15,7.7,0
167,168,United 19/37,United,21/11/2019,11/21/19 0:00,43790.0,0.70375,-38.41283744,145.0139917,"389 TUCKS ROAD, SHOREHAM VIC 3916",1313635.0,DMA23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1353670.0,20191122UTD_01,DMA23 tripped and reclosed DMA #2 22kV BUEL stage 2 operated. Fault traced to tree over HV at lis 1313635 Tucks Rd. Small fire started ESV advised ref#12847040 TUCKS LYNCROFT is isolated LV. , - pole (concrete),7.62,0,Non forest,Non forest,6,6,0,139.0184631,94898,CERB,CERBERUS AWS,,60.8,21.8,20.4,0
1681,1682,PowerCor 19/204,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.679861111,-34.623918,142.765361,37 Happy Valley Road Robinvale Irrigation District Section D 3549,32143806.0,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200122PWA_05 ,Following a call from customers  Crew found a burnt cross-arm at incident location. There was a small ground fire  caused by fallen debris.,,7.62,0,Non forest,Non forest,6,6,0,63.52926254,94831,OUYE,OUYEN,,129.4,26.9,21.8,0
8,9,Ausnet 18/109,Ausnet,9/02/2019,2/9/19 17:08,43505.71389,43505.71389,-38.83242899,146.132582,"11 TRELAWNY AVENUE, SANDY POINT VIC 3959",2021646.0,FTR22,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,,20190211SPN_03,Pole mounted Fused Mains Box has failed and melted resulting in pole fire. Cause of failure unknown. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,9.870897293,94893,YWLP,WILSONS PROM,,20.3,26,21.4,1
1038,1039,Ausnet 18/164,Ausnet,19/04/2019,4/19/19 17:58,43574.74861,43574.74861,-37.819215,145.420278,"87 QUEENS ROAD, SILVAN VIC 3795",1010930.0,LDL23,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190429SPN_03,HV BA fuse appears to have hung-up and then candled. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,231.9033051,94872,DUNN,DUNNS HILL AWS,,11.6,22,11.1,1
374,375,Ausnet 17/101,Ausnet,14/02/2018,2/14/18 9:38,43145.40139,43145.40139,-38.22119371,145.5921678,"185 OBRIENS ROAD, BAYLES VIC 3981",513344.0,LLG11,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232492.0,20180307SPN_01,Large tree branch fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,13.9859581,95854,ELLI,ELLINBANK,,1.2,27,20.8,1
722,723,PowerCor 19/241,PowerCor,14/02/2020,2/14/20 0:00,43875.0,0.555555556,-37.822449,144.832647,"25 Paw Paw Road, Brooklyn, 3012.",30103015.0,BLT016,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200217PWA_02 ,Report received from customer of part supply.  There appears to be a fault with the box on pole and small grass fire started below. On arrival crew found that a FOLCB had burnt out and hot debris had fallen into grass below starting a small fire (0.2x0.2 ,,7.62,0,Non forest,Non forest,6,6,0,17.78129578,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
921,922,United 19/102,United,11/03/2020,3/11/20 0:00,43901.0,0.199328704,-37.79083992,145.1740037,"5 MITCHAM ROAD, DONVALE VIC 3111",7066918.0,NW13,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1387113.0,20200325UTD_01,Street light fire Disconected light and made safe Light head requires replacement LIS 7066918,,7.62,0,Non forest,Non forest,6,6,0,128.9967651,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4,0
1550,1551,PowerCor 19/318,PowerCor,25/06/2020,6/25/20 0:00,44007.0,0.924305556,-36.092419,145.442972,"101 Melville St, Numurkah VIC 3636",30304093.0,NKA004,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200629PWA_02 ,"Vic Fire reported sparking and arcing at transformer at above address. On arrival, crew found failed insulated HV lead.  HV fuse had operated. Evidence of arcing between two leads. No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,107.860199,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6,0
822,823,CitiPower 19/26,CitiPower,24/12/2019,12/24/19 0:00,43823.0,0.927083333,-37.834643,145.050693,"35 PLEASANT ROAD,HAWTHORN EAST,VIC,3123",30201569.0,CL011,Low voltage AC (<1kV),Urban, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191230PWA_03,Report received of street light on fire. Crew attended to find public light lantern had caught fire and was burnt out. Fire had self extinguished. No  ground fire.,,7.62,0,Non forest,Non forest,6,6,0,47.61688232,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
721,722,PowerCor 19/240,PowerCor,13/02/2020,2/13/20 0:00,43874.0,0.854861111,-37.856226,144.816667,"19 Deavey Ct, Altona VIC 3018, Australia",33073532.0,AL006,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20200217PWA_01 ,"MFB reported Sparking wires at end of Jordan Close, Altona. Fire is out in a paddock. On arrival the crew found that metallic balloons had caused a flashover at the incident location. There was a 5 sq metre fire in the paddock. MFB attended. There was no ",,7.62,0,Non forest,Non forest,6,6,0,5.084988117,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1199,1200,Jamena 17/36,Jamena,10/05/2018,5/10/18 0:00,43230.0,0.509027778,-37.702008,145.025045,"33 ARGYLE STREET, RESERVOIR VIC 3073 ",,TT 03,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,163801.0,20180510JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,102.8648071,95873,BUND,BUNDOORA,,72.2,17.6,7.3,0
1259,1260,Powercor 16/21,Powercor,15/07/2016,7/15/16 0:00,42566.0,0.19375,-37.414448,143.12887,,30005619.0,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,two phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12233.0,20160715PWA_04,VicFire reported a pole fire at the incident location.  On arrival the crew found that a low voltage junction box mounted on Challicum 1 wooden SWER s/s pole had burnt through and required replacement. There was no ground fire. There were no reported inju,,7.62,0,Non forest,Non forest,6,6,0,332.4775085,94835,LOOK,LOOKOUT HILL AWS,,68.6,14.6,7.2,0
56,57,Ausnet 18/66,Ausnet,17/12/2018,12/17/18 10:35,43451.44097,43451.44097,-38.51547981,145.9827497,"275 NERRENA HALL ROAD, NERRENA VIC 3953",2001171.0,LGA14,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181218SPN_01,Animal induced - Possum on line,,7.62,0,Non forest,Non forest,6,6,0,88.4680481,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,1
1478,1479,Powercor 16/84,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.726388889,-36.256283,144.72663,,31026711.0,ECA012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,12659.0,20161229PWA_02,"VicFire reported a pole fire  at the incident location. On arrival the crew found that a transformer has failed rupturing the tank and the ejected oil had ignited, resulting in fire damage to the pole and commencing a ground fire. It is believed that the ",,7.62,0,Non forest,Non forest,6,6,0,104.1303024,94861,YECH,ECHUCA,,47.7,25.5,24,1
1734,1735,PowerCor 19/288,PowerCor,23/04/2020,4/23/20 0:00,43944.0,0.789583333,-34.206091,142.17703,2 Eleventh Street (corner Cowra Avenue)Mildura 3500,32155128.0,MDA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200424PWA_02,"CFA reported a pole fire at incident location. Crew found that the top position HV xarm had burnt allowing the white phase insulator to drop down on the lower HV conductors. CFA attended and put out the fire. There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,52.11208344,94693,YMIA,MILDURA,,145.6,19.3,9.8,1
86,87,Powercor 18/222,Powercor,4/05/2019,4/05/2019,,,-38.28763344,141.5173133,"359 Foleys Rd, Gorae West.",,PLD003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,,20190408PWA_03 ,"Vicfire advised of grass fire caused by a large plantation gum tree falling across conductors.
On arrival crew found that  a large gum tree had fallen across SWER  conductors causing a grass fire
There was no reported injuries",,7.62,91,Hardwood plantation,Commercial plantation,4,4,1,61.29428864,94828,YPOD,PORTLAND AP AWS,,63.5,17.8,7.6,0
452,453,Powercor 16/108,Powercor,15/01/2017,1/15/17 0:00,42750.0,0.311805556,-37.953527,144.09349,,31012957.0,GL015,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12721.0,20170117PWA_01,System Controller reported that Lethbridge P179 ACR had operated with a nearby grassfire being attended to by CFA shortly after (identified on Vic Emergency website). A crew and operator was dispatched to investigate the cause. Attending crew found steel ,,7.62,0,Non forest,Non forest,6,6,0,201.1235199,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
787,788,United 19/38,United,26/11/2019,11/26/19 0:00,43795.0,0.226076389,-37.80791411,145.1211466,"140 NELSON ROAD, BOX HILL NORTH VIC 3129",7035489.0,DC12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355201.0,20191204UTD_02,"South cct of SAXTON-SHANNON S/S 22Kv X-Arm broken at Isolator pole BH0405, HV conductors down in Nelson St North of Tyne St.  LIS#7035489. ", - pole (steel),7.62,0,Non forest,Non forest,6,6,0,76.5507431,95873,BUND,BUNDOORA,,60.8,21.8,20.4,1
1730,1731,Powercor 16/41,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.607638889,-34.197736,142.03732,,33066831.0,MBN014,22kV AC,Rural Short, - crossarm (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12495.0,20161017PWA_03,"Customer reported a supply interruption and wires hanging low at the incident location. On arrival the crew found that a birds nest containing numerous pieces of wire had shorted out between the concrete pole and an LV isolator, resulting in the wooden LV",,7.62,0,Non forest,Non forest,6,6,0,52.85609055,94693,YMIA,MILDURA,,70.2,19.3,17.5,0
456,457,PowerCor 19/184,PowerCor,11/01/2020,1/11/20 0:00,43841.0,0.6875,-38.038311,144.419604,"Outside 110 and 100 Coonawarra Drive, Avalon 3212",32085621.0,FNS032,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200114PWA_01 ,The crew were dispatched to a ground fire and blown transformer at the incident location. On arrival the crew found a 10kva transformer had failed causing debris to fall to the ground igniting grass below. Oil had also fallen to ground below. There was so,,7.62,0,Non forest,Non forest,6,6,0,14.0297184,94854,YMAV,AVALON AWS,,129.4,26.9,21.8,0
528,529,United 17/83,United,1/03/2018,3/1/18 0:00,43160.0,0.29681713,-37.95074466,145.0870927,47 GOLF VIEW ROAD HEATHERTON,1814372.0,HT 10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5462.0,20180309UTD_02,X-arm fire damaged at T-off Golf View Cnr Henry. LIS 1814372. X-arm replaced under access permit.,,7.62,0,Non forest,Non forest,6,6,0,38.90325928,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
835,836,CitiPower 19/39,CitiPower,13/03/2020,3/13/20 0:00,43903.0,0.860416667,-37.775051,144.943997,"469 Brunswick Road, West Brunswick",30159559.0,WB013,6.6kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200316PWA_02 ,"Customer reporting pole sparking and glowing bright red, coming from the top of the pole. He also thinks xarm is broken. On arrival, faults crew found that a HV cross arm on pole no 46899 had burnt through.
There was suspected HVI, test by LEI found no ev",,7.62,0,Non forest,Non forest,6,6,0,35.00428772,94868,MELB,MELBOURNE,,78.2,22.9,14.4,0
1,2,PowerCor 19/212,PowerCor,24/01/2020,1/24/20 0:00,43854.0,0.667361111,-38.754127,143.667405,"27 Pascoe St, Apollo Bay VIC 3233",30051538.0,CLC013,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_06 ,"Crossarm fire reported by inspector. On arrival crew found bottom crossarm burnt off. There was no ground fire, no re[ported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.690627098,94842,YCTY,CAPE OTWAY,,129.4,26.9,21.8,1
757,758,Jamena 17/24,Jamena,30/01/2018,1/30/18 0:00,43130.0,0.418055556,-37.817,144.849731,551 GEELONG ROAD BROOKLYN VIC 3012 ,,FW05,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,159778.0,20180130JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,20.59119797,94865,YLVT,LAVERTON AWS,,73.6,27.2,23.9,1
1328,1329,PowerCor 19/112,PowerCor,21/12/2019,12/21/19 0:00,43820.0,0.077083333,-37.069678,142.792471,Lot 2 39 London Rd Stawell 3380,32095103.0,STL007,22kV AC,Rural Long, - insulators,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191223PWA_09 ,"Lightning has Struck the pole at incident location. There was damage to  two Disc Insulators, there was a ground fire approx. 2 x 4m. There was no injuries reported or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,262.6345825,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,1
1285,1286,Ausnet 17/47,Ausnet,22/11/2017,11/22/17 7:03,43061.29375,43061.29375,-37.43674398,144.977824,"20 MACSFIELD ROAD, WALLAN VIC 3756",912838.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231358.0,20171220SPN_01,Candled EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,311.6804199,94860,KMG,KILMORE GAP AWS,,46.2,25.9,22.8,1
713,714,PowerCor 19/138,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.229166667,-37.764445,144.81539,"229 St Albans Rd, St Albans VIC 3021.",30112999.0,SSE011,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_10 ,"Crew advise cross-arm burnt through on Red phase roadside HV isolator and fell into low voltage below, HV injection occurred. There was no ground fire or reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,49.99982834,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1455,1456,Ausnet 19/83,Ausnet,26/12/2019,12/26/19 22:59,43825.95789,43825.95789,-36.58976899,146.697949,"453 BUFFALO RIVER ROAD, BUFFALO RIVER VIC 3737",4505857.0,MYT22,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200205SPN_05,Eucalyptus Camaldulensis has failed with a combination of bifurcation and drought conditions. Tree was 11 meters from the conductors and wind was around 20-30 km hr gusting,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,221.5755005,95838,EDIU,EDI UPPER,,4.4,24.6,24.7,0
1625,1626,PowerCor 19/207,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.717361111,-35.624518,144.091354,365 Koondrook-Murrabit Road Koondrook 3580,33021888.0,KGT003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20200206PWA_02 ,"Customer reported wire down, started small grass fire at incident location. There was no conductor damage. CFA on site. There was a small ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,77.31099701,94844,YKER,KERANG,,129.4,26.9,21.8,1
349,350,Ausnet 18/77,Ausnet,9/01/2019,1/9/19 15:01,43474.62569,43474.62569,-38.11779501,145.267383,"39-45 CYRIL BEECHEY LANE, CRANBOURNE VIC 3977",509840.0,CRE32,22kV AC,URBAN, - insulators,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190111SPN_04,"Suspected 22kV insulator tracking through a pole stay rod resulting in pole top fire and failure of HV Strain structure, No evidence of ground fire.",,7.62,0,Non forest,Non forest,6,6,0,66.3791275,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,1
715,716,PowerCor 19/140,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.178472222,-37.800574,144.810939,"69 Cawood Dr, Sunshine West VIC 3020",31023754.0,SSE033,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_03 ,Crew reported pole fire at incident location. A high voltage isolator has broken off due to a crossarm fire and is now resting on the LV conductors below. There is reports of HVI. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,34.0004158,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,1
1512,1513,PowerCor 19/227,PowerCor,6/02/2020,2/6/20 0:00,43867.0,0.555555556,-36.371233,145.49837,"400 BOUNDARY ROAD, PINE LODGE VIC 3631",32192679.0,STN024,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200518PWA_10 ,Following report of supply failure crew found a burnt out EDO fuse unit.,,7.62,0,Non forest,Non forest,6,6,0,116.9449997,94875,YSHT,SHEPPARTON AWS,,75.8,24.4,17.9,0
501,502,United 18/52,United,29/11/2018,11/29/18 0:00,43433.0,0.070891204,-37.98778167,145.1007273,"DE HAVILLAND ROAD, MORDIALLOC VIC 3195",1806824.0,MC 06,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1241272.0,20181206UTD_10,Light misty rain at time of outage.Pole fire & broken x arm at CH4083 NOP between MC9 & MC6. lis 1806824. ,,7.62,0,Non forest,Non forest,6,6,0,7.88939333,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,0
919,920,United 19/82,United,19/01/2020,1/19/20 0:00,43849.0,0.779259259,-37.82013125,145.1855931,"UNIT 1 24 ROOKS ROAD, NUNAWADING VIC 3131",7033741.0,NW22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371239.0,20200204UTD_06,BPh FI' up at BH1964 HV CABINET 444 WHORSE Both xarms burnt off t/pole LIS#7033741 PM # 1000742130... S, - poles / columns (major road),7.62,0,Non forest,Non forest,6,6,0,142.00177,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
1678,1679,PowerCor 19/50,PowerCor,3/10/2019,10/3/19 0:00,43741.0,0.45,-34.738589,142.653568,"Staley Rd, Wemen",32143201.0,WMN013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),single phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20191007PWA_02 ,"A Customer reported that a few days ago when he started his pump, the nearby pole dropped a few large sparks that started a small grass fire. On arrival the crew found that a Low Voltage Isolator had overheated and caused hot debris to fall to the ground ",,7.62,0,Non forest,Non forest,6,6,0,49.59949875,94831,OUYE,OUYEN,,27.7,21.3,18.8,0
839,840,CitiPower 19/43,CitiPower,4/07/2019,7/4/19 0:00,43650.0,0.841666667,-37.831243,145.093409,"16 ARUNDEL CRESCENT,SURREY HILLS,VIC,3127",30175594.0,RD005,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200908PWA_03,Service wire has broken away from the house and caught fire. Attending crew replaced service cable.,,7.62,0,Non forest,Non forest,6,6,0,88.88185883,94868,MELB,MELBOURNE,,52.8,15,7.7,1
1054,1055,Ausnet 16/40,Ausnet ,12/10/2016,10/12/16 3:25,42655.14236,42655.14236,-37.74621099,145.653564,,1407535.0,WYK23,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,224695.0,20161012SPN_01,"Small fire in vicinity at base of pole, LV Krone fuse box melted on substation pole caused by a loose LV connection on LV leads to Krone fuse box.",,7.62,0,Non forest,Non forest,6,6,0,168.5622101,94864,YCEM,COLDSTREAM AWS,,70.2,19.3,17.5,1
833,834,CitiPower 19/37,CitiPower,21/01/2020,1/21/20 0:00,43851.0,0.7125,-37.856231,144.990293,"135 Albert St, Windsor VIC 3181",30217885.0,BC020,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200122PWA_08 ,"MFB reported pole fire at the above incident location. On arrival, the crew found an Low Voltage (LV) cable head pole conductor tie (red phase) had broken due to faulty Insulation Piercing Connector (IPC) overheating, caught on fire.
There was a minor fir",,7.62,0,Non forest,Non forest,6,6,0,16.03239632,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
831,832,CitiPower 19/35,CitiPower,15/01/2020,1/15/20 0:00,43845.0,0.453472222,-37.835174,144.958917,181 Cecil Street South Melbourne 3205,30174143.0,AP006,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200117PWA_06,"Customer report of powerline down, caused ground fire, MFB onsite. Crew found blue phase LV conductor on ground. Ground fire of approx. 250mm2 
There was no reported injuries or property damage.",,7.62,0,Non forest,Non forest,6,6,0,13.00137424,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
