,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1399,1400,Powercor 16/55,Powercor,19/11/2016,11/19/16 0:00,42693.0,0.863194444,-36.718521,144.2535,,30223654.0,EHK031,Low voltage AC (<1kV),Rural Short,Public lighting,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12606.0,20161201PWA_03,"CFA, reported street light lantern on fire Corner Victoria Street & High Street, Eaglehawk outside 48-48A High Street. When crew arrived onsite the fire had extinguished and CFA no longer present. The 150W HP Sodium lantern had burnt internally and requir",,7.62,0,Non forest,Non forest,6,6,0,224.0419006,94855,YBDG,BENDIGO AWS,,36.4,20.8,19.5,0
642,643,Ausnet 19/174,Ausnet,19/06/2020,6/19/20 10:26,44001.43472,44001.43472,-38.06954843,145.4678657,"14 BEVAN COURT, PAKENHAM VIC 3810",5654539.0,OFR24,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200622SPN_04,"LV pillar had burnt leads due to loose connections. leads replaced tested, and pillar returned to service.",,7.62,0,Non forest,Non forest,6,6,0,41.18249893,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
1358,1359,Powercor 16/111,Powercor,16/01/2017,1/16/17 0:00,42751.0,0.325,-36.974734,143.95959,,33014297.0,BETS-MRO,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12720.0,20170116PWA_06,CFA reported a pole fire at the incident location.  Upon arrival the crew found that a bird flashover on 66kV line and fell on to the ground resulting approx. 500 Sqm ground fire.  The protection operated (line auto reclosed). There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,193.3327026,94849,YMBU,MARYBOROUGH,,33.2,26.5,23.4,1
612,613,Ausnet 17/35,Ausnet,8/10/2017,10/8/17 16:03,43016.66875,43016.66875,-38.07751275,145.2857168,"46 MARINER CLOSE, CRANBOURNE NORTH VIC 3977",594816.0,CRE23,22kV AC,URBAN, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230654.0,20171020SPN_01,The root cause could not be determined.,,7.62,0,Non forest,Non forest,6,6,0,41.91390228,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
1028,1029,Ausnet 19/63,Ausnet,21/11/2019,11/21/19 20:23,43790.84931,43790.84931,-37.88459719,145.4199996,Gerber Rd Monbulk VIC 3793,1320862.0,BGE11,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20191122SPN_02,"Ground fire started by lightning, not caused by network asset.",,7.62,0,Non forest,Non forest,6,6,0,224.4388733,94872,DUNN,DUNNS HILL AWS,,60.8,21.8,20.4,1
1190,1191,Ausnet 18/127,Ausnet,3/03/2019,3/3/19 16:30,43527.6875,43527.6875,-37.64696499,145.036761,"24 GREENBROOK DRIVE, EPPING VIC 3076",916606.0,EPG34,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,,20190304SPN_10,An LV isolator and transformer lead failed on pole LIS916606 resulting in 2 small grass fires (approx 1m sq and 12m sq) as hot molten metal fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,129.5155182,95873,BUND,BUNDOORA,,14.6,24.8,15.9,1
1396,1397,Powercor 18/203,Powercor,#VALUE!,23/03/2019,,,-36.717221,144.34961,"GOLF COURSE ROAD, WELLSFORD VIC 3551",,EHK022,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20190416PWA_07 ,"Report received of a pole fire at incident location.
On arrival crew found a crossarm with the end burnt off .
There was no ground fire, no reported injuries or third party property damage.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,200.852005,94855,YBDG,BENDIGO AWS,,#VALUE!,#VALUE!,#VALUE!,0
1105,1106,Powercor 16/42,Powercor,18/10/2016,10/18/16 0:00,42661.0,0.872916667,-37.633869,143.57362,,30000848.0,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,12499.0,20161019PWA_01,"Vic fire reported a pole fire at the incident location.  On arrival the crew found that the connections in a 3 phase fused mains box (FOLCB) had overheated, resulting in the box catching fire. Crew made the site safe and performed repairs. There was a sma",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,432.276886,94852,YBLT,BALLARAT,,70.2,19.3,17.5,0
1499,1500,PowerCor 19/67,PowerCor,11/11/2019,11/11/19 0:00,43780.0,0.583333333,-36.352688,145.433323,130 Grahamvale Rd Grahamvale 3631,33096475.0,SHN024,22kV AC,Rural Short, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20191113PWA_03 ,"A customer reported a loud bang and ground fire at the incident location. Upon arrival, a Powercor fault crew found that a bird flash over resulted in a small ground fire.",,7.62,0,Non forest,Non forest,6,6,0,115.0205994,94875,YSHT,SHEPPARTON AWS,,60.8,21.8,20.4,1
1290,1291,Ausnet 19/100,Ausnet,16/01/2020,1/16/20 23:02,43846.95972,43846.95972,-37.3688785,145.353675,"959 BREAK ODAY ROAD, GLENBURN VIC 3717",1401202.0,KLK11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20200117SPN_04,"Large tree branch fell on SWER conductor, conductor down and caused grass fire.",,7.62,0,Non forest,Non forest,6,6,0,322.9917908,94860,KMG,KILMORE GAP AWS,,129.4,26.9,21.8,0
214,215,Ausnet 19/160,Ausnet,27/04/2020,4/27/20 11:23,43948.47431,43948.47431,-38.45758601,145.474965,"40 DWYER ROAD, BASS VIC 3991",2803195.0,LLG13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200506SPN_01,Possible cause is salt air corrosion and moisture inside fuse holder.,,7.62,0,Non forest,Non forest,6,6,0,10.0,94892,RHYL,RHYLL AWS,,145.6,19.3,9.8,0
1389,1390,PowerCor 19/119,PowerCor,25/12/2019,12/25/19 0:00,43824.0,0.61875,-36.722512,144.26543,"23 Bright St, California Gully VIC 3556, Australia",32032597.0,EHK023,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191230PWA_06 ,Vic fire reported an umbrella has blown onto HV line and wire down which started small grass fire. Crew found that an outdoor table umbrella had been caught by a gust of wind and had been thrown into the HV. The centre phase of the three phase line has as,,7.62,0,Non forest,Non forest,6,6,0,218.6356964,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,1
1605,1606,Powercor 16/19,Powercor,15/07/2016,7/15/16 0:00,42566.0,0.833333333,-35.978204,145.74102,,32182471.0,CME014,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12236.0,20160719PWA_01,"Customer reported sparking transformer at the incident location.  On arrival the crew found that a Boric Acid HV fuse had candled, the fuse remained in the carrier intact. Crew pulled the 2 other fuses, which stopped the candling on the red phase. There w",,7.62,0,Non forest,Non forest,6,6,0,117.4854965,94862,81124,YARRAWONGA,,68.6,14.6,7.2,1
1520,1521,Ausnet 19/23,Ausnet,7/07/2019,7/7/19 19:37,43653.81736,43653.81736,-36.33803582,146.303593,"1 WARATAH DRIVE, WANGARATTA VIC 3677",5119925.0,WN2,22kV AC,RURAL LONG, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_01,Caused by lightning,,7.62,0,Non forest,Non forest,6,6,0,143.1531067,94889,YWGT,WANGARATTA AWS,,52.8,15,7.7,0
1354,1355,PowerCor 19/296,PowerCor,18/05/2020,5/18/20 0:00,43969.0,0.651388889,-36.965266,143.51325,"Maryborough-st Arnaud Rd, Rathscar VIC 3465, Australia ",32024807.0,MRO005,22kV AC,Rural Long, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200519PWA_03 ,Vicfire advised of fire caused by tractor operator hitting pole and bringing it and the overhead conductors to the ground. Tractor operator advised to remain in tractor until PCA crew onsite. On arrival crew found that a tractor/sprayer had collided with ,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,209.3477478,94849,YMBU,MARYBOROUGH,,82.8,16.4,8.3,1
1356,1357,Powercor 16/51,Powercor,11/11/2016,11/11/16 0:00,42685.0,0.998611111,-36.86595,143.80422,,32032402.0,KGT004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12601.0,20161130PWA_02,"From 1.22am on Friday 11 Nov 2016, Powercor started to receive calls from customers in the Lake Meran area, reporting a pole fire. Crews were dispatched to the area and found a Xarm fire on P130 Boort line (LIS 708869). Crews isolated the line and made sa",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,189.7570953,94849,YMBU,MARYBOROUGH,,36.4,20.8,19.5,0
1065,1066,Ausnet 18/178,Ausnet,30/06/2019,6/30/19 13:59,43646.58264,43646.58264,-37.78838,147.568701,"335 HODGES ESTATE ROAD, ELLASWOOD VIC 3875",1605515.0,BDL44,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190708SPN_07,Boric Acid HV fuse candled. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,60.43440247,94912,YBNS,BAIRNSDALE AIRPORT,,57.5,15.5,7.2,1
259,260,Powercor 18/288,Powercor,7/06/2019,6/7/19 0:00,43623.0,0.659027778,-38.21420267,143.5453496,115 WARRION HILL ROAD WARRION VIC 3249,30054866.0,CLC003,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190717PWA_03 ,Hung up fuse reported by customer,,7.62,0,Non forest,Non forest,6,6,0,143.3545532,94845,YOLA,COLAC AP,,57.5,15.5,7.2,1
158,159,United 17/59,United,27/01/2018,1/27/18 0:00,43127.0,0.672453704,-38.3677738,144.8929704,221 EASTBOURNE ROAD ROSEBUD,1309970.0,RBD24,22kV AC,Urban, - surge diverter,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5412.0,20180129UTD_03,"Refer TE1141571, Crow at RDB24 fdr exit CHP RB0184 caused a small grass fire. Fire report#01687",,7.62,0,Non forest,Non forest,6,6,0,9.544910431,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9,0
1150,1151,Jamena 18/32,Jamena,29/03/2019,3/29/19 0:00,43553.0,0.662361111,-37.673896,144.898562,1 SHIRRA PLACE ATTWOOD,,BD07,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190330JEM_01,"A branch, from a Jemena responsible tree, broke during high winds and failed onto HV resulting in failed burnt through conductor and a consequent minor grass fire.",,7.62,0,Non forest,Non forest,6,6,0,103.0191193,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9,1
840,841,Ausnet 19/110,Ausnet,22/01/2020,1/22/20 15:04,43852.62778,43852.62778,-37.72604399,145.133448,"36 KIRWANA GROVE, MONTMORENCY VIC 3094",900363.0,ELM34,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20200123SPN_04,Tree branch falling onto LV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.30429077,95873,BUND,BUNDOORA,,129.4,26.9,21.8,1
722,723,PowerCor 19/241,PowerCor,14/02/2020,2/14/20 0:00,43875.0,0.555555556,-37.822449,144.832647,"25 Paw Paw Road, Brooklyn, 3012.",30103015.0,BLT016,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200217PWA_02 ,Report received from customer of part supply.  There appears to be a fault with the box on pole and small grass fire started below. On arrival crew found that a FOLCB had burnt out and hot debris had fallen into grass below starting a small fire (0.2x0.2 ,,7.62,0,Non forest,Non forest,6,6,0,17.78129578,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1529,1530,Ausnet 18/177,Ausnet,27/06/2019,6/27/19 9:45,43643.40625,43643.40625,-36.31885498,146.842128,"6 BACK CREEK ROAD, YACKANDANDAH VIC 3749",5218276.0,WOTS11,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20190704SPN_01,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,299.1806946,94895,BCH,BEECHWORTH,,57.5,15.5,7.2,1
638,639,Ausnet 19/52,Ausnet,25/10/2019,10/25/19 17:18,43763.72083,43763.72083,-38.03189901,145.493175,"56 REYNOLDS ROAD, PAKENHAM VIC 3810",504298.0,OFR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20191028SPN_02,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,127.0588531,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8,1
1217,1218,Jamena 16/31,Jamena,1/03/2017,3/1/17 0:00,42795.0,0.479166667,-37.669866,144.937932,,,BD11,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,146152.0,20170406JEM_01,Neutral screen service fell down to the ground and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,131.9907532,94867,TRNX,BMTC ANNEXE,,29.2,26.9,16.8,1
885,886,United 17/85,United,7/03/2018,3/7/18 0:00,43166.0,0.943564815,-37.86974181,144.9774928,19 SPENSER STREET ST KILDA,2306019.0,EW 12,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5470.0,20180313UTD_04,Private  large private palm tree located at #19 Spencer St buring out on hv street mains - G&B crew to attend first thing AM Thurs 8/3/18 to cut back tree - lis: 2306019,,7.62,0,Non forest,Non forest,6,6,0,2.000679016,94868,MELB,MELBOURNE,,24.6,24.9,16.6,1
321,322,United 17/125,United,12/06/2018,6/12/18 0:00,43263.0,0.283159722,-38.22045746,145.0408277,"67 BARKLY STREET, MORNINGTON",9833531.0,MTN21,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5568.0,20180626UTD_01,150w SL head burnt out. no flames visible. mfb on site. isolated SL pole# 9833531 at FMB on LIS# 1100704. head will require repalcement. TO# 1187484 raised for ace,,7.62,0,Non forest,Non forest,6,6,0,18.43121338,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,1
923,924,United 19/112,United,5/05/2020,5/5/20 0:00,43956.0,0.765972222,-37.83528591,145.1759365,"422 CANTERBURY ROAD, FOREST HILL VIC 3131",7020345.0,NW33,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1402844.0,20200512UTD_01,LV red phase fuse isolator Debris from the melting pieces of the isolator this caused a small area fire on ground in some plants- as per customer on site MFB had already attended  - too dark to take photos  Fire report created- LIS 7020345,Small: 10 - 1000 aq.m,7.62,0,Non forest,Non forest,6,6,0,114.1038742,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3,1
1703,1704,PowerCor 19/81,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.145138889,-34.272778,142.198973,151 Campbell Ave Irymple (Cnr Twenty Second St),32151419.0,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191202PWA_03 ,"CFA called to advise pole fire and wire down at the incident location. Crew arrived and found HV cross arm was burning and part of cross arm had burnt out, dropping HV insulator and line to the ground.  CFA and Police in attendance.
Cable was still sparki",,7.62,0,Non forest,Non forest,6,6,0,59.42185211,94693,YMIA,MILDURA,,60.8,21.8,20.4,1
1584,1585,Powercor 18/291,Powercor,1/02/2019,2/1/19 0:00,43497.0,0.370138889,-36.050453,143.170863,"308 Denneys Rd, Wycheproof VIC 3527",32027183.0,CTN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190730PWA_05,Report received of HV crossarm burnt off. There was no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,104.4209976,95842,YDOD,DONALD,,20.3,26,21.4,1
1114,1115,Powercor 16/90,Powercor,28/12/2016,12/28/16 0:00,42732.0,0.552083333,-37.563884,143.83606,,30014532.0,BAS014,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,12666.0,20161229PWA_09,VicFire reported a pole fire at the incident location.  On arrival the crew found that a tree branch had broken in the windy weather conditions and had fallen across high voltage and low voltage conductors which resulted in the branch burning through. The,,7.62,0,Non forest,Non forest,6,6,0,446.4768677,94852,YBLT,BALLARAT,,47.7,25.5,24,1
459,460,PowerCor 19/321,PowerCor,28/06/2020,6/28/20 0:00,44010.0,0.488888889,-37.955752,144.303094,"415 CARRS ROAD,ANAKIE,VIC,3213",30312072.0,CRO013,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200629PWA_06 ,"Customer reported flames and smoke coming from pole on his property, farm has lost supply. Crew found a HV lead on the sub pole had burnt out and required replacing.",,7.62,0,Non forest,Non forest,6,6,0,103.854538,94854,YMAV,AVALON AWS,,30.8,14.9,7.6,1
493,494,United 19/105,United,20/03/2020,3/20/20 0:00,43910.0,0.981134259,-38.00879036,145.0982875,"51A GOVERNOR ROAD, MORDIALLOC VIC 3195",1807866.0,MC3,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1390226.0,20200327UTD_01,Pole fire at LIS#1807866. Awaiting daylight assessment of damage and replacement parts required. Fire report number #03748. ESV fire report to be made within 48hrs,single phase,7.62,0,Non forest,Non forest,6,6,0,2.002857447,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,1
204,205,United 18/50,United,21/11/2018,11/21/18 0:00,43425.0,0.890868056,-38.36562048,145.2015613,"COOK ROAD, HMAS CERBERUS VIC 3920",8826921.0,HGS31,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1238816.0,20181206UTD_06,"large cypress hedge on defense land growing close to HV.  LIS# 8826921 to LIS# 1110586  branch has burnt through & has been removed by fire crew, tree clearers on site assessing any further follow up required.",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,8.371703148,94898,CERB,CERBERUS AWS,,69.6,22,19.8,0
1614,1615,PowerCor 19/169,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.188194444,-35.786194,144.029526,8224 Murray Vally Hwy Kerang East 3579,32032025.0,KGT003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200110PWA_09,A Powercor fault crew patrolling a faulted SWER line and found a pole fire at the incident location. The pole top ignited but no ground fire reported.,,7.62,0,Non forest,Non forest,6,6,0,78.54100037,94844,YKER,KERANG,,129.4,26.9,21.8,1
576,577,Ausnet 19/20,Ausnet,3/07/2019,7/3/19 19:44,43649.82222,43649.82222,-38.03816415,145.2548203,"1 JEFFREY STREET, HAMPTON PARK VIC 3976",505164.0,HPK23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_05,Street light on pole LIS505164 caught fire and burnt. Fire likely resulted from failed ignitor or PE Cell.,,7.62,0,Non forest,Non forest,6,6,0,29.9960022,94879,CRAN,CRANBOURNE,,52.8,15,7.7,1
1421,1422,Powercor 18/230,Powercor,4/11/2019,4/11/2019,,,-36.49977901,142.5680324,"548 MINYIP-COROMBY ROAD, MINYIP VIC 3392",,STL006,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190411PWA_03 ,"CFA Brigade reported as per police, pole fire, Cnr Robbins Rd & Coromby-Minyip Rd Minyip, top of pole on fire, Brigade enroute. 
Due to a pole fire the crew found live SWER conductor hanging approximately 3.6m above road and railway line
There was a small",,7.62,0,Non forest,Non forest,6,6,0,129.1263428,94841,YWKB,WARRACKNABEAL,,60.8,21.8,20.4,1
221,222,Ausnet 18/102,Ausnet,5/02/2019,2/5/19 12:35,43501.52431,43501.52431,-38.445898,145.754206,"50 JAMES ROAD, BENA VIC 3946",2007971.0,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190207SPN_01,Candled fuse and no evidence of ground fire. Fuse replaced,,7.62,0,Non forest,Non forest,6,6,0,194.2194519,95881,YWON,WONTHAGGI,,20.3,26,21.4,1
603,604,United 17/51,United,18/01/2018,1/18/18 0:00,43118.0,0.733020833,-37.96948511,145.1862508,74 CHANDLER ROAD NOBLE PARK,619054.0,NP 36,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5400.0,20180122UTD_01,LIS - 0619054  crew  replcd burnt off red phase lv lead conn to tx lv isolator completed fire ignition report - grass had been burnt  approx 1 cubic meter   crew have taken photos of grass and pole to be passed onto chris willey,,7.62,0,Non forest,Non forest,6,6,0,45.51345444,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9,1
1276,1277,PowerCor 19/279,PowerCor,9/04/2020,4/9/20 0:00,43930.0,0.790277778,-37.426628,144.86269,"1108 BOLINDA-DARRAWEIT ROAD, DARRAWEIT GUIM",33025397.0,GSB012,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200414PWA_01 ,"Report received of pole and transformer on fire at incident location. On arrival the crew found that fire had been extinguished by CFA. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,317.0,94860,KMG,KILMORE GAP AWS,,145.6,19.3,9.8,0
360,361,United 16/26,United,4/09/2016,9/4/16 0:00,42617.0,0.970138889,-38.17057505,145.2038319,,3301085.0,FSH21,Low voltage AC (<1kV),Rural Short, - connection box,two phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5013.0,20160907UTD_01,"At 330 centre rd reports of a fire on pole o/s property, Crew attended and @ Lis 3301085 replaced 3w JB & 3w fmb for UG on serv pole. Possible loose connection",,7.62,0,Non forest,Non forest,6,6,0,86.04044342,94879,CRAN,CRANBOURNE,,104.6,16.7,12.6,1
592,593,United 18/107,United,3/04/2019,4/3/19 0:00,43558.0,0.123611111,-37.9368342,145.1427952,"24A Westall Rd, Westall",629253.0,SV 16,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1280721.0,20190424UTD_04,"Approx 8m squared grass fire caused by this fault, fire brigade attended and extinguished duty officer advised @ pole 0629253 - FHV spreaders required lis 0629253-0629254",,7.62,0,Non forest,Non forest,6,6,0,50.73821259,94870,YMMB,MOORABBIN AWS,,11.6,22,11.1,0
761,762,Jamena 17/33,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.670925926,-37.805653,144.880514,"275 GEELONG ROAD, KINGSVILLE VIC 3012",,FW08,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161219.0,20180314JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,22.9666214,94868,MELB,MELBOURNE,,24.6,24.9,16.6,1
993,994,Ausnet 17/61,Ausnet,9/12/2017,12/9/17 13:09,43078.54792,43078.54792,-37.75647101,145.225271,"254 Gold Memorial Rd, Warrandyte VIC 3113",1224905.0,RWN33,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231784.0,20171213SPN_01,Tree fell onto overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,59.85639954,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,1
1536,1537,Ausnet 17/126,Ausnet,9/03/2018,3/9/18 22:45,43168.94792,43168.94792,-36.30035899,147.230996,"1077 OMEO HIGHWAY, TALLANGATTA SOUTH VIC 3701",5211317.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232791.0,20180416SPN_03,Arcing and burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,213.642395,94878,HUHI,HUNTERS HILL AWS,,24.6,24.9,16.6,0
555,556,United 16/74,United,13/02/2017,2/13/17 0:00,42779.0,0.481944444,-37.95320417,145.0755737,,1819881.0,HT 11,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5172.0,20170214UTD_03,"HV fuse assembly faulted with pieces of porcelain making contact with vehicle, small grass fire started in private porperty around the ground type substation., 3x2m.  Lis 1819881",,7.62,0,Non forest,Non forest,6,6,0,35.01163483,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5,1
1129,1130,PowerCor 19/128,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.583333333,-37.677846,144.570968,"50 Quail Crescent, Melton,3337.",30300618.0,MLN032,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_05 ,Following reports of outage crew found a burnt out copper to aluminium connection on north side transformer bus. Molten particles had caused a number of small spot fires in the grass below. There was no reported injuries or property damage.,,7.62,0,Non forest,Non forest,6,6,0,133.2437286,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,1
1234,1235,Ausnet 18/125,Ausnet,1/03/2019,3/1/19 21:11,43525.88264,43525.88264,-37.67168002,145.149732,"22 COLLINS STREET, DIAMOND CREEK VIC 3089",926701.0,ELM12,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,,20190304SPN_06,"A tree branch broke from a gumtree tree and, while falling to ground, clipped LV open wire mains causing LV white & blue phase conductors to clash. The resultant fault current caused a mains connection failure at the s/s LV white phase isolator with holt ",,7.62,0,Non forest,Non forest,6,6,0,79.05493164,95873,BUND,BUNDOORA,,14.6,24.8,15.9,1
1572,1573,Ausnet 16/102,Ausnet ,23/02/2017,2/23/17 15:04,42789.62778,42789.62778,-36.11743399,147.0030547,,5235747.0,WOTS-HPS,66kV AC,UNCLASSIFIED, - crossarm (wood),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226579.0,20170223SPN_01,A broken crossarm on a parallel vertical 66kV circuit caused the middle and lower conductors to clash resulting in a large grass fire. Active termites were found in the broken crossarm and in the pole. ,,7.62,0,Non forest,Non forest,6,6,0,175.4871063,94895,BCH,BEECHWORTH,,47,25.9,20.5,0
354,355,United 17/97,United,18/03/2018,3/18/18 0:00,43177.0,0.595416667,-38.22775809,145.1915435,12 DROVERS LANE SOMERVILLE,1109045.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5488.0,20180321UTD_02,Cause was private tree branch from number 14 Drovers Lane at LIS# 1109045. Damage: HV condctor on deck as above and to be repaired under A/P. Small grass fire started on site. ,,7.62,0,Non forest,Non forest,6,6,0,32.99983978,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,0
415,416,Ausnet 17/66,Ausnet,18/12/2017,12/18/17 18:26,43087.76806,43087.76806,-38.20017799,146.316759,"3-7 HAUNTED HILLS ROAD, NEWBOROUGH VIC 3825",596942.0,MOE13,Low voltage AC (<1kV),RURAL SHORT, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231769.0,20171219SPN_03,Loose LV fuse hinge at pole.,,7.62,0,Non forest,Non forest,6,6,0,140.0003052,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4,1
261,262,Powercor 16/107,Powercor,15/01/2017,1/15/17 0:00,42750.0,0.455555556,-38.263653,143.55611,,30054319.0,CLC003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12722.0,20170117PWA_02,"A farmer reported that a small grassfire had started on his property. He stated that a nearby pole had been sparking, smoking and glowing orange. The farmer believed this pole was the likely cause of the fire. A crew was dispatched to investigate the inci",,7.62,0,Non forest,Non forest,6,6,0,124.2898636,94845,YOLA,COLAC AP,,33.2,26.5,23.4,0
904,905,CitiPower 16/17,CitiPower,18/08/2016,8/18/16 0:00,42600.0,0.579166667,-37.838705,144.99312,,30302043.0,TK024,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12356.0,20160826PWA_03,"A customer requested urgent attendance to isolate supply due to fire in MSB room at the incident location. Upon arrival, crew found that an overheated LV fuse board caught fire. MFB attended. Protection operated. The supply isolated
and the place made saf",,7.62,0,Non forest,Non forest,6,6,0,8.978467941,94868,MELB,MELBOURNE,,69.4,15.9,10.1,0
705,706,PowerCor 19/62,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.471527778,-37.870122,144.704957,"32 Macedon Street, Hoppers Crossing, VIC, 3029",32174345.0,LV009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191106PWA_03,"Customer advised that mains wire has come off insulator and is resting on the cross arm, making a sizzling sound. On arrival the PCA Faults Crew have advised that the HV cross arm has burnt.",,7.62,0,Non forest,Non forest,6,6,0,19.00022125,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,0
1200,1201,Ausnet 17/33,Ausnet,11/09/2017,9/11/17 18:46,42989.78194,42989.78194,-37.672089,145.126515,"311 YAN YEAN ROAD, PLENTY VIC 3090",926107.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; copper),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230242.0,20171023SPN_03,"Heat generated from the poor connection caused the cable to fail and fall to the ground.
The hot particles of the IPC and/ or copper cable could have made contact with the ground. 
no photo is available.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,117.431488,95873,BUND,BUNDOORA,,46.7,17.8,12.6,0
1158,1159,Jamena 19/41,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.215972222,-37.702852,144.958814,"13 SAGES ROAD, GLENROY VIC 3046",,CN4,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_06,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,77.90518951,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
788,789,United 19/46,United,9/12/2019,12/9/19 0:00,43808.0,0.852256944,-37.88840701,144.9958456,BENT AVE BRIGHTON 3186 [Cnr New St],2308461.0,EW14,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1359943.0,20191213UTD_02," Cause: Large pine tree in Elsternwick golf course dropped branch onto HV CHP LIS# 2308461 in Bent Ave, Tree branch was sparking / burning at time of fault. No fire at ground level. Crew will submit fire report #1099...", - dropper / bridge,7.62,0,Non forest,Non forest,6,6,0,3.999320984,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
1212,1213,Ausnet 17/166,Ausnet,4/06/2018,6/4/18 5:19,43255.22153,43255.22153,-37.68975099,145.00524,"13 CHAFFEY STREET, THOMASTOWN VIC 3074",907501.0,TT7,22kV AC,URBAN, - fuse (powder filled),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,233830.0,20180626SPN_03,Bird made contact with Overhead 22kV resulting in fuse operation,,7.62,0,Non forest,Non forest,6,6,0,98.31544495,95873,BUND,BUNDOORA,,47.2,14.3,7.2,1
989,990,United 17/122,United,31/05/2018,5/31/18 0:00,43251.0,0.705138889,-37.82308267,145.2120947,2 WALWA STREET MITCHAM,7029309.0,RWT34,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5553.0,20180601UTD_01,"Pole LIS 7029309, Culwell Av cnr Walwa St, HV anchor pole has burnt off approx 1 metre from the top. d. Ppole replaced under EAP #11320.  No report of any ground fire present.",,7.62,0,Non forest,Non forest,6,6,0,114.9058228,95867,SCOR,SCORESBY AWS,,72.2,17.6,7.3,1
1581,1582,PowerCor 19/95,PowerCor,7/12/2019,12/7/19 0:00,43806.0,0.582638889,-35.98088,141.841967,"1981 Rainbow-Nhill Rd, Rainbow 3424",32120528.0,NHL015,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20191209PWA_04 ,A call was received from the CFA stating that a wire had come down at the above address and had caused a fire. Powercor crew arrived onsite they found that the HV SWER conductor between Pole 33 and 34 Lake Hindmarsh had broken mid span and caused a grass ,,7.62,0,Non forest,Non forest,6,6,0,89.35346222,94827,YNHL,NHILL,,4.4,24.6,24.7,1
794,795,United 19/67,United,5/01/2020,1/5/20 0:00,43835.0,0.364699074,-37.85224679,145.132898,"10 BURWOOD HIGHWAY, BURWOOD VIC 3125",7037580.0,EB11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366531.0,20200122UTD_04,"X-arm broken at switch pole BH7256 Burwood Rd LIS#7037580.  HV has hit the neutral wire, LV OK. No HV injection, Chemist shop OK and power on, all other shops are closed.  ASR AT 13:24HRS  - ESV 13116347","SCADA, network control and protection systems",7.62,0,Non forest,Non forest,6,6,0,115.9893799,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
1553,1554,Ausnet 16/105,Ausnet ,3/03/2017,3/3/17 11:16,42797.47013,42797.47013,-36.23860101,146.271955,,5103424.0,WN3,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226737.0,20170306SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,140.3399963,94889,YWGT,WANGARATTA AWS,,29.2,26.9,16.8,0
314,315,United 17/29,United,6/10/2017,10/6/17 0:00,43014.0,0.184849537,-38.17086225,145.1058408,22 HUMPHRIES ROAD MOUNT ELIZA,3314196.0,FSH13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5330.0,20171103UTD_01,"Cons crew on the way to replace burnt hv x-arm...poly/plastic insulators, LIS - 3314196 HV strain arm replaced cut off top of pole, chse up with James Q & Rod L for fire start report.",,7.62,0,Non forest,Non forest,6,6,0,77.76357269,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
1100,1101,Powercor 16/131,Powercor,28/01/2017,1/28/17 0:00,42763.0,0.607638889,-37.67454,143.5252,,33005605.0,BAS021,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12767.0,20170130PWA_05,"VicFire reported a fire at the incident location.  On arrival the crew found that an EDO fuse had operated, however the barrel of the EDO fuse stayed in position without dropping down.  The barrel then caught fire resulting in a ground fire (approx. 50 sq",,7.62,0,Non forest,Non forest,6,6,0,440.3735046,94852,YBLT,BALLARAT,,33.2,26.5,23.4,0
418,419,Ausnet 17/118,Ausnet,28/02/2018,2/28/18 17:54,43159.74583,43159.74583,-38.13822501,146.294843,"200 PURVIS ROAD, TANJIL SOUTH VIC 3825",2210545.0,MOE14,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232631.0,20180301SPN_02,Tree fell into HV conductor during windy conditions.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,149.1930542,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8,1
1465,1466,Powercor 16/100,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.554861111,-36.391675,142.3915,,32106745.0,HSM005,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,12685.0,20170106PWA_02,Customer reports of no supply were received beyond the incident location.  On arrival the crew found that a farmer driving a tractor and towing a grain chaser bin with an auger which was not stowed had contacted an overhead high voltage line. There was ,,7.62,0,Non forest,Non forest,6,6,0,122.4334335,94841,YWKB,WARRACKNABEAL,,33.2,26.5,23.4,0
798,799,United 19/86,United,21/01/2020,1/21/20 0:00,43851.0,0.262199074,-37.8897554,145.0623049,"364 NEERIM ROAD, CARNEGIE VIC 3163",2327323.0,EM10,11kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371932.0,20200205UTD_05,"Found to be a candling fuse 206v on blue, at sub bus 192v at sub 216 on blue. R & W 243 & 245LIS 2327323",,7.62,0,Non forest,Non forest,6,6,0,45.81336594,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
889,890,Jamena 17/18,Jamena,7/07/2017,7/7/17 0:00,42923.0,0.574305556,-37.738271,144.948763,"12 SUSSEX STREET, PASCOE VALE SOUTH VIC 3044",,CS 02,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20180817JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,61.0,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,0
1433,1434,Powercor 18/126,Powercor,4/01/2019,1/4/19 0:00,43469.0,0.929861111,-36.45474186,145.2033276,"170 GIRGARRE EAST ROAD,TATURA,VIC,3616",,MNA021,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20190613PWA_15 ,"Customer reports sparking from pole top.
On arrival crew found that a boric acid fuse had hung up and was candling.
There was no ground fire, no reported injuries or third party property damage.
Event found during outage data review.",,7.62,0,Non forest,Non forest,6,6,0,113.1000977,95836,TISA,TATURA INSTITUTE,,12.6,28.4,25.6,1
561,562,United 16/90,United,25/04/2017,4/25/17 0:00,42850.0,0.323368056,-38.01596013,145.0936824,,3302271.0,MC 01,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5226.0,20170430UTD_04,"UG pillar burnt out at LIS 3302271, Fire start report no# 05281, fire was at pillar only no damage to anything external.",,7.62,0,Non forest,Non forest,6,6,0,6.299309731,94870,YMMB,MOORABBIN AWS,,142.7,20.8,10.8,1
1239,1240,Ausnet 19/114,Ausnet,25/01/2020,1/25/20 13:59,43855.58264,43855.58264,-37.58342802,145.389691,"190 HUNTS LANE, STEELS CREEK VIC 3775",1006993.0,CPK12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200128SPN_03,Candled BA fuse due to internal degradation.,,7.62,0,Non forest,Non forest,6,6,0,155.0718079,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8,0
1139,1140,PowerCor 19/283,PowerCor,13/04/2020,4/13/20 0:00,43934.0,0.678472222,-37.703065,144.806132,"1017 Old Calder Hwy Service Rd, Keilor VIC 3036",26810509.0,SA006,Low voltage AC (<1kV),Rural Short, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200415PWA_02 ,Customer advised that pillar at front of his property had caught fire. Crew attended onsite the fire brigade was at the incident location with the paralleling pillar taped off. A vehicle had ran the pillar over but no one had any details.  The flashover c,,7.62,0,Non forest,Non forest,6,6,0,80.42568207,94866,YMML,MELBOURNE AP,,145.6,19.3,9.8,0
10,11,Ausnet 17/99,Ausnet,12/02/2018,2/12/18 21:58,43143.91528,43143.91528,-38.649047,146.219527,"5 JACKSONS ROAD, FOSTER VIC 3960",2024724.0,FTR21,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,232394.0,20180213SPN_01,A possum made contact with live HV on transformer which resulted in a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,28.63091278,95830,YRMX,YARRAM CFA,,1.2,27,20.8,0
52,53,Ausnet 19/39,Ausnet,4/09/2019,9/4/19 8:40,43712.36111,43712.36111,-38.47793801,145.927489,"29 BEGG STREET, LEONGATHA VIC 3953",2003532.0,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190917SPN_03,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,59.75299454,95854,ELLI,ELLINBANK,,51.4,17.8,14.5,0
1604,1605,Powercor 18/211,Powercor,29/03/2019,29/03/2019,,,-35.95495909,145.6099619,6515 Benalla-Tocumwal Road (C371) YARROWEYAH VIC 3644 (Near corner Churchill Road & Lonergan Road),,CME015,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Severe,2.0,0.4,,20190329PWA_04,"Customer reported lightning has struck power pole out the front of property.  Crew found lightning had damaged an EDO fuse unit and started a 100m x 20m grass fire, no reported injuries or property damage.",,7.62,0,Non forest,Non forest,6,6,0,112.9741974,94862,81124,YARRAWONGA,,14.6,24.8,15.9,1
1315,1316,Ausnet 16/67,Ausnet ,24/12/2016,12/24/16 9:16,42728.38611,42728.38611,-37.31896505,145.068308,,4701417.0,SMR3,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within electric line construction area,19.8,High,0.5,9.9,225923.0,20170202SPN_02,"Crew were sent to all supply fault, found the boric acid fuse had hung up, also found blown transformer and damage to lightning arrestor",,7.62,0,Non forest,Non forest,6,6,0,302.7918091,94860,KMG,KILMORE GAP AWS,,47.7,25.5,24,0
1682,1683,Powercor 16/158,Powercor,10/03/2017,3/10/17 0:00,42804.0,0.789583333,-34.6135979,142.750336,,33064684.0,RVL004,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12886.0,20170314PWA_06,"Report from REC that there was a cable down on the road verge and no supply in the area, cable reported to be broken between pole 11 and pole 12. Crew attended and found HV 3/2.75 Steel Cable had failed at cable sleeve with no apparent reason. A burn area",,7.62,0,Non forest,Non forest,6,6,0,58.49849701,94831,OUYE,OUYEN,,29.2,26.9,16.8,1
37,38,Ausnet 17/34,Ausnet,19/09/2017,9/19/17 8:32,42997.35556,42997.35556,-38.49296302,145.296825,"128 MCFEES ROAD, RHYLL VIC 3923",2805565.0,PHI11,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,230386.0,20171024SPN_01,vegetation contact,,7.62,0,Non forest,Non forest,6,6,0,20.07490349,94892,RHYL,RHYLL AWS,,46.7,17.8,12.6,1
1124,1125,Powercor 16/123,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.559027778,-37.653133,144.31496,,30116684.0,BMH003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,12754.0,20170125PWA_02,CFA reported a pole fire at the above location. A crew attended and found both the HV earths on the wooden SWER S/S pole had been removed. The resulting current leakage cause a pole fire. The embers from the pole fire started a grass fire at the base of t,,7.62,0,Non forest,Non forest,6,6,0,420.9988098,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,1
883,884,United 17/77,United,28/02/2018,2/28/18 0:00,43159.0,0.700613426,-37.88587848,145.1375281,464 WAVERLEY ROAD MOUNT WAVERLEY,602741.0,GW 03,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5451.0,20180301UTD_05,"Private tree loc at 462 Waverley came down, pulled service down, active/neutral sitting on tree cause branch to catch on fire, grass fire only in nature strip area, lis 602741.  I",,7.62,0,Non forest,Non forest,6,6,0,88.15085602,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8,0
1523,1524,Ausnet 17/124,Ausnet,7/03/2018,3/7/18 10:38,43166.44306,43166.44306,-36.31663301,146.367972,"25 MORRISON ROAD, BOWSER VIC 3678",5103947.0,WN3,22kV AC,RURAL LONG, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232756.0,20180308SPN_05,A magpie nest in a ACR pole resulted in flashover.,,7.62,0,Non forest,Non forest,6,6,0,152.5065002,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6,0
675,676,Ausnet 17/120,Ausnet,28/02/2018,2/28/18 19:51,43159.82708,43159.82708,-38.07592802,146.891761,"604 NAMBROK HALL ROAD, NAMBROK VIC 3847",2509549.0,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,232632.0,20180301SPN_03,In windy conditions a HV conductor was brought down by a fallen tree.,,7.62,0,Non forest,Non forest,6,6,0,23.91658974,94907,YMES,SALE,,1.2,27,20.8,1
