,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
861,862,United 18/93,United,2/03/2019,3/2/19 0:00,43526.0,0.706238426,-37.90081653,145.0129401,"240 NORTH ROAD, BRIGHTON EAST VIC 3187",2305826.0,BT 10,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1271119.0,20190305UTD_02,Burnt out red ph IPC connection - 150mm copper thru 19325 Alum - fire cause council tree to catch fire - small fire only on branch - fire report #03665 - lis 2305826 - whisper sent,,7.62,0,Non forest,Non forest,6,6,0,13.00729847,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,0
181,182,United 18/108,United,3/04/2019,4/3/19 0:00,43558.0,0.351550926,-38.37004636,145.0071546,"241 Arthurs Seat Rd, Red Hill",9863702.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1280756.0,20190416UTD_06,"LIS 9863702, opp 241 Arthurs Seat Rd, Crew insp pole, no damage to pole, grass fire at base of pole (approx 40m sq), fire caused by possum.  Fire out when crew arrived/MFB on site.  Fire report #02045.",,7.62,0,Non forest,Non forest,6,6,0,220.7240448,94898,CERB,CERBERUS AWS,,11.6,22,11.1,1
1307,1308,PowerCor 19/65,PowerCor,5/11/2019,11/5/19 0:00,43774.0,0.877777778,-37.297152,144.441099,"455 CENTRAL ROAD, KYNETON SOUTH VIC 3444",33029664.0,WND024,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,,20200515PWA_02 ,"Customer reports fuse arcing and sparking, sparks nor reaching the ground. On arrival crew found burnt hung up edo fuse. There was no ground fire, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,549.7780151,95853,CASL,CASTLEMAINE,,60.8,21.8,20.4,0
896,897,United 16/33,United,2/10/2016,10/2/16 0:00,42645.0,0.654386574,-37.85069973,145.043454,,2311940.0,K  03,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5032.0,20161007UTD_01,"LV assets were clashing due to high winds, LV spreader fitted to prevent clashing, no follow up required, LIS 2311940",,7.62,0,Non forest,Non forest,6,6,0,14.02047729,94868,MELB,MELBOURNE,,70.2,19.3,17.5,1
1082,1083,Ausnet 18/91,Ausnet,28/01/2019,1/28/19 9:57,43493.41458,43493.41458,-37.878379,147.958151,"KALIMNA HOTEL, 21 KALIMNA JETTY ROAD, KALIMNA VIC 3909",1901592.0,BDL6,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190130SPN_04,"Candled EDO  fuse, no evidence of ground fire. Fuse replaced.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,40.01608658,95904,LKE,LAKES ENTRANCE,,12.6,28.4,25.6,1
769,770,Powercor 16/144,Powercor,27/02/2017,2/27/17 0:00,42793.0,0.841666667,-37.844918,144.72777,,30238362.0,LV002,22kV AC,Rural Short, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12893.0,20170320PWA_02,Customer reported a loud bang in his street and what looked like a burnt insulator at the base of a pole. Powercor fault crew leader Terry Burton was directed to check the incident as part of a line patrol for a feeder outage on a separate feeder. (LV 003,,7.62,0,Non forest,Non forest,6,6,0,26.93361664,94865,YLVT,LAVERTON AWS,,47,25.9,20.5,1
280,281,Powercor 16/35,Powercor,23/09/2016,9/23/16 0:00,42636.0,0.379861111,-38.184605,144.36657,,33040421.0,GLE012,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12456.0,20160927PWA_01,"A customer reported a transformer on fire at the incident location. Upon arrival, the Powercor crew found that an overheated FSD ignited and the fire self-extinguished. The crew made the place safe and repairs done. There were no injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,8.561350822,94857,GROV,GEELONG AP AWS,,104.6,16.7,12.6,1
891,892,Jamena 17/30,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.302083333,-37.80285,144.929114,"172-184 DYNON RD, WEST MELBOURNE VIC 3003 ",,WMTSFE2,66kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161177.0,20180309JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,2.999675274,94868,MELB,MELBOURNE,,24.6,24.9,16.6,0
1391,1392,PowerCor 19/148,PowerCor,4/01/2020,1/4/20 0:00,43834.0,0.761111111,-36.695331,144.330642,"112 STRICKLAND STREET, ASCOT, VIC, 3551",33021191.0,EHK033,Low voltage AC (<1kV),Urban, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200107PWA_07 ,"Customer reported tree branch had come down & brought down service wire and a grass fire had occurred nearby. On arrival, crew found that a grey twisted wire road crossing had a tree branch on it and had been pulled at the junction box on the substation p",,7.62,0,Non forest,Non forest,6,6,0,183.8648071,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,1
618,619,United 16/35,United,11/10/2016,10/11/16 0:00,42654.0,0.687662037,-37.90945887,145.2344655,,8808792.0,FGY31,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5040.0,20161014UTD_01,Replace 3ph FMB which had caught fire on Lis # 8808792.,,7.62,0,Non forest,Non forest,6,6,0,54.21695328,95867,SCOR,SCORESBY AWS,,70.2,19.3,17.5,0
763,764,Powercor 16/75,Powercor,12/12/2016,12/12/16 0:00,42716.0,0.458333333,-37.762806,144.8339,,30118234.0,SSE012,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12626.0,20161212PWA_06,"The MFB reported that a truck has hit (side swiped) a pole and started a fire at the incident location. On arrival the fault crew found a truck had collided with pole LIS 21762 adjacent 20 Ayton Road (south side of road) corner Nettlefold Avenue, Sunshine",,7.62,0,Non forest,Non forest,6,6,0,51.99996567,94866,YMML,MELBOURNE AP,,47.7,25.5,24,0
1118,1119,Powercor 16/47,Powercor,30/10/2016,10/30/16 0:00,42673.0,0.565972222,-37.717533,144.03339,,30010307.0,BAS022,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12527.0,20161031PWA_02,"A customer reported a tree was on an overhead conductor and a small grass fire has started at the incident location.  On arrival the crew found that a tree had fallen onto the 12.7 KV SWER conductor causing it to break and fall to the ground, resulting in",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,453.8562927,94863,SHEO,SHEOAKS AWS,,70.2,19.3,17.5,1
1311,1312,Ausnet 19/67,Ausnet,28/11/2019,11/28/19 9:42,43797.40417,43797.40417,-37.28062877,144.9440751,"45 WILLOWMAVIN ROAD, KILMORE VIC 3764",4716975.0,KMS12,22kV AC,RURAL SHORT, - surge diverter,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191128SPN_01,Crow on line and shorted out LA on bypass,,7.62,0,Non forest,Non forest,6,6,0,330.7853088,94860,KMG,KILMORE GAP AWS,,60.8,21.8,20.4,1
910,911,CitiPower 16/23,CitiPower,29/12/2016,12/29/16 0:00,42733.0,0.795138889,-37.759822,144.99338,,30197792.0,NC013,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12724.0,20170117PWA_04,MFB reported a fire at the pole outside 316 St Georges Rd. On arrival the crew found that a krone box had burnt and required replacement. The krone box was open at the time of the fault & the cause of the fire was attributed to a loose connection. There w,,7.62,0,Non forest,Non forest,6,6,0,52.61522675,94868,MELB,MELBOURNE,,47.7,25.5,24,0
1128,1129,PowerCor 19/96,PowerCor,8/12/2019,12/8/19 0:00,43807.0,0.053472222,-37.627231,144.517645,"431 DIGGERS REST-COIMADAI ROAD, COIMADAI VIC 3340",32168128.0,MLN022,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20200515PWA_11 ,Crew attending a fault found that  the end had burnt off edo fuse tube. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,195.9322205,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1724,1725,PowerCor 19/69,PowerCor,13/11/2019,11/13/19 0:00,43782.0,0.85625,-34.169901,142.0421,30 YELTA RD MERBEIN (ACROSS THE ROAD).,33066091.0,MBN031,22kV AC,Rural Short, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20191115PWA_01,CFA reported a grassfire . Upon crew arrival found an extinguished grassfire near the base of the pole. A magpie had caused a flash over on HV fuse.,,7.62,0,Non forest,Non forest,6,6,0,52.20399094,94693,YMIA,MILDURA,,60.8,21.8,20.4,1
640,641,Ausnet 19/74,Ausnet,16/12/2019,12/16/19 15:13,43815.63403,43815.63403,-38.08457498,145.493966,"60 BALD HILL ROAD, PAKENHAM VIC 3810",500411.0,PHM21,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_07,Poor connection (hot joint) resulting in LV fault and overheating of fuse unit.,,7.62,0,Non forest,Non forest,6,6,0,22.0,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,1
200,201,Ausnet 19/179,Ausnet,27/06/2020,6/27/20 1:38,44009.06806,44009.06806,-38.45403599,145.246774,"24 JENNER AVENUE, COWES VIC 3922",2806004.0,PHI13,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200629SPN_04,Krone box caught fire due to electrical breakdown.,,7.62,0,Non forest,Non forest,6,6,0,10.7220211,94892,RHYL,RHYLL AWS,,30.8,14.9,7.6,0
222,223,Ausnet 18/176,Ausnet,25/06/2019,6/25/19 10:14,43641.42639,43641.42639,-38.45618299,145.70063,"1 TWITES ROAD, BENA VIC 3946",2008545.0,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190626SPN_01,Fault crew attended and found LV fuse box had failed and melted. LV U/G cable had also suffered damage at the fuse box. Suspected bad connections at the LV Fuse box which resulted in fire.,,7.62,0,Non forest,Non forest,6,6,0,198.010849,95881,YWON,WONTHAGGI,,57.5,15.5,7.2,0
797,798,United 19/79,United,11/01/2020,1/11/20 0:00,43841.0,0.800173611,-37.88099982,144.9856426,"2 SHELLEY STREET, ELWOOD VIC 3184",2306140.0,EW12,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1368580.0,20200304UTD_01,broken hv anchor x-arm being replaced today .  x arm failed due to fire damage. suspect from yesterday. damage looked old. lis 2306140. fire report2528, - lamps (major road),7.62,0,Non forest,Non forest,6,6,0,2.0,94868,MELB,MELBOURNE,,129.4,26.9,21.8,1
1473,1474,PowerCor 19/183,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.890277778,-36.29528,144.56288,"48 Vise Rd, Bamawm VIC 3561",30121008.0,SHP012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_09 ,CFA reported pole fire at the incident location.  Upon arrival crew found that an intermediate x-arm on a substation pole ( Hann 8 ) burnt through at the kingbolt position. Conductors remained aloft held up via x-arm straps. No ground fire or 3rd party da,,7.62,0,Non forest,Non forest,6,6,0,109.3407974,94861,YECH,ECHUCA,,129.4,26.9,21.8,1
22,23,Powercor 16/207,Powercor,2/06/2017,6/2/17 0:00,42888.0,0.356944444,-38.58460607,143.1667471,,33035862.0,COB011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13136.0,20170602PWA_01,Customer reports fire at junction box on pole. A crew attended and found a fuse box on a substation pole had overheated and caught fire. The resulting falling debris started a grass fire at the base of the pole of approx. 5m/Sq. Customer extinguished gras,,7.62,0,Non forest,Non forest,6,6,0,139.5601196,95855,WEEA,WEEAPROINAH,,21.4,14.9,7.2,0
1350,1351,Ausnet 19/112,Ausnet,23/01/2020,1/23/20 11:32,43853.48056,43853.48056,-37.10066696,148.6181671,"2395 MCKILLOPS ROAD, TUBBUT VIC 3888",5767736.0,BM8B31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200124SPN_01,Dead pine tree bringing HV conductor to ground.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,524.1652222,94913,GELA,GELANTIPY AWS,,129.4,26.9,21.8,0
145,146,United 18/51,United,23/11/2018,11/23/18 0:00,43427.0,0.695833333,-38.32034846,144.7134928,"NEPEAN PLACE, PORTSEA VIC 3944",1307258.0,STO22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1239371.0,20181206UTD_05," Pole fire at LV x arm on pole Lis#1307258. P/N #1000687738   fire report #6725, also refer #1239371",,7.62,0,Non forest,Non forest,6,6,0,3.718715906,94857,GROV,GEELONG AP AWS,,69.6,22,19.8,1
1329,1330,PowerCor 19/122,PowerCor,29/12/2019,12/29/19 0:00,43828.0,0.770833333,-37.064768,142.793245,20 Oregan Street Stawell,31016235.0,STL005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191230PWA_08,"Vic Fire reported a wire down and small fire at the incident location. On arrival the fault crew found that a branch had broken from a tree standing on the opposite side of the road from this property and had fallen onto the overhead distribution wires, b",,7.62,0,Non forest,Non forest,6,6,0,263.4399109,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,0
1198,1199,Jamena 17/31,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.313888889,-37.647383,144.944283,"8-10 SCAMMEL STREET, CAMPBELLFIELD VIC 3061",,ST12,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161165.0,20180314JEM_03,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,150.3915558,94867,TRNX,BMTC ANNEXE,,24.6,24.9,16.6,1
4,5,Ausnet 17/109,Ausnet,23/02/2018,2/23/18 21:57,43154.91458,43154.91458,-38.703816,145.81919,"90 JUPITER BOULEVARD, VENUS BAY VIC 3956",2804943.0,WGI14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232547.0,20180226SPN_02,The root cause not determined but considered to be an overheated connection at FOLCB.,,7.62,0,Non forest,Non forest,6,6,0,9.772949219,95881,YWON,WONTHAGGI,,1.2,27,20.8,1
817,818,CitiPower 19/21,CitiPower,12/08/2019,8/12/19 0:00,43689.0,0.76875,-37.841577,144.97613,26 QUEENS ROAD  MELBOURNE 3004 ,30213189.0,SK019,Low voltage AC (<1kV),CBD, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190912PWA_01 ,"Report of lantern fire at incident location. MFB attended and extinguished pole fire. There was no ground fir, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,5.630476952,94868,MELB,MELBOURNE,,64.3,14.5,10,0
663,664,Ausnet 19/132,Ausnet,19/02/2020,2/19/20 10:31,43880.43819,43880.43819,-38.011247,145.913131,"75 PALMER ROAD, JINDIVICK VIC 3818",2718060.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200303SPN_02,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,229.0875854,94880,NJE,NOOJEE,,75.8,24.4,17.9,1
1149,1150,Jamena 18/28,Jamena,7/02/2019,2/7/19 0:00,43503.0,0.917766204,-37.589086,144.742806,108 BROOK ST SUNBURY,,KTSSBY,66kV AC,Rural Short, - connector / termination,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Low-moderate,0.2,0.2,176116.0,20190207JEM_05,Small grass fire due to lighting strike,,7.62,0,Non forest,Non forest,6,6,0,208.6687469,94866,YMML,MELBOURNE AP,,20.3,26,21.4,0
451,452,Powercor 16/30,Powercor,8/09/2016,9/8/16 0:00,42621.0,0.263888889,-37.967441,144.1308,,30068949.0,GL015,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12406.0,20160913PWA_02 ,"A customer reported a small flame on the middle of cross arm at the incident location.   On arrival the crew found that an EDO fuse had operated. And they also found evidence of smouldering, however the barrel of the EDO fuse stayed in position without dr",,7.62,0,Non forest,Non forest,6,6,0,164.788559,94863,SHEO,SHEOAKS AWS,,104.6,16.7,12.6,0
225,226,Ausnet 19/89,Ausnet,1/01/2020,1/1/20 7:49,43831.32569,43831.32569,-38.45334499,145.993974,"19 CRIGHTONS ROAD, KOOROOMAN VIC 3953",2008257.0,LGA13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200109SPN_03,Candled HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,75.53878021,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,1
36,37,Ausnet 18/159,Ausnet,12/04/2019,4/12/19 11:15,43567.46875,43567.46875,-38.50656602,145.283878,"2 DIXON STREET, SURF BEACH VIC 3922",2809076.0,PHI11,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190416SPN_02,Krone box has failed on the pole resulting in small ground fire (1mx1m) at base of the pole. Cause of failure unknown,,7.62,0,Non forest,Non forest,6,6,0,17.35976982,94892,RHYL,RHYLL AWS,,11.6,22,11.1,1
408,409,Ausnet 19/64,Ausnet,22/11/2019,11/22/19 23:33,43791.98125,43791.98125,-38.128674,146.485899,"125 TROVATELLO PLACE, TYERS VIC 3844",2626341.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20191205SPN_02,Candled HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,210.5819397,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,0
384,385,Ausnet 16/24,Ausnet ,11/08/2016,8/11/16 9:44,42593.40556,42593.40556,-38.21155502,145.753448,,2718897.0,WGL13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,No forecast,0.1,0.1,223599.0,20160812SPN_01,HV fuse had candled/burnt,,7.62,0,Non forest,Non forest,6,6,0,97.64248657,95854,ELLI,ELLINBANK,,69.4,15.9,10.1,1
902,903,Jamena 16/23,Jamena,20/12/2016,12/20/16 0:00,42724.0,0.671527778,-37.748704,144.955013,,,CS5,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,143274.0,20161221JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,56.56020355,94868,MELB,MELBOURNE,,47.7,25.5,24,1
1099,1100,Powercor 16/71,Powercor,5/12/2016,12/5/16 0:00,42709.0,0.229166667,-37.672583,143.45145,,33001737.0,BAS021,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12622.0,20161212PWA_02,A person driving past a pole noticed the cross arm was on fire at the address below. On arrival the work crew found a cross arm had burnt off and the conductor was still alive in the air. There was no ground fire. No third party damage or injury was repor,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,333.7320862,94852,YBLT,BALLARAT,,47.7,25.5,24,0
568,569,United 19/77,United,10/01/2020,1/10/20 0:00,43840.0,0.690416667,-37.9275637,145.1491462,"2215-2221 DANDENONG ROAD, MULGRAVE VIC 3170",620496.0,SVW53,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1368194.0,20200304UTD_03, X-arm fire at Tx at LAWFORDS KALIMNA.  Fire report # Fi's at DN2903 KALIMNA STREET did not operate - (Notification 1000740495 for FI's) - crew replaced (hv term arm @ lis: 0636681 - Notification 1000740496)  ESV advised ref#13151298, - rapid earth fault current limiter (REFCL),7.62,0,Non forest,Non forest,6,6,0,56.0,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
201,202,United 18/33,United,9/09/2018,9/9/18 0:00,43352.0,0.783333333,-38.33755045,145.1750543,"16 SUDHOLZ STREET, BITTERN VIC 3918",8823764.0,HGS23,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216829.0,20180916UTD_06,Repl UG fuse boxes #11 and 14 Sudholz at lis 8823764 -fire was out on arrival - 3ph fuse box at #14 shorted and cause fire at pole - poss loose connection,,7.62,0,Non forest,Non forest,6,6,0,24.55733109,94898,CERB,CERBERUS AWS,,19,17.2,14.6,1
1141,1142,Jamena 19/24,Jamena,21/11/2019,11/21/19 0:00,43790.0,0.613888889,-37.7113,144.886413,"EASEMENT EX WESTFIELD SHOPPING TOWN, TULLAMARINE VIC 3043",,AW9,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very high,1.0,0.2,,20191217JEM_03,Lightning strike igniting a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,84.03875732,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4,0
1650,1651,PowerCor 19/23,PowerCor,16/07/2019,7/16/19 0:00,43662.0,0.641666667,-35.261976,143.050568,2375 Springfield Rd Chillingollah 3585,32155903.0,SHL001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190724PWA_02 ,A customer reported a wire hanging low in the mid air and smoke coming from the pole at the incident location. The attended crew found that the angle cross arm burnt through on the pole. The crew made the place safe and repairs completed. ,,7.62,0,Non forest,Non forest,6,6,0,55.51652145,94843,YSWH,SWAN HILL AWS,,52.8,15,7.7,1
1019,1020,Ausnet 16/82,Ausnet ,17/01/2017,1/17/17 18:22,42752.76528,42752.76528,-37.89466602,145.249038,,1311306.0,BRA13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,226090.0,20170222SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,68.07116699,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,1
176,177,United 18/96,United,4/03/2019,3/4/19 0:00,43528.0,0.137719907,-38.30837567,145.0323299,"OLD MOOROODUC ROAD, DROMANA VIC 3936",1104930.0,DMA24,66kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1271429.0,20190306UTD_03,REF TO# 1271428 -report of fire start by cfa see event 1271429. Patrol found bark on DMA 24 centre ph at lis 1104930. Old Moorooduc rd  After emergency switching bark removed and appears to have significant burn marks.  MTN-DMA 66kv line in on same pole. ,,7.62,0,Non forest,Non forest,6,6,0,32.9227562,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
1198,1199,Jamena 17/31,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.313888889,-37.647383,144.944283,"8-10 SCAMMEL STREET, CAMPBELLFIELD VIC 3061",,ST12,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161165.0,20180314JEM_03,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,150.3915558,94867,TRNX,BMTC ANNEXE,,24.6,24.9,16.6,0
957,958,United 18/104,United,29/03/2019,3/29/19 0:00,43553.0,0.673657407,-37.89105005,145.1884114,"71 Madigan Dve, Glen Waverley",612985.0,MGE23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1279282.0,20190429UTD_01,Private Tree branch over HV in Madigan Cnr Waverly Rd & conductor damaged requiring repair. LIS 0612985,,7.62,0,Non forest,Non forest,6,6,0,71.9945755,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9,1
1675,1676,PowerCor 19/172,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.68125,-34.794581,142.564883,2862 Hattah-Robinvale Rd Liparoo Vic 3549,32140710.0,WMN021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_12 ,"ZSS trip to lockout at Wemen Zone Substation. Crew arrived and found a pole fire on 66/22kV pole where 22kV crossarm had burnt through at the king bolt and dropped the top of the pole with the 66kV down to ground.  No ground fire, no injury, no third part",,7.62,28,Casuarina,Native forest,1,2,1,57.47365189,94831,OUYE,OUYEN,,129.4,26.9,21.8,1
1103,1104,Powercor 18/212,Powercor,29/03/2019,29/03/2019,,,-37.5705357,143.7427039,98 Sago Hill Road Bunkers Hill 3352 (Near Greenhalghs Road),30282752.0,BAS011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20190402PWA_01 ,Vicfire reported wire down and a grass fire at the incident location. Crew found a tree had fallen and damaged a bare overhead conductor.,,7.62,0,Non forest,Non forest,6,6,0,442.5174561,94852,YBLT,BALLARAT,,14.6,24.8,15.9,1
567,568,United 19/71,United,5/01/2020,1/5/20 0:00,43835.0,0.468472222,-38.00998649,145.2127511,"22 STEPHEN ROAD, KEYSBOROUGH VIC 3173",635167.0,DSH23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366564.0,20200122UTD_08,"peFire report 01544 - ESV 13116331 -  Xarm fire at switch pole DN0295 CORRIGAN RD, xarm fell onto switch breaking switch insulator. Xarm and switch replaced, supply restored. lis = 0635167", - communications site infrastructure,7.62,0,Non forest,Non forest,6,6,0,16.67897987,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
185,186,United 17/74,United,26/02/2018,2/26/18 0:00,43157.0,0.587858796,-38.40434763,144.936449,74 HYSLOPS ROAD BONEO,1308857.0,RBD12,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5446.0,20180301UTD_02,"Pole fire reported. lis#1308857, Auditor on site. Burning at the king bolt.",,7.62,0,Non forest,Non forest,6,6,0,118.9876099,94898,CERB,CERBERUS AWS,,1.2,27,20.8,1
1335,1336,Powercor 18/247,Powercor,26/04/2019,26/04/2019,,,-37.05941339,144.2085899,"29 RICHARDS ROAD, CASTLEMAINE VIC 3450",32045602.0,BETS-CMN,66kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190508PWA_02 ,"Vic Fire reported a pole fire at the incident location. Upon arrival, the fault crew found 66kV cross arm ignited.",,7.62,0,Non forest,Non forest,6,6,0,300.5003052,95853,CASL,CASTLEMAINE,,11.6,22,11.1,1
829,830,CitiPower 19/33,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.209722222,-37.831945,144.951085,"146-148 Montegue South Melbourne, 3205.",30167035.0,MG009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191231PWA_11 ,"Report received of conductors down at incident location. On arrival crew advised of pole fire, road side the high voltage isolator has burnt of at its securing bolt and half the cross-arm has broken off. 
There was no ground fire, no reported injuries or ",,7.62,0,Non forest,Non forest,6,6,0,2.649358034,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
886,887,United 17/86,United,8/03/2018,3/8/18 0:00,43167.0,0.772071759,-37.88429745,144.9909998,11A FOAM STREET ELWOOD,2308135.0,EW 14,11kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5474.0,20180315UTD_02,lis 2308135 per MFB o/s #11 - fuses activated at lis 2308130 per mfb - Suspected Surge arrestor exploded igniting some vegetation underneath,,7.62,0,Non forest,Non forest,6,6,0,2.855061054,94868,MELB,MELBOURNE,,24.6,24.9,16.6,0
1061,1062,Ausnet 19/153,Ausnet,1/04/2020,4/1/20 5:30,43922.22917,43922.22917,-37.79769219,147.640466,"30 SHIELDS ROAD, LUCKNOW VIC 3875",1612084.0,BDL44,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,49.64878845,94912,YBNS,BAIRNSDALE AIRPORT,,145.6,19.3,9.8,0
1411,1412,Ausnet 19/131,Ausnet,16/02/2020,2/16/20 23:33,43877.98125,43877.98125,-36.741229,145.58977,"91 BALMATTUM NORTH ROAD, EUROA VIC 3666",3903299.0,BN1,22kV AC,RURAL LONG, - capacitor,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200217SPN_04,"Failure of CAP Bank blue phase bushing resulted in a grass fire of 100m x 50m. no clear cause but most likely moisture ingress
CFA extinguished fire
CAP bank left isolated and tagged do not operate",,7.62,0,Non forest,Non forest,6,6,0,173.0695038,95843,YSBG,STRATHBOGIE,,75.8,24.4,17.9,1
419,420,Ausnet 17/139,Ausnet,19/03/2018,3/19/18 12:21,43178.51458,43178.51458,-38.20993036,146.3250955,Hernes Oak Vic 3825,7700545.0,MWTS-YPS1,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,232898.0,20180319SPN_08,HV conductor on ground.,,7.62,93,Mixed species plantation,Commercial plantation,4,4,1,99.23059082,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6,1
853,854,United 18/60,United,29/12/2018,12/29/18 0:00,43463.0,0.676388889,-37.7667678,145.136208,"16 BAMFIELD CLOSE, TEMPLESTOWE VIC 3106",7060057.0,BU 09,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1250886.0,20181231UTD_01,UG  pillar has melted upillar had caught fire due to failed connection inside wall next to pillar was blackened. no burn marks on ground. fire report# 3010. Lis 7060057 - street light pole next to Pillar,,7.62,0,Non forest,Non forest,6,6,0,65.98451996,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
1056,1057,Ausnet 18/81,Ausnet,15/01/2019,1/15/19 15:35,43480.64931,43480.64931,-37.857047,146.99265,"47 MORGANS ROAD, BOISDALE VIC 3860",2513039.0,MFA21,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190115SPN_06,Degraded hot connection,,7.62,0,Non forest,Non forest,6,6,0,41.23129654,95913,MTMO,MT MOORNAPA AWS,,12.6,28.4,25.6,0
951,952,United 18/40,United,9/10/2018,10/9/18 0:00,43382.0,0.859780093,-37.9019545,145.1498825,"509 FERNTREE GULLY ROAD, GLEN WAVERLEY VIC 3150",611790.0,GW 05,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1225875.0,20181012UTD_01,Pole fire lis 0611790 O/S 509 FTG Rd Glen Waverly. Dual cct 66kv pole with GW5 22KV FDR & LV. CFA attended.  Small section of GW5 between DN0594 & Fault crew replaced burnt x arm. ,,7.62,0,Non forest,Non forest,6,6,0,78.90081024,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,0
497,498,United 18/28,United,24/08/2018,8/24/18 0:00,43336.0,0.162303241,-37.9466977,145.0063314,"22 QUEENS SQUARE, SANDRINGHAM VIC 3191",1817885.0,SR 13,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1211952.0,20180828UTD_03,"LIS - 1817885, FMJB on lis#1817885 burnt out and start a small pole fire, damaged to property #22 Queens Sq - Fire report #01542",,7.62,0,Non forest,Non forest,6,6,0,19.47115326,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,1
891,892,Jamena 17/30,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.302083333,-37.80285,144.929114,"172-184 DYNON RD, WEST MELBOURNE VIC 3003 ",,WMTSFE2,66kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161177.0,20180309JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,2.999675274,94868,MELB,MELBOURNE,,24.6,24.9,16.6,1
515,516,United 17/22,United,19/08/2017,8/19/17 0:00,42966.0,0.476261574,-38.06283825,145.1178504,16 WILLIAMS GROVE BONBEACH,3303133.0,CRM22,Low voltage AC (<1kV),Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5305.0,20170912UTD_01,Replaced burnt out 3phs pole box at LIS #3303133 - due to birds nest inside - supply feeding unit 1 and 2 /#13,,7.62,0,Non forest,Non forest,6,6,0,3.917474508,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1,0
1261,1262,PowerCor 19/73,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.604166667,-37.40665,143.8938,"8 Geddes Rd, Creswick VIC 3363, Australia",33007412.0,BAN009,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191122PWA_03 ,Crew reports that a branch has broken of a gum tree and contacted the overhead line between  P1 and P2 Flem spur line. The branch caught fire and started a ground fire when it came to rest on the ground under the 22kV overhead line. There was a small grou,,7.62,0,Non forest,Non forest,6,6,0,443.0853882,94852,YBLT,BALLARAT,,60.8,21.8,20.4,0
219,220,Ausnet 19/171,Ausnet,5/06/2020,6/5/20 12:49,43987.53403,43987.53403,-38.46033702,145.81729,"100 SCOTT AND FAHEYS ROAD, KORUMBURRA VIC 3950",2006290.0,LGA12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200605SPN_01,"Crew arrived onsite and found blown 6 K BA fuse at Scott ESTATE Pole 1  LIS  no 2006290 - fuse had candle showing burn marks 
crew advised CEOT of findings 
Crew inspected the sight no fire on the ground and no cause found",,7.62,0,Non forest,Non forest,6,6,0,251.6174164,95881,YWON,WONTHAGGI,,30.8,14.9,7.6,0
966,967,Ausnet 18/89,Ausnet,26/01/2019,1/26/19 22:35,43491.94097,43491.94097,-37.80055901,145.329362,"214 CAMBRIDGE ROAD, KILSYTH VIC 3137",1001084.0,CYN33,22kV AC,URBAN, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190130SPN_02,Line Crews found Possum had got on top of ACR LD070. Charring between on pole approx.1m between ACR. Scorched earth at base of ACR and burnt shrubs outside the property approx. 1.5m long x 250mm wide. MFB put out small fire in shrubs next to the property ,,7.62,0,Non forest,Non forest,6,6,0,142.8673096,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6,0
1212,1213,Ausnet 17/166,Ausnet,4/06/2018,6/4/18 5:19,43255.22153,43255.22153,-37.68975099,145.00524,"13 CHAFFEY STREET, THOMASTOWN VIC 3074",907501.0,TT7,22kV AC,URBAN, - fuse (powder filled),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,233830.0,20180626SPN_03,Bird made contact with Overhead 22kV resulting in fuse operation,,7.62,0,Non forest,Non forest,6,6,0,98.31544495,95873,BUND,BUNDOORA,,47.2,14.3,7.2,0
1175,1176,Jamena 18/25,Jamena,25/12/2018,12/25/18 0:00,43459.0,0.231076389,-37.712433,145.022768,144 BOLDREWOOD PARADE RESERVOIR,,TT0-011,Low voltage AC (<1kV),Urban, - luminaires (major road),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190819JEM_03,Public lighting lantern fire,,7.62,0,Non forest,Non forest,6,6,0,74.64484406,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
1227,1228,Ausnet 18/36,Ausnet,29/08/2018,8/29/18 18:34,43341.77361,43341.77361,-37.69817168,145.1617987,"40 LEANE DRIVE, ELTHAM VIC 3095",5645776.0,ELM15,22kV AC,RURAL SHORT, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20181116SPN_03,Kiosk transformer failed as a result of failed/damaged connections leading to insulation heating up and subsequently catching fire.,,7.62,0,Non forest,Non forest,6,6,0,61.11355972,95873,BUND,BUNDOORA,,49.4,15.1,10.1,1
1163,1164,Jamena 19/53,Jamena,21/01/2020,1/21/20 10:11,43851.42432,43851.42432,-37.703201,145.008742,"3 GELLIBRAND CRESCENT, RESERVOIR VIC 3073",,TT11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200121JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,95.88943481,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
191,192,United 17/110,United,14/04/2018,4/14/18 0:00,43204.0,0.433842593,-38.3740642,145.1253735,3045 FRANKSTON-FLINDERS ROAD BALNARRING,1105857.0,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5556.0,20180608UTD_02,"Reported as tree on fire by CFA,  Tree removed from the overhead. Tree out side 3045 Frankston Flind Rd Balnarring",,7.62,0,Non forest,Non forest,6,6,0,26.99831009,94898,CERB,CERBERUS AWS,,19,21.8,10.9,0
32,33,United 16/85,United,27/03/2017,3/27/17 0:00,42821.0,0.798958333,-38.47773694,145.0238636,,1313402.0,DMA 23,22kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5210.0,20170330UTD_03,"LIS # 1313402 - no fire visible when crew arrived on site, burnt pole top, insulators tracking caused pole to burn at eyebolts on centre phase, top of pole to be cut away and assets lowered, pole OK and does not require replacement -",,7.62,0,Non forest,Non forest,6,6,0,23.02778625,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8,1
48,49,Ausnet 17/141,Ausnet,21/03/2018,3/21/18 15:57,43180.66458,43180.66458,-38.51852697,145.72176,"105 KORUMBURRA-INVERLOCH ROAD, KONGWAK VIC 3951",2804133.0,WGI22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232941.0,20180322SPN_02,Tree fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.58852386,95881,YWON,WONTHAGGI,,24.6,24.9,16.6,1
1131,1132,PowerCor 19/260,PowerCor,9/03/2020,3/9/20 0:00,43899.0,0.796527778,-37.685589,144.586269,"Smith Street cnr Henry Street, Melton, 3337 (2-4 SMITH STREET, MELTON VIC 3337)",30322147.0,MLN023,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20200310PWA_04 ,"MFB reported sparking pole near 68 reserve road melton. On arrival crew advised that a dead-crow at the base of HVCHP P3 LIS-828102 appears to have caused a large -flashover across all 3 phases, resulting in damage to all 3 phases of the HVCHP termination",,7.62,0,Non forest,Non forest,6,6,0,128.2734528,94866,YMML,MELBOURNE AP,,78.2,22.9,14.4,1
1010,1011,United 16/62,United,18/01/2017,1/18/17 0:00,42753.0,0.281793981,-37.79806146,145.1603826,,7066961.0,NW 23,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5144.0,20170119UTD_02,End of Strain Xarm burnt off in Blackburn Rd Cnr Glenview..LIS#7066961. Grey porcelain disc insulators & Brown fog bridging insulators.,,7.62,0,Non forest,Non forest,6,6,0,89.65984344,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,0
1605,1606,Powercor 16/19,Powercor,15/07/2016,7/15/16 0:00,42566.0,0.833333333,-35.978204,145.74102,,32182471.0,CME014,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12236.0,20160719PWA_01,"Customer reported sparking transformer at the incident location.  On arrival the crew found that a Boric Acid HV fuse had candled, the fuse remained in the carrier intact. Crew pulled the 2 other fuses, which stopped the candling on the red phase. There w",,7.62,0,Non forest,Non forest,6,6,0,117.4854965,94862,81124,YARRAWONGA,,68.6,14.6,7.2,0
150,151,United 18/106,United,31/03/2019,3/31/19 0:00,43555.0,0.762708333,-38.36161032,144.78071,"2811 POINT NEPEAN ROAD, BLAIRGOWRIE VIC 3942",1302637.0,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1279708.0,20190424UTD_01,REF TO# 1279731 no fire strat - xarm burnt through via consistant tracking on the 22Kv - replaced HV inter x-arm. Replaced burnt out 400a krone box LIS# 1302637 PN# 1000704256,,7.62,0,Non forest,Non forest,6,6,0,4.891262531,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,1
1018,1019,Ausnet 16/74,Ausnet ,8/01/2017,1/8/17 6:59,42743.2913,42743.2913,-37.809565,145.238653,,1212124.0,RWT14,Low voltage AC (<1kV),URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,225987.0,20170109SPN_03,IPC connector on 4x150 sq.mm LV ABC mains conductor failed with hot molten plastic from the connector igniting a small grass fire at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,125.9964447,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,1
870,871,CitiPower 18/24,CitiPower,11/07/2018,11/07/2018,,,-37.81112277,144.9676118,Cnr of 234 Russell St and Belman Pl Melbourne  3000,,WA035,Low voltage AC (<1kV),CBD, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20181109PWA_01 ,"Multiple customers reported power outages on Belman Pl.
On arrival it was found that a service box on a building wall had caught fire.
There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.43476868,94868,MELB,MELBOURNE,,22,14.8,8,0
888,889,United 17/120,United,26/05/2018,5/26/18 0:00,43246.0,0.993738426,-37.78790229,145.1192917,551 DONCASTER ROAD DONCASTER,7055915.0,WD 23,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5558.0,20180608UTD_04,MFB reported a fire and upon attendance a HV SW connection failed at a manual gas SW DT 0077 in Baily Grove Lis 7055915,,7.62,0,Non forest,Non forest,6,6,0,88.35176849,95873,BUND,BUNDOORA,,72.2,17.6,7.3,0
407,408,Ausnet 19/61,Ausnet,21/11/2019,11/21/19 18:21,43790.76458,43790.76458,-38.17348173,146.2871063,"63 NORTHERN AVENUE, NEWBOROUGH VIC 3825",2208258.0,MOE13,22kV AC,RURAL SHORT, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,VERY HIGH,1.0,0.2,,20191122SPN_01,Currently under investigation. Lightning appears to have struck pole,,7.62,0,Non forest,Non forest,6,6,0,78.84010315,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,0
5,6,Ausnet 18/98,Ausnet,1/02/2019,2/1/19 19:02,43497.79306,43497.79306,-38.69985998,146.04701,"225 CORNWALLS ROAD, FISH CREEK VIC 3959",2023994.0,FTR22,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190204SPN_02,"Customer contacted AusNet advising they had fluctuating volts, fault crew was dispatched and, upon arrival, found a candling ELF fuse tube. Fuse replaced and supply restored. No evidence of ground fire",,7.62,0,Non forest,Non forest,6,6,0,84.49146271,95881,YWON,WONTHAGGI,,20.3,26,21.4,0
1275,1276,Powercor 16/40,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.422916667,-37.415792,144.58794,,32043265.0,GSB014,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12530.0,20161102PWA_03 ,"SCADA alarm indicated supply had been lost beyond Mt Macedon P130 ACR. On arrival and subsequent line patrol the crew found that a branch from a cypress tree had fallen over conductors outside #9 Clarke Street, Macedon caused the ACR to trip to L/O, the",,7.62,0,Non forest,Non forest,6,6,0,468.4845276,94860,KMG,KILMORE GAP AWS,,70.2,19.3,17.5,1
1069,1070,Ausnet 16/65,Ausnet ,21/12/2016,12/21/16 6:56,42725.28889,42725.28889,-37.82343799,147.65931,,1610888.0,BDL4,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225879.0,20170201SPN_01,"Upon investigation found melted Krone box. Two small grass fires at base of pole, one was approx 6 x 4 metres the other was approx. 3 x 1 metres.",,7.62,0,Non forest,Non forest,6,6,0,10.9250679,94912,YBNS,BAIRNSDALE AIRPORT,,47.7,25.5,24,0
1517,1518,Ausnet 19/148,Ausnet,25/03/2020,3/25/20 8:00,43915.33333,43915.33333,-36.36952799,146.237303,"453 SHANLEY STREET, WANGARATTA SOUTH VIC 3678",5104064.0,WN4,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200326SPN_02,fallen tree. Root Ball unstable. fault NOT caused by branches inside the clearance space contacting the line. Trunk Distance to nearest conductor 14m.,,7.62,0,Non forest,Non forest,6,6,0,185.7335968,94889,YWGT,WANGARATTA AWS,,78.2,22.9,14.4,1
1376,1377,Powercor 18/278,Powercor,28/03/2019,28/03/2019,,,-36.66098328,142.1168232,"Bedderson rd Vectis,",,HSM006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190606PWA_01 ,"Customer reported loss of supply and wire down near their place, on arrival the work crew found a pole fire had occurred resulting in the top of the pole burning off and the conductors fell to the ground. 
There was a small ground fire 1m sq. There was no",,7.62,0,Non forest,Non forest,6,6,0,136.2050476,95834,HORS,HORSHAM,,14.6,24.8,15.9,0
