,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1551,1552,PowerCor 19/45,PowerCor,21/09/2019,9/21/19 0:00,43729.0,0.09375,-36.131152,145.559237,503 Drumanure Rd Invergordon,32184425.0,NKA001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190923PWA_02 ,"Customer called reporting wire down at back of his property which has caused a fire. On Arrival, crew found a tree had fallen across a slack span of conductor, breaking the wires mid span and bringing them to ground. A small burn section was found under t",,7.62,0,Non forest,Non forest,6,6,0,111.1502991,94875,YSHT,SHEPPARTON AWS,,51.4,17.8,14.5,0
1060,1061,Ausnet 19/136,Ausnet,23/02/2020,2/23/20 17:33,43884.73125,43884.73125,-37.81553201,147.436645,"730 LINDENOW-GLENALADALE ROAD, LINDENOW SOUTH VIC 3875",1607114.0,BDL44,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200227SPN_02,Plausible cuase is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,59.80334854,94912,YBNS,BAIRNSDALE AIRPORT,,75.8,24.4,17.9,1
163,164,United 16/48,United,22/11/2016,11/22/16 0:00,42696.0,0.514444444,-38.37209011,144.8873212,,1311762.0,RBD11,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5086.0,20161201UTD_01,Tree in nature strip on HV O/H in Allambi Crescent outside #8 adjacent to LIS# 1311762. No damage to assets. Tree was cut back by crew and supply restored from SCADA.,,7.62,0,Non forest,Non forest,6,6,0,7.000175953,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5,1
1294,1295,Ausnet 16/69,Ausnet ,28/12/2016,12/28/16 12:34,42732.52418,42732.52418,-37.48220899,145.290792,,1401497.0,KLK1,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225932.0,20170103SPN_04,Large pine tree broke off near base and fell 22m across hv/lv line just south of pole 1400108. Small grass fire was started mid span between poles 5765123 and 1401497,,7.62,0,Non forest,Non forest,6,6,0,537.5718994,94864,YCEM,COLDSTREAM AWS,,47.7,25.5,24,1
914,915,CitiPower 16/27,CitiPower,28/05/2017,5/28/17 0:00,42883.0,0.948611111,-37.824959,144.99797,,30221370.0,NR006,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13132.0,20170601PWA_02,"MFB reported a pole fire at the above incident location. On arrival, the crew found that a Public Lighting Photo Electric Cell had faulted and caught on fire. There was no ground fire nor third party damaged. There were no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,15.01558399,94868,MELB,MELBOURNE,,29.6,17.2,8.3,1
857,858,United 18/68,United,24/01/2019,1/24/19 0:00,43489.0,0.823668981,-37.9024879,145.0685626,"31 DALNY ROAD, MURRUMBEENA VIC 3163",2315112.0,OR 35,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257876.0,20190125UTD_03,"Replaced blue phs tx lead, lead burnt off and started ground fire, 1-1.5 sqr mtr on nature strip, was out on arrival. Fire start report , photos obtained, LIS 2315112",,7.62,0,Non forest,Non forest,6,6,0,46.57975006,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
67,68,Ausnet 18/161,Ausnet,15/04/2019,4/15/19 16:28,43570.68611,43570.68611,-38.51890061,146.1198663,"195 DOLLAR ROAD, DUMBALK VIC 3956",2005307.0,LGA13,22kV AC,RURAL LONG, - switch (FuseSaver),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190416SPN_04,Customer heard a loud noise in his paddock when he lost power to his house and noticed a small grass fire (1m x 2m). Customer proceeded to extinguish the fire and no emergency services attended. The fire was approx 8 meters west of pole 2005307 and no dam,,7.62,0,Non forest,Non forest,6,6,0,62.4902916,95854,ELLI,ELLINBANK,,11.6,22,11.1,0
1519,1520,Ausnet 16/33,Ausnet ,14/09/2016,9/14/16 2:59,42627.12481,42627.12481,-36.29614901,146.265543,,5696900.0,WN2,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224271.0,20160914SPN_01,On patrolling the line to locate a fault the crew found a HV fuse had hung up and candled.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,145.9046021,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6,1
1594,1595,PowerCor 19/80,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.365972222,-35.905387,144.301367,"28 King Albert Ave, Leitchville VIC 3567",30029109.0,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191202PWA_02 ,"Customer called reporting pole caught fire and smoldering. When crew arrived, they found that cross arm had burnt and outer phase (red phase) had dropped onto the LV cross arm. Crew called an LEI who attended and advised a HVI had occurred. No ground fire",,7.62,0,Non forest,Non forest,6,6,0,83.6622467,94844,YKER,KERANG,,60.8,21.8,20.4,1
412,413,Ausnet 18/133,Ausnet,6/03/2019,3/6/19 18:31,43530.77153,43530.77153,-38.23618599,146.39552,"163 PRINCES DRIVE, MORWELL VIC 3840",2618799.0,MWT11,22kV AC,RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190308SPN_03,"Cable fault has occured and cable has failed half way up the cable head resulting in pole fire. Cause of cable fault unknown.
No evidence of ground fire.",,7.62,0,Non forest,Non forest,6,6,0,81.55852509,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9,0
401,402,Ausnet 18/88,Ausnet,25/01/2019,1/25/19 15:25,43490.64236,43490.64236,-38.17858501,146.27612,"21 DINWOODIE DRIVE, NEWBOROUGH VIC 3825",2207877.0,MOE31,22kV AC,RURAL LONG, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,,20190125SPN_05,Candled fuse. Fuse replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,67.00139618,94891,YLTV,LATROBE VALLEY,,12.6,28.4,25.6,1
976,977,United 17/32,United,7/11/2017,11/7/17 0:00,43046.0,0.461331019,-37.89919083,145.1723998,28 COOPER AVENUE GLEN WAVERLEY,608953.0,MGE34,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5333.0,20171108UTD_01,hv/lv #1258 strain pole needs to be replaced ZNX Duty Officer Peter Marsh advd. W.Highmore doing fire report fire report No3007 ,,7.62,0,Non forest,Non forest,6,6,0,111.0140762,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8,1
118,119,PowerCor 19/121,PowerCor,28/12/2019,12/28/19 0:00,43827.0,0.791666667,-38.460421,144.105409,"12 Beach Rd, Aireys Inlet, 3231",31039147.0,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191230PWA_07 ,Customer reported service down the side of pole on fire. On arrival the crew found a single phase fuse box had burnt and caused a small fire that was quickly extinguished by locals and CFA who were on site. There was no reported injuries or third party pr,,7.62,0,Non forest,Non forest,6,6,0,41.28956223,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,1
1325,1326,PowerCor 19/211,PowerCor,23/01/2020,1/23/20 0:00,43853.0,0.526388889,-37.086159,141.143518,1279 Edenhope-Penola Road Langkoop 3318 ,30084121.0,CHM011,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200207PWA_10,"Customer reported pole burning at the top of pole, dry grass at the base, was on fire, customer has put that out, he is calling fire brigade. On arrival crew found pole fire had occurred and debris had ignited grass. There was a 40 15 sq mtr fire, no repo",,7.62,0,Non forest,Non forest,6,6,0,124.1844101,95832,EDEX,EDENHOPE AWS,,129.4,26.9,21.8,0
397,398,Ausnet 19/96,Ausnet,7/01/2020,1/7/20 9:38,43837.40139,43837.40139,-38.21623998,146.058257,"160 Loch St, Yarragon VIC 3823, Australia",2203214.0,MOE22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_08,HV fuse candled due to possum.,,7.62,0,Non forest,Non forest,6,6,0,90.14996338,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,1
1322,1323,Ausnet 16/123,Ausnet ,20/06/2017,6/20/17 7:01,42906.29277,42906.29277,-37.21845801,145.733835,,4711213.0,RUBA12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,228617.0,20170707SPN_01,Candled/burnt BA fuse tube,,7.62,0,Non forest,Non forest,6,6,0,202.6643982,94881,EILD,HAINES SADDLE,,21.4,14.9,7.2,1
1474,1475,Powercor 18/178,Powercor,26/04/2019,26/04/2019,,,-36.27376731,144.5387549,"21 ALFRED CRESCENT,LOCKINGTON,VIC,3563",33085689.0,SHP012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190227PWA_04 ,"Vic Fire reported a  pole fire and smoke coming from just above the transformer at the incident location. 
Upon arrival the crew found the centre phase fuse hung up asa result of a  bird flashover. 
There was no ground fire, no reported injuries or third ",,7.62,0,Non forest,Non forest,6,6,0,107.1358032,94861,YECH,ECHUCA,,11.6,22,11.1,0
1162,1163,Jamena 19/52,Jamena,20/01/2020,1/20/20 18:48,43850.78333,43850.78333,-37.705601,145.009262,"1 HOBBS CRESCENT, RESERVOIR VIC 3073",,TT10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200120JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,91.63530731,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
535,536,United 17/115,United,8/05/2018,5/8/18 0:00,43228.0,0.75037037,-37.94025762,145.0287258,41 WIDDOP CRESCENT HAMPTON EAST,1821596.0,SR 14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5537.0,20180517UTD_01,replaced burnt out 3ph fmjb on ug service feeding cricket club (LIS 1821596),,7.62,0,Non forest,Non forest,6,6,0,27.0,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,0
34,35,Ausnet 19/40,Ausnet,7/09/2019,9/7/19 20:37,43715.85903,43715.85903,-38.51139202,145.297433,"BRUCE AVENUE, SURF BEACH VIC 3922",2809410.0,WGI32,22kV AC,RURAL SHORT, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190917SPN_07,"Pole fire reported on transformer pole. 
Pole is a termination pole with a pole mounted transformer installed on the supply side of the pole. HV fuses were installed on the back of the pole with the centre phase connection between the fuse and the over he",,7.62,0,Non forest,Non forest,6,6,0,6.456336021,94892,RHYL,RHYLL AWS,,51.4,17.8,14.5,0
1112,1113,Powercor 18/232,Powercor,9/12/2018,9/12/2018,,,-37.555161,143.897295,"32 Water St, Brown Hill",30283126.0,BAN015,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20190416PWA_01 ,"A crew investigating an outage found that an unknown vehicle had contacted a communications cable above Water St, 
The force of the impact caused the communications cable to contact the overhead LV conductors. 
This resulted in hot debris falling to the g",,7.62,0,Non forest,Non forest,6,6,0,456.7048645,94852,YBLT,BALLARAT,,117.3,25.7,22.1,1
416,417,Ausnet 17/85,Ausnet,23/01/2018,1/23/18 2:00,43123.08333,43123.08333,-38.23390102,146.292584,"60 YASMIN DRIVE, HERNES OAK VIC 3825",2208544.0,MOE31,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232114.0,20180123SPN_01,Burnt out LV fuse Mains box. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,307.5413818,94891,YLTV,LATROBE VALLEY,,73.6,27.2,23.9,0
677,678,Ausnet 19/166,Ausnet,28/05/2020,5/28/20 10:38,43979.44306,43979.44306,-38.06934299,147.083583,Cnr Bengworden Rd and Hagans Rd Cobains,2503447.0,SLE32,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200529SPN_02,"Fuse was candling with significant tracking when crews arrived onsite, fuse then burnt through and 'operated' in that the circuit was Deenergised but the fuse didn't operate traditionally in dropping out. 
Crew inspected the site and found nothing else 
T",,7.62,0,Non forest,Non forest,6,6,0,9.99216938,94907,YMES,SALE,,82.8,16.4,8.3,0
208,209,United 17/127,United,16/06/2018,6/16/18 0:00,43267.0,0.272280093,-38.35817488,145.1624864,1 WELLINGTON ROAD BITTERN,1107245.0,HGS23,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5566.0,20180619UTD_01,"LIS#1107245   Single phase sub , footpath fuse candling. replace 6 amp edo",,7.62,0,Non forest,Non forest,6,6,0,14.46287823,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
23,24,PowerCor 19/176,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.697916667,-38.468464,143.3075,"856 Coradjil Rd, Simpson VIC 3266",31032683.0,CDN001,22kV AC,Rural Long, - surge diverter,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200113PWA_02 ,"Crew were sectionalizing line to locate a feeder fault on CDN001. When restoring line, a lighting arrester failed on LIS-964946 ""HEYJILL 2"" S/S. The debris fell to the ground causing fire approximately 20m x 20m. The CFA and farmer assisted containing the",,7.62,0,Non forest,Non forest,6,6,0,157.6572418,95855,WEEA,WEEAPROINAH,,129.4,26.9,21.8,1
1207,1208,Ausnet 17/96,Ausnet,7/02/2018,2/7/18 18:24,43138.76667,43138.76667,-37.66262901,145.015206,"18 KIAMA DRIVE, LALOR VIC 3075",911324.0,EPG31,Low voltage AC (<1kV),URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232325.0,20180208SPN_01,LV ABC connector failed.,,7.62,0,Non forest,Non forest,6,6,0,125.9623566,95873,BUND,BUNDOORA,,1.2,27,20.8,1
1161,1162,Jamena 19/49,Jamena,7/01/2020,1/7/20 2:25,43837.10069,43837.10069,-37.610706,144.927917,"127 BRIDGEWATER ROAD, CRAIGIEBURN VIC 3064",,ST32,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200107JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,193.532074,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
810,811,Jamena 19/28,Jamena,20/12/2019,12/20/19 0:00,43819.0,0.636805556,-37.731786,145.057096,"155 BAMFIELD ROAD, HEIDELBERG WEST VIC 3081",,NH3,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,190853.0,20200104JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,96.41369629,95873,BUND,BUNDOORA,,4.4,24.6,24.7,0
1228,1229,Ausnet 18/69,Ausnet,19/12/2018,12/19/18 19:32,43453.81394,43453.81394,-37.70475165,145.1603435,"66 BEARD STREET, ELTHAM VIC 3095",918697.0,ELM13,Low voltage AC (<1kV),URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181220SPN_01,white phase fused isol appears to have burnt at the 'U' bolt resulting in a small fire at base of pole,,7.62,0,Non forest,Non forest,6,6,0,51.82304382,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
855,856,United 18/63,United,16/01/2019,1/16/19 0:00,43481.0,0.614803241,-37.85028426,145.0697076,"20 CUSDIN STREET, GLEN IRIS VIC 3146",2310837.0,K  08,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1255253.0,20190118UTD_01,"fire start report#TBA  fmb at pole end caught fire, replaced fmb and reterminated leads. test and left on. cause unknown",,7.62,0,Non forest,Non forest,6,6,0,34.9053688,94868,MELB,MELBOURNE,,12.6,28.4,25.6,0
1470,1471,Powercor 16/106,Powercor,13/01/2017,1/13/17 0:00,42748.0,0.622916667,-36.311059,143.974,,33017867.0,CHA006,Low voltage AC (<1kV),Rural Long, - overhead service conductor (other),single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12717.0,20170116PWA_02,Customer reported cables clashing and a small grass fire started at 6223 Loddon Valley Highway BEARS LAGOON. Crew attended and found small grass fire of approximately 10m X 5m was extinguished. Grey PVC Service cable leads insulation had failed had shorte,,7.62,0,Non forest,Non forest,6,6,0,106.4697037,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,1
1346,1347,Ausnet 18/139,Ausnet,10/03/2019,3/10/19 5:00,43534.20833,43534.20833,-37.105286,146.121194,"405 RIFLE BUTTS ROAD, MANSFIELD VIC 3722",3919053.0,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190311SPN_01,6K BA fuse candling only and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,393.7116089,94882,YELW,LAKE EILDON,,14.6,24.8,15.9,0
937,938,Ausnet 19/102,Ausnet,19/01/2020,1/19/20 6:24,43849.26667,43849.26667,-37.813406,145.361388,"1048 MOUNT DANDENONG TOURIST ROAD, MONTROSE VIC 3765",1001438.0,CYN33,Low voltage AC (<1kV),URBAN, - pole (concrete),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200121SPN_07,Currently under investigation. Aluminium lug at the Neutral lead on the TX melted falling to the ground was the suspected cause of the small grass fire at the base of pole. This is consistent with the scorch marks found at the pole base. Possible overload,,7.62,0,Non forest,Non forest,6,6,0,258.3159485,94872,DUNN,DUNNS HILL AWS,,129.4,26.9,21.8,0
1152,1153,Jamena 17/29,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.360416667,-37.697292,144.880478,"83-85 MICKLEHAM ROAD, TULLAMARINE VIC 3043",,AW09,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161223.0,20180309JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,99.00063324,94866,YMML,MELBOURNE AP,,24.6,24.9,16.6,0
1215,1216,Jamena 16/26,Jamena,30/12/2016,12/30/16 0:00,42734.0,0.265972222,-37.662213,144.968447,,,BD8,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,143603.0,20161230JEM_02,Vandal threw jumper cables over HV overhead. Contact between conductor and HV arm caused fire which was confined to the pole top. Pole replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,131.999588,94867,TRNX,BMTC ANNEXE,,47.7,25.5,24,1
197,198,United 16/58,United,24/12/2016,12/24/16 0:00,42728.0,0.504884259,-38.40071361,144.9949184,,1313961.0,DMA23,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5120.0,20161228UTD_04,lis: 1313961 - replaced blue phs ipc clamp for u/g supply - all ok now. - small grass fire - approx 1 sq meter at base of pole,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,185.3230133,94898,CERB,CERBERUS AWS,,47.7,25.5,24,0
741,742,Jamena 19/59,Jamena,13/03/2020,3/13/20 0:00,43903.0,0.899305556,-37.786848,144.879318,"68 BALLARAT ROAD, MAIDSTONE VIC 3012",,BY12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,,20200403JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,34.27507782,94868,MELB,MELBOURNE,,78.2,22.9,14.4,0
89,90,Powercor 16/146,Powercor,28/02/2017,2/28/17 0:00,42794.0,0.856944444,-38.354854,141.61412,,32135103.0,PLD005,22kV AC,Urban, - overhead conductor (bare; copper),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1.0,0.2,12848.0,20170302PWA_02,"A call was made to Powercor advising of a crane making contact with overhead High Voltage wires at the incident location. No contact details were provided. No injuries were reported.



When crews arrived on site they found that an ISO Marshalling timber ",,7.62,0,Non forest,Non forest,6,6,0,2.688355923,94826,CPNE,CAPE NELSON AWS,,47,25.9,20.5,0
72,73,Ausnet 17/138,Ausnet,19/03/2018,3/19/18 12:11,43178.50764,43178.50764,-38.60905085,146.4857098,327 Hedley Range Rd BINGINWARRA VIC 3966,2611459.0,FTR12,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,232913.0,20180320SPN_01,Tree fell into SWER conductor.,,7.62,0,Non forest,Non forest,6,6,0,200.8382568,95830,YRMX,YARRAM CFA,,24.6,24.9,16.6,0
1537,1538,PowerCor 19/185,PowerCor,11/01/2020,1/11/20 0:00,43841.0,0.365277778,-36.106793,141.406043,"Cnr Nhill-Murrayville rd and E.Juss Rd, Yanac",32109482.0,NHL031,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200114PWA_02 ,Passing motorist reported broken Xarm and pole fire in paddock. Crew attended and found top of pole burnt off and Xarm burnt thru at king bolt. No CFA attended. No ground fire start. No shock or third party damage.,,7.62,0,Non forest,Non forest,6,6,0,131.9590912,95827,YANX,YANAC AWS,,129.4,26.9,21.8,0
958,959,United 18/122,United,22/06/2019,6/22/19 0:00,43638.0,0.904861111,-37.77416281,145.1477824,"8 FARRER COURT, DONCASTER EAST VIC 3109",7063437.0,DC 02,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1305363.0,20190704UTD_02,lis: 7063437 - Crew isolated west cct out of s/s WOODLEA-GAUDION so that u/g crew can replace pillar out front off #8-#9 - Pillar Fire,,7.62,0,Non forest,Non forest,6,6,0,102.5909424,95873,BUND,BUNDOORA,,57.5,15.5,7.2,1
352,353,United 17/73,United,22/02/2018,2/22/18 0:00,43153.0,0.829861111,-38.1319129,145.2221538,55 LYPPARDS ROAD LANGWARRIN,3312536.0,LWN21,Low voltage AC (<1kV),Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5445.0,20180227UTD_01,"LV Bushing on Tx melted Small Grass fire .  Tx replaced under A/P   Fire report# 6821    LIS#3312536 , ",,7.62,0,Non forest,Non forest,6,6,0,59.00915146,94879,CRAN,CRANBOURNE,,1.2,27,20.8,1
881,882,United 17/66,United,14/02/2018,2/14/18 0:00,43145.0,0.374479167,-37.88721066,145.0248812,865 GLEN HUNTLY ROAD CAULFIELD,2306516.0,CFD13,11kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5440.0,20180308UTD_02,As per MFB-- Flames coming from powe lines from a blown HV Bridge LIS = 2306515,,7.62,0,Non forest,Non forest,6,6,0,26.99657822,94868,MELB,MELBOURNE,,1.2,27,20.8,0
21,22,PowerCor 19/319,PowerCor,26/06/2020,6/26/20 0:00,44008.0,0.961805556,-38.55485,143.214877,"590 or 712 CENTRE ROAD, COORIEMUNGLE 3268",30256933.0,COB011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200629PWA_03 ,"CFA Reported fire. Crew attended and found customer pole mounted krone fuse box had burnt out, causing pole fire. No ground fire, shocks or injuries reported.",,7.62,0,Non forest,Non forest,6,6,0,98.31085205,95855,WEEA,WEEAPROINAH,,30.8,14.9,7.6,0
531,532,United 17/100,United,20/03/2018,3/20/18 0:00,43179.0,0.011805556,-38.07504242,145.1227793,499 STATION STREET CARRUM,3304906.0,CRM12,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5527.0,20180502UTD_01,"Also see TE# 1163349. Cause was tracking of HV fuse units in misty weather, which flashed over to steel x-arm / concrete pole. LIS 3304906",,7.62,0,Non forest,Non forest,6,6,0,6.947792053,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
1673,1674,PowerCor 19/195,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.61875,-35.103566,143.345773,3571 Murray Valley Hwy Wood Wood 3596,32157058.0,SHL002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20200302PWA_05 ,"Vic Roads reported tree branch falling on main power lines at incident location, heard a loud bang before noticing branch on wire and arcing causing a small fire which has been extinguished, no ground fire, no injuries, no property damage.",,7.62,0,Non forest,Non forest,6,6,0,64.56381226,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,1
261,262,Powercor 16/107,Powercor,15/01/2017,1/15/17 0:00,42750.0,0.455555556,-38.263653,143.55611,,30054319.0,CLC003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12722.0,20170117PWA_02,"A farmer reported that a small grassfire had started on his property. He stated that a nearby pole had been sparking, smoking and glowing orange. The farmer believed this pole was the likely cause of the fire. A crew was dispatched to investigate the inci",,7.62,0,Non forest,Non forest,6,6,0,124.2898636,94845,YOLA,COLAC AP,,33.2,26.5,23.4,1
1317,1318,Ausnet 19/139,Ausnet,26/02/2020,2/26/20 20:46,43887.86528,43887.86528,-37.289681,145.28607,"2752 BROADFORD-FLOWERDALE ROAD, FLOWERDALE VIC 3717",4703935.0,SMR14,22kV AC,RURAL LONG, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200227SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,239.3038025,94860,KMG,KILMORE GAP AWS,,75.8,24.4,17.9,0
1184,1185,Ausnet 18/61,Ausnet,12/12/2018,12/12/18 16:43,43446.69653,43446.69653,-37.66962802,145.136478,"49 HILLMARTIN LANE, DIAMOND CREEK VIC 3089",926857.0,ELM12,Low voltage AC (<1kV),URBAN, - underground service cable (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181214SPN_04,Cause of fire was poor connection of tape on the active. Due to the dry nature of the area this resulted in a fire starting.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,63.14677811,95873,BUND,BUNDOORA,,117.3,25.7,22.1,1
736,737,Jamena 19/40,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.168055556,-37.745989,144.872078,"53 RACHELLE ROAD, KEILOR EAST VIC 3033",,AW6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_01,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,57.01063538,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
737,738,Jamena 19/43,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.186111111,-37.748487,144.860911,"28 AMIS CRESCENT, KEILOR EAST VIC 3033",,BY11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,57.99999619,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
302,303,United 19/80,United,15/01/2020,1/15/20 0:00,43845.0,0.968159722,-38.2081109,145.1010151,"38 EUMERALLA GROVE, MOUNT ELIZA VIC 3930",3313495.0,MTN22,22kV AC,Rural Short, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1370130.0,20200204UTD_02,FS0857 EUMERALLA ROAD has failed.MFB on site due to smoke coming from switch. Suspect damaged by earlier lightning strike at Eumaralla Banool s/s. Fire report # 6767. PM 1000741380. Switch replaced. Lis=3313495, - lamps (minor road),7.62,0,Non forest,Non forest,6,6,0,96.61819458,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,1
913,914,CitiPower 16/26,CitiPower,19/05/2017,5/19/17 0:00,42874.0,0.714583333,-37.84018014,145.0724191,,30177504.0,RD009,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13133.0,20170601PWA_03,"MFB reported a pole fire opposite Wilson Park at 8 Culliton Rd Camberwell at approximate 17:09 19/05/2017.  
CitiPower linesmen were dispatched to investigate. On arrival the Linesmen determined that an FOLCB on Pole LIS 10497 overheated causing it to be ",,7.62,0,Non forest,Non forest,6,6,0,34.9989624,94868,MELB,MELBOURNE,,29.6,17.2,8.3,1
995,996,Ausnet 17/71,Ausnet,27/12/2017,12/27/17 11:58,43096.49861,43096.49861,-37.781683,145.209709,"2-4 DRAYTON CRESCENT, PARK ORCHARDS VIC 3114",1205256.0,RWN26,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,231822.0,20180102SPN_03,trees brought down HV line and caused HV to contact LV lines,,7.62,0,Non forest,Non forest,6,6,0,126.0764389,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,0
193,194,United 17/114,United,8/05/2018,5/8/18 0:00,43228.0,0.336805556,-38.31848984,144.9871602,"90 MARINE DRIVE, SAFETY BEACH",8825005.0,DMA14,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5536.0,20180514UTD_01,Pole fire at MARINE PRESCOTT s/s pole to be replaced under EAP. LIS 8825005,,7.62,0,Non forest,Non forest,6,6,0,4.539415359,94898,CERB,CERBERUS AWS,,72.2,17.6,7.3,0
1104,1105,Powercor 18/286,Powercor,29/03/2019,29/03/2019,,,-37.666418,143.67389,180 Browns Rd Scarsdale 3351,,BAS021,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190703PWA_01 ,"VicFire reported a pole fire. 
On arrival the fault crew found a melted FOLCB at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,359.9797668,94852,YBLT,BALLARAT,,14.6,24.8,15.9,1
481,482,United 19/49,United,10/12/2019,12/10/19 0:00,43809.0,0.312094907,-37.95402708,145.0764659,"371-373 WARRIGAL ROAD, CHELTENHAM VIC 3192",1825384.0,HT11,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1360013.0,20191218UTD_01,HV Pole burnt fire report 5243 .Pole # 1825384 -o/s 371 Warrigal Rd, - tower,7.62,0,Non forest,Non forest,6,6,0,34.68374634,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,1
463,464,Powercor 16/103,Powercor,7/01/2017,1/7/17 0:00,42742.0,0.527083333,-38.027079,144.42287,,33040304.0,FNS012,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12696.0,20170110PWA_01,"The customer at the incident location reported that a conductor had faulted and fallen to ground. On arrival the crew found at the incident location, an LV conductor had faulted and showed signs of burning in small patches on the ground. No injury and no ",,7.62,0,Non forest,Non forest,6,6,0,14.95072556,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,1
156,157,United 17/26,United,28/09/2017,9/28/17 0:00,43006.0,0.567523148,-38.35468433,144.7596427,8 TADJI STREET SORRENTO,1306299.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5314.0,20171003UTD_03,Fire Start @  lis # 1306299 LV ABC Inter Pole with a 3 phase  junction box located @ 6 Tadji St Sorrento Junction Box melted and caused a fire on top of the pole - debris on ground but no grass fire was involved,,7.62,0,Non forest,Non forest,6,6,0,5.981715202,94898,CERB,CERBERUS AWS,,46.7,17.8,12.6,0
1361,1362,Ausnet 17/152,Ausnet,5/04/2018,4/5/18 9:55,43195.41319,43195.41319,-36.82345901,145.11105,"MULLERS ROAD, TABILK VIC 3607",4705544.0,SMR8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233134.0,20180510SPN_01,EDO fuse candling,,7.62,0,Non forest,Non forest,6,6,0,130.7559052,94874,YMNG,MANGALORE AWS,,19,21.8,10.9,1
850,851,United 18/44,United,20/10/2018,10/20/18 0:00,43393.0,0.452511574,-37.89010552,145.0652072,"396 NEERIM ROAD, CARNEGIE VIC 3163",2327331.0,EM 10,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1229633.0,20181022UTD_01,Pole will req replacing - burnt of behind the LV x arm - traffic control will be req - HV Strain pole with HV isolators and off set lv x arm with LV undergound - lis 2327331 - ok to change next couple of weeks.,,7.62,0,Non forest,Non forest,6,6,0,44.0158844,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,0
905,906,CitiPower 16/18,CitiPower,20/08/2016,8/20/16 0:00,42602.0,0.754166667,-37.86277,145.01956,,30198370.0,AR007,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12360.0,20160830PWA_01,"Trams control room reported a light fitting on Tramway Pole was on fire at the above incident location. On arrival, the crew found that a light fitting cap on a PTC Tramway Pole (located on the Tramway medium strip) had caught on fire, which melted the ca",,7.62,0,Non forest,Non forest,6,6,0,56.49304581,94868,MELB,MELBOURNE,,69.4,15.9,10.1,0
1159,1160,Jamena 19/44,Jamena,1/01/2020,1/1/20 21:42,43831.90417,43831.90417,-37.661403,144.921051,"19 TAGGERTY CRESCENT, MEADOW HEIGHTS VIC 3048",,BD14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_07,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,130.7451019,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
435,436,Ausnet 19/134,Ausnet,22/02/2020,2/22/20 21:51,43883.91042,43883.91042,-38.10951509,147.0661527,"JACK RYANS IRISH BAR, 154 RAYMOND STREET, SALE VIC 3850",2501996.0,SLE11,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200224SPN_01,Possible over heated connection due to blown glone and no timing mechanism on ignitors (earlier models of HPS lights). Most likely due to the capacitor or the ballast igniting over and over resulting in overheating.,,7.62,0,Non forest,Non forest,6,6,0,13.16389847,94907,YMES,SALE,,75.8,24.4,17.9,1
587,588,United 18/79,United,6/02/2019,2/6/19 0:00,43502.0,0.896736111,-37.98418183,145.2446281,"MARIE STREET, DOVETON VIC 3177",621692.0,DN 10,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1263336.0,20190214UTD_01,"Pole fire in Marie St, 1 north of Louis St. Centre phase insulator breaking down and pole burning. Pole was burning down to the Telstra box. Replaced HV and LV x-arms on pole LIS 0621692. Asset only fire.",,7.62,0,Non forest,Non forest,6,6,0,42.67654419,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4,1
1343,1344,Ausnet 17/114,Ausnet,28/02/2018,2/28/18 12:11,43159.50764,43159.50764,-37.10144198,145.974392,"185 BANUMUM ROAD, MANSFIELD VIC 3722",3918933.0,MSD2,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232621.0,20180307SPN_02,Tree fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,310.8204956,94882,YELW,LAKE EILDON,,1.2,27,20.8,1
176,177,United 18/96,United,4/03/2019,3/4/19 0:00,43528.0,0.137719907,-38.30837567,145.0323299,"OLD MOOROODUC ROAD, DROMANA VIC 3936",1104930.0,DMA24,66kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1271429.0,20190306UTD_03,REF TO# 1271428 -report of fire start by cfa see event 1271429. Patrol found bark on DMA 24 centre ph at lis 1104930. Old Moorooduc rd  After emergency switching bark removed and appears to have significant burn marks.  MTN-DMA 66kv line in on same pole. ,,7.62,0,Non forest,Non forest,6,6,0,32.9227562,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,1
526,527,United 17/79,United,1/03/2018,3/1/18 0:00,43160.0,0.222916667,-38.00183755,145.0875011,32 BARKLY STREET MORDIALLOC,1807136.0,MC 02,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5460.0,20180308UTD_05,Hv termination xarm needs to be replaced - & hv pff fuse units & hv droppers  needs to be replaced  lis# 1807136  - ,,7.62,0,Non forest,Non forest,6,6,0,5.820933342,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
1702,1703,PowerCor 19/43,PowerCor,16/09/2019,9/16/19 0:00,43724.0,0.606944444,-34.238392,142.19669,"206 Ginquam Ave, Irymple VIC 3498, Australia",30097798.0,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190918PWA_01 ,"Report received from Vic Fire of a crossarm fire at incident location. There was no damage to the pole, the crossarm was burnt in half and HV conductors have fallen into LV below. There was suspected HVI effecting possibly 12 premises.
There was no ground",,7.62,0,Non forest,Non forest,6,6,0,57.9223671,94693,YMIA,MILDURA,,51.4,17.8,14.5,1
1694,1695,PowerCor 19/44,PowerCor,16/09/2019,9/16/19 0:00,43724.0,0.541666667,-34.227977,142.100467,"3158 WALNUT AVENUE,MILDURA,VIC,3500  In front of this property.",31020923.0,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190918PWA_02 ,"Vic Fire reported pole fire at incident location. On arrival crew found crossarm on fire, part of crossarm burnt off and conductor hanging low. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,48.16960144,94693,YMIA,MILDURA,,51.4,17.8,14.5,1
968,969,Ausnet 18/110,Ausnet,10/02/2019,2/10/19 7:41,43506.32014,43506.32014,-37.73673899,145.172315,"1 KEARNEY LANE, TEMPLESTOWE VIC 3106",1207946.0,ELM34,22kV AC,URBAN, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190211SPN_02,Candled EDO fuse and no evidence of ground fire. Suspect fault occurred during previous lightning storm. Replaced EDO tube and restored supply.,,7.62,0,Non forest,Non forest,6,6,0,36.88124084,95873,BUND,BUNDOORA,,20.3,26,21.4,0
908,909,CitiPower 16/21,CitiPower,15/11/2016,11/15/16 0:00,42689.0,0.416666667,-37.760703,144.99776,,30186544.0,NC014,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12577.0,20161125PWA_02,"A passer-by called to advise pole on the corner of Stott & Woolton Avenue is sparking and making an arcing noise the MFB are in attendance at the incident location.
On arrival the fault crew found that the a GFB switch was candling of the arc chute on roa",,7.62,0,Non forest,Non forest,6,6,0,52.00017548,94868,MELB,MELBOURNE,,36.4,20.8,19.5,0
1018,1019,Ausnet 16/74,Ausnet ,8/01/2017,1/8/17 6:59,42743.2913,42743.2913,-37.809565,145.238653,,1212124.0,RWT14,Low voltage AC (<1kV),URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,225987.0,20170109SPN_03,IPC connector on 4x150 sq.mm LV ABC mains conductor failed with hot molten plastic from the connector igniting a small grass fire at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,125.9964447,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,0
1369,1370,Ausnet 18/84,Ausnet,17/01/2019,1/17/19 10:46,43482.44861,43482.44861,-36.96896901,147.604514,"895 OMEO VALLEY ROAD, OMEO VIC 3898",1605874.0,BDL8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190117SPN_03,Most probable cause is lightning strike (as indicated by evidence found on site i.e. black patches on concrete pole and exit marks etc.).,,7.62,0,Non forest,Non forest,6,6,0,553.8349609,94911,OMEO,OMEO,,12.6,28.4,25.6,1
70,71,Ausnet 18/32,Ausnet,15/08/2018,8/15/18 2:00,43327.08333,43327.08333,-38.64354998,146.492387,"50 CLARK ROAD, HEDLEY VIC 3967",573608.0,FTR12,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,234867.0,20180820SPN_06,"Tree fell over line causing conductor to break and fall to ground igniting fire in span between poles LIS573608 and LIS2608426.
Fire at t/off pole LIS2608424 from suspected conductor clashing as a result of tree twisting crossarm.",,7.62,0,Non forest,Non forest,6,6,0,21.29720879,95830,YRMX,YARRAM CFA,,49.4,15.1,10.1,1
16,17,PowerCor 19/213,PowerCor,25/01/2020,1/25/20 0:00,43855.0,0.661805556,-38.57136,142.902977,"Dairy -Dunbars Rd, Heytesbury Lower 3268 (approx 1km sth of Curdievale -Port Campbell Rd)",32056642.0,TRG005,Low voltage AC (<1kV),Rural Long, - connector / termination,single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200207PWA_11 ,"Fire emergency services reported a pole & ground fire at incident address. On arrival crew found a 20 x 30 mtr grass fire. On examination of substation it was determined that fire was caused by a ""hot"" joint on the substation 'b' phase.
There was no repor",,7.62,0,Non forest,Non forest,6,6,0,36.49097443,94837,YWBL,WARRNAMBOOL AWS,,129.4,26.9,21.8,1
1280,1281,Ausnet 19/172,Ausnet,11/06/2020,6/11/20 7:30,43993.3125,43993.3125,-37.41882799,144.974557,"33 RAGLAN STREET, WALLAN VIC 3756",912897.0,KLO24,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200611SPN_04,older type neutral screen service cable had electrical insulation breakdown,,7.62,0,Non forest,Non forest,6,6,0,315.6652222,94860,KMG,KILMORE GAP AWS,,30.8,14.9,7.6,0
912,913,CitiPower 16/25,CitiPower,19/03/2017,3/19/17 0:00,42813.0,0.584027778,-37.868193,145.01453,,30219414.0,EL011,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12964.0,20170331PWA_04,"Customer phoned in to advise that the a pole mounted box has caught fire and dropped to the ground, still smoking, and a possible wire down. Upon arrival the CitiPower faults crew found that the LV FOLCB supplying 590 & 590A Inkerman Rd, Caulfield North h",,7.62,0,Non forest,Non forest,6,6,0,35.89468384,94868,MELB,MELBOURNE,,29.2,26.9,16.8,0
699,700,PowerCor 19/235,PowerCor,10/02/2020,2/10/20 0:00,43871.0,0.343055556,-37.897486,144.648251,26 Edgar St Werribee 3030,32167520.0,WBE033,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200211PWA_16,A passer-by reported a HV wire on LV wires at the incident location. Upon arrival a Powercor fault crew found that a cross arm bunt through and fallen HV conductor caused HVI. There was no ground fire and no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,23.00452232,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
1655,1656,PowerCor 19/90,PowerCor,1/12/2019,12/1/19 0:00,43800.0,0.754166667,-35.281794,143.454783,"507 LAKE ROAD, WOORINEN VIC 3589",50033988.0,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200515PWA_08 ,Pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,66.67308044,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,0
332,333,United 16/73,United,13/02/2017,2/13/17 0:00,42779.0,0.381736111,-38.13215425,145.124585,,3309074.0,FTN14,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5171.0,20170214UTD_02,X arm fire at T pole lis 3309074 Nepean Hwy Allawah ave. CFA in attendance. HV Xarm replaced,,7.62,0,Non forest,Non forest,6,6,0,5.906672478,94879,CRAN,CRANBOURNE,,47,25.9,20.5,0
1128,1129,PowerCor 19/96,PowerCor,8/12/2019,12/8/19 0:00,43807.0,0.053472222,-37.627231,144.517645,"431 DIGGERS REST-COIMADAI ROAD, COIMADAI VIC 3340",32168128.0,MLN022,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20200515PWA_11 ,Crew attending a fault found that  the end had burnt off edo fuse tube. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,195.9322205,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,1
946,947,Ausnet 19/175,Ausnet,21/06/2020,6/21/20 0:35,44003.02431,44003.02431,-37.75498898,145.272619,"295-297 YARRA ROAD, WONGA PARK VIC 3115",1203571.0,CPK11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200622SPN_05,Fuses had to be cut away due to fuse failing to eject and replaced all faulty components with new ones.,,7.62,0,Non forest,Non forest,6,6,0,159.5406799,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6,0
1590,1591,Powercor 18/223,Powercor,14/12/2018,14/12/2018,,,-35.92384742,144.2065061,Peaces Road corner Mansfield Bridge Road Leitchville,,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190408PWA_02 ,"Report of pole fire and ground fire at incident location. 
Crew found a pole fire had started a 1 acre grass fire, no property damage, no injuries.",,7.62,0,Non forest,Non forest,6,6,0,81.7213974,94844,YKER,KERANG,,117.3,25.7,22.1,1
1172,1173,Ausnet 19/97,Ausnet,7/01/2020,1/7/20 20:10,43837.84028,43837.84028,-37.69121329,145.1120191,"27 CARBORA DALE, GREENSBOROUGH VIC 3088",5806765.0,ELM31,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200108SPN_02,Cable joint on service cable failed.,,7.62,0,Non forest,Non forest,6,6,0,93.13796234,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
