,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1215,1216,Jamena 16/26,Jamena,30/12/2016,12/30/16 0:00,42734.0,0.265972222,-37.662213,144.968447,,,BD8,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,143603.0,20161230JEM_02,Vandal threw jumper cables over HV overhead. Contact between conductor and HV arm caused fire which was confined to the pole top. Pole replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,131.999588,94867,TRNX,BMTC ANNEXE,,47.7,25.5,24,0
400,401,Ausnet 19/137,Ausnet,25/02/2020,2/25/20 14:34,43886.60694,43886.60694,-38.17973598,146.152326,"52 WHEELBARROW ROAD, TRAFALGAR VIC 3824",2203072.0,MOE22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200225SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,61.32649231,95854,ELLI,ELLINBANK,,75.8,24.4,17.9,0
1246,1247,Ausnet 18/60,Ausnet,11/12/2018,12/11/18 3:58,43445.16568,43445.16568,-37.65883498,145.502208,"45 MCGRETTONS ROAD, HEALESVILLE VIC 3777",1403502.0,LDL23,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181214SPN_02,Large pine (DBH over 1m) has failed in ground falling across road and contacting and bringing down O/H HV and LV conductors resulting in a ground fire is approx. 0.5sqm in size. Fire occurred in road reserve and did not do any damage to any residential pr,,7.62,0,Non forest,Non forest,6,6,0,79.6033783,94864,YCEM,COLDSTREAM AWS,,117.3,25.7,22.1,1
536,537,United 17/117,United,14/05/2018,5/14/18 0:00,43234.0,0.875,-37.94411625,145.0679575,35A ROBERNA STREET MOORABBIN,1816408.0,HT 13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5551.0,20180531UTD_02, Crew advise burnt marks on the x-arm 35% and 20% on pole at x-arm. Followedup with duty officer who will arrange crew to replace x-arm tonight. Lis#1816408 at front of 31 ROBERNA ST MOORABBIN VIC 3189. ,,7.62,0,Non forest,Non forest,6,6,0,37.98323059,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,1
282,283,Powercor 16/59,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.729166667,-38.15096,144.36597,,32076201.0,GCY012,Low voltage AC (<1kV),Urban, - overhead service conductor (commercial / industrial),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,12570.0,20161122PWA_03,VicFire called to report sparking wires caused a grass  fire at the incident location.  Powercor crew found a tree branch had fallen on a 2 wire bare service causing it to spark which ignited a small tree near the line. Fire was approx.. 1m x 1.5m. Tree w,,7.62,0,Non forest,Non forest,6,6,0,22.46770859,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,1
743,744,Powercor 18/51,Powercor,18/09/2018,18/09/2018,,,-37.82253171,144.8344462,19 Paw Paw Rd  Brooklyn,30117783.0,BLT016,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20181001PWA_02 ,"Report from Fire services of pole fire and bin fire.
There was also damage to a vehicle parked at the kerb.
There was a ground fire (bin) . no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,16.8676033,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,0
1440,1441,PowerCor 19/182,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.958333333,-36.434514,145.43174,"775 Doyles Road, Kialla VIC 3631",30130476.0,STN021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_08 ,"CFA reported pole fire at incident location.  Upon arrival crew found that an intermediate X-arm on substation pole ( Doyles Lane South P45 ) had ignited and burnt through at the kingbolt position, conductors remained aloft held up by x-arm straps. No gro",,7.62,0,Non forest,Non forest,6,6,0,117.7697983,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
85,86,PowerCor 19/314,PowerCor,20/06/2020,6/20/20 0:00,44002.0,0.991666667,-38.338994,141.5989,"120 Blair Street, Portland",33060158.0,PLD004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200622PWA_03 ,"CFA reported a pole fire at the above address. The crew attended and found a faulted Krone box on the sub pole.  It had overheated and melted. No ground fire was involved.  CFA attended the incident. There was no ground fire, no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,16.90188026,94826,CPNE,CAPE NELSON AWS,,30.8,14.9,7.6,0
1627,1628,PowerCor 19/86,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.125,-35.384452,142.187687,"88 CUMMINGS ROAD, PATCHEWOLLOCK VIC 3491",32151395.0,OYN005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200515PWA_07 ,Report Received of cross-arm fire at incident location. On arrival crew found strain cross-arm had been burnt.,,7.62,0,Non forest,Non forest,6,6,0,70.20898438,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4,0
1272,1273,Powercor 16/37,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.603472222,-37.489586,144.5674,,30034797.0,GSB011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12493.0,20161017PWA_01 ,"Customer reported a tree over HV conductors at the incident location. On arrival the crew found that a HV conductor had been brought down by a large tree, resulting in a several small ground fires, 4m square in total. It is suspected that the conductor re",,7.62,0,Non forest,Non forest,6,6,0,451.0,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5,1
689,690,PowerCor 19/272,PowerCor,19/03/2020,3/19/20 0:00,43909.0,0.579861111,-37.790818,142.323965,"Hamilton-Chatsworth Rd, Penshurst VIC 3289, Australia",31018721.0,NRB-HTN,66kV AC,Unknown, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200320PWA_03 ,Call received from Vic Fire advising of a fire   Penshurst - approx 3k east Dunkeld-Penshurst rd. At this time NRB-HTN 66kv line operated to Lockout. On arrival crew advised that centre phase pole top assembly had dislodged resulting in a pole fire near t,,7.62,0,Non forest,Non forest,6,6,0,230.0708008,95829,HAMI,HAMILTON RESEARCH STATION,,78.2,22.9,14.4,0
1275,1276,Powercor 16/40,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.422916667,-37.415792,144.58794,,32043265.0,GSB014,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12530.0,20161102PWA_03 ,"SCADA alarm indicated supply had been lost beyond Mt Macedon P130 ACR. On arrival and subsequent line patrol the crew found that a branch from a cypress tree had fallen over conductors outside #9 Clarke Street, Macedon caused the ACR to trip to L/O, the",,7.62,0,Non forest,Non forest,6,6,0,468.4845276,94860,KMG,KILMORE GAP AWS,,70.2,19.3,17.5,0
530,531,United 17/92,United,18/03/2018,3/18/18 0:00,43177.0,0.53337963,-37.9924082,145.0723565,29 THE CORSO  PARKDALE,1808896.0,M  35,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5482.0,20180319UTD_05,Crew found HV int xarm broken with HV conductor hanging close to LV. LIS#1808896 Antibes St Nth of Corso. ,,7.62,0,Non forest,Non forest,6,6,0,16.48497963,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1350,1351,Ausnet 19/112,Ausnet,23/01/2020,1/23/20 11:32,43853.48056,43853.48056,-37.10066696,148.6181671,"2395 MCKILLOPS ROAD, TUBBUT VIC 3888",5767736.0,BM8B31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200124SPN_01,Dead pine tree bringing HV conductor to ground.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,524.1652222,94913,GELA,GELANTIPY AWS,,129.4,26.9,21.8,1
1027,1028,Ausnet 19/31,Ausnet,23/07/2019,7/23/19 10:02,43669.41806,43669.41806,-37.89434102,145.41676,"89 FAIRY DELL ROAD, MONBULK VIC 3793",1304731.0,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190809SPN_04,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,223.9487305,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7,1
423,424,Ausnet 18/53,Ausnet,16/11/2018,11/16/18 21:56,43420.91389,43420.91389,-38.19731899,146.525258,"45 LAFAYETTE STREET, TRARALGON VIC 3844",2603888.0,TGN43,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181205SPN_03,This is an older public light where the igniter or starter has failed causing a head fire. Failed head has been removed and replaced it with new.,,7.62,0,Non forest,Non forest,6,6,0,63.18370056,94891,YLTV,LATROBE VALLEY,,69.6,22,19.8,0
621,622,United 16/52,United,9/12/2016,12/9/16 0:00,42713.0,0.372222222,-37.95809904,145.14448,,613176.0,SS 13,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5108.0,20161220UTD_02,Pole fire on LIS # 0613176. HV LV tee off . Burnt at the arm strap for the HV tee xarm and burnt the LV inter. ,,7.62,0,Non forest,Non forest,6,6,0,40.99920654,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,1
1024,1025,Ausnet 16/103,Ausnet ,28/02/2017,2/28/17 14:45,42794.61525,42794.61525,-37.81332497,145.286995,,1206763.0,CYN11,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,226658.0,20170228SPN_01,A bird shorted out between the 22kV leads and the lever of a HV gas switch resulting in a small grass fire. ,,7.62,0,Non forest,Non forest,6,6,0,125.6192322,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,0
764,765,Powercor 16/77,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.794444444,-37.732649,144.82386,,30110872.0,SA002,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12648.0,20161222PWA_01,"Mr John Condon phoned in to advise of a wire down and a small grass fire at the incident location.

Upon arrival the crew had found that an unknown truck had come into contact with the CATV at the intersection of Calverton Road/Driscolls Rd (southern side",,7.62,0,Non forest,Non forest,6,6,0,64.914505,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
1732,1733,Powercor 16/196,Powercor,20/04/2017,4/20/17 0:00,42845.0,0.571527778,-34.199148,142.16516,,32150522.0,MDA031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13041.0,20170426PWA_03,"A passer-by informed that a loud bang, sparking and smoking at the incident location. On arrival the crew found that a Pole Fire had occurred on 12 X ETIW-SMATEO 1 (LIS 10044 strain pole). The crew made the place safe and repairs done.  There was no groun",,7.62,0,Non forest,Non forest,6,6,0,46.99157715,94693,YMIA,MILDURA,,142.7,20.8,10.8,1
992,993,Ausnet 17/27,Ausnet,25/08/2017,8/25/17 19:27,42972.81042,42972.81042,-37.88847123,145.2945078,"CAR YARD, 1097 BURWOOD HIGHWAY, FERNTREE GULLY VIC 3156",1312538.0,FGY23,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229982.0,20170830SPN_01,the street light PE cell had failed and caught fire,,7.62,0,Non forest,Non forest,6,6,0,98.0400238,94872,DUNN,DUNNS HILL AWS,,0,14.8,10.1,0
1680,1681,PowerCor 19/171,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.521527778,-34.661552,142.759477,"156 Madang Rd, Robinvale Irrigation District Section E VIC 3549",30097348.0,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_11 ,Customer report of low wire at above address.  Crew attended site and found that a cross arm had burnt through at the cross arm strap bolt and one of the conductors was hanging at approx. 5m.  No ground fire at site.  No injuries or third party damage.,,7.62,0,Non forest,Non forest,6,6,0,67.80057526,94831,OUYE,OUYEN,,129.4,26.9,21.8,1
474,475,United 19/35,United,18/11/2019,11/18/19 0:00,43787.0,0.004166667,-37.9274655,145.0676961,"3 GREENDALE ROAD, BENTLEIGH EAST VIC 3165",1801649.0,CDA24,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1351867.0,20191203UTD_03,MFB reported Pole Fire but was out when crew arrived replaced burntout J/Box on pole., - underground communications cable,7.62,0,Non forest,Non forest,6,6,0,45.04576874,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
916,917,United 19/32,United,28/10/2019,10/28/19 0:00,43766.0,0.662453704,-37.88470115,145.2067347,"QUARRY, 191 GEORGE STREET, WANTIRNA SOUTH VIC 3152",619559.0,GW7,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1346112.0,20191106UTD_02,Originally recorded as abird/Animal it was subsequently determined after investigation a vehicle has contacted the conductors and laft a scorch mark on the ground <1m, - underground service cable (commercial / industrial),7.62,0,Non forest,Non forest,6,6,0,55.50438309,95867,SCOR,SCORESBY AWS,,27.7,21.3,18.8,1
23,24,PowerCor 19/176,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.697916667,-38.468464,143.3075,"856 Coradjil Rd, Simpson VIC 3266",31032683.0,CDN001,22kV AC,Rural Long, - surge diverter,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200113PWA_02 ,"Crew were sectionalizing line to locate a feeder fault on CDN001. When restoring line, a lighting arrester failed on LIS-964946 ""HEYJILL 2"" S/S. The debris fell to the ground causing fire approximately 20m x 20m. The CFA and farmer assisted containing the",,7.62,0,Non forest,Non forest,6,6,0,157.6572418,95855,WEEA,WEEAPROINAH,,129.4,26.9,21.8,0
269,270,PowerCor 19/109,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.840972222,-38.155113,144.311147,"230 Scenic Rd, Highton 3216",32086978.0,GL021,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191223PWA_06 ,"Fire Brigade reported pole fire at incident address. When crews arrived they found a small grass fire 4m2, had started due to a loose connection on a LV fused bus isol.  No injury or property damage was reported.",,7.62,0,Non forest,Non forest,6,6,0,83.22133636,94857,GROV,GEELONG AP AWS,,4.4,24.6,24.7,1
742,743,Jamena 19/60,Jamena,7/04/2020,4/7/20 0:00,43928.0,0.708333333,-37.800689,144.904794,"55-59 HOPKINS STREET, FOOTSCRAY VIC 3011",,FE6,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200505JEM_02,Krone LV 3 phase isolator burnt out,,7.62,0,Non forest,Non forest,6,6,0,19.82694054,94868,MELB,MELBOURNE,,145.6,19.3,9.8,1
74,75,Ausnet 19/49,Ausnet,23/10/2019,10/23/19 0:59,43761.04097,43761.04097,-38.53348598,146.590013,"104 INGLES ROAD, DEVON NORTH VIC 3971",2624667.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20191024SPN_01,FOLCB burnt due to wildlife shorting to ground .,,7.62,0,Non forest,Non forest,6,6,0,44.78824615,95830,YRMX,YARRAM CFA,,27.7,21.3,18.8,1
1077,1078,Ausnet 19/47,Ausnet,9/10/2019,10/9/19 9:30,43747.39583,43747.39583,-37.85123599,148.039341,"PRINCES HWY, LAKE TYERS BEACH VIC 3909",1903088.0,NLA34,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20191010SPN_03,Candled HV Boric Acid Fuse,,7.62,0,Non forest,Non forest,6,6,0,23.56783676,95904,LKE,LAKES ENTRANCE,,27.7,21.3,18.8,1
942,943,Ausnet 19/149,Ausnet,28/03/2020,3/28/20 15:46,43918.65694,43918.65694,-37.84678272,145.2903419,"16 HILLSIDE AVENUE, BORONIA VIC 3155",1222987.0,BWR13,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20200130SPN_01,Falling tree branch hit the LV lines as it dropped to the ground.,,7.62,0,Non forest,Non forest,6,6,0,139.9666748,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4,0
133,134,Powercor 16/189,Powercor,15/04/2017,4/15/17 0:00,42840.0,0.944444444,-38.33130092,144.3208668,,30319569.0,WPD032,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13022.0,20170419PWA_01,"The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. 
Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew mad",,7.62,0,Non forest,Non forest,6,6,0,23.86153984,94857,GROV,GEELONG AP AWS,,142.7,20.8,10.8,0
1588,1589,PowerCor 19/303,PowerCor,25/05/2020,5/25/20 0:00,43976.0,0.654861111,-36.0553,144.1193,"74 VICTORIA STREET,PYRAMID HILL,VIC,3575",32031168.0,CHA006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200703PWA_05,Cross arm fire reported.,,7.62,0,Non forest,Non forest,6,6,0,89.03153229,94844,YKER,KERANG,,82.8,16.4,8.3,1
101,102,Powercor 16/31,Powercor,9/09/2016,9/9/16 0:00,42622.0,0.620138889,-38.311549,142.42934,,33100239.0,KRT031,22kV AC,Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12420.0,20160915PWA_01,"A reclose occurred on the KRT031 CB at 1441 on 9/9/16. The customer at the incident location called to report they had no supply. On arrival the crew found a blown HV fuse on the substation, with a crow lodged on the Guthrie guard. The customer later repo",,7.62,0,Non forest,Non forest,6,6,0,36.87778854,94832,90172,WARRNAMBOOL AP,,104.6,16.7,12.6,1
596,597,Ausnet 18/171,Ausnet,31/05/2019,5/31/19 23:52,43616.99444,43616.99444,-37.91174709,145.2461598,"96 KELLETTS ROAD, ROWVILLE VIC 3178",5806314.0,FGY31,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190605SPN_01,"Street light found burnt but fire had been extinguished prior to fault crew arrival. Supply isolated and disconnect at pit and P/L luminaire replaced. No evidence of ground fire. Investigation conducted but inconclusive, suspected internal fault but unabl",,7.62,0,Non forest,Non forest,6,6,0,72.94056702,95867,SCOR,SCORESBY AWS,,63.5,17.8,7.6,0
726,727,Jamena 19/21,Jamena,16/07/2019,7/16/19 0:00,43662.0,0.722997685,-37.75462,144.864213,"38 BORDEAUX STREET, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200224JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,49.51728439,94866,YMML,MELBOURNE AP,,52.8,15,7.7,1
372,373,Ausnet 18/163,Ausnet,18/04/2019,4/18/19 10:28,43573.43611,43573.43611,-38.27664501,145.569487,"30 WATTLE COURT, LANG LANG VIC 3984",514134.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190418SPN_02,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,14.43743706,94892,RHYL,RHYLL AWS,,11.6,22,11.1,1
543,544,United 16/38,United,22/10/2016,10/22/16 0:00,42665.0,0.910972222,-37.95447666,145.0230016,,1822972.0,SR 12,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5059.0,20161031UTD_03,"Crew found sub pole Lis#1822972, damaged by pole fire. Centre Phase Disc eye bolt and Xarm King bolt burned out and pole requiring replacement. ",,7.62,0,Non forest,Non forest,6,6,0,30.03386879,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5,0
1362,1363,Ausnet 17/51,Ausnet,27/11/2017,11/27/17 11:16,43066.46944,43066.46944,-36.89287001,145.207468,"ROSEDALE FARM, 729 AERODROME ROAD, AVENEL VIC 3664",4706126.0,SMR8,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231422.0,20171204SPN_01,A tip truck trailer made contact with overhead 22kV line.,,7.62,0,Non forest,Non forest,6,6,0,145.636795,94874,YMNG,MANGALORE AWS,,46.2,25.9,22.8,1
631,632,Ausnet 16/46,Ausnet ,2/11/2016,11/2/16 17:57,42676.74792,42676.74792,-38.06113746,145.3218219,,5639730.0,HPK14,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,225023.0,20161104SPN_02,VicPol reported that a car had run into an electrical pillar. The driver lost control of his Holden Commodore ute and hit the LV paralleling pillar 5664082 and the car caught fire as a result. The car caught fire because one of the phases came in contact ,,7.62,0,Non forest,Non forest,6,6,0,21.8192997,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5,1
862,863,United 18/114,United,7/05/2019,5/7/19 0:00,43592.0,0.916666667,-37.86594083,145.0758424,"32 MUNRO AVENUE, ASHBURTON VIC 3147",8802981.0,EM 05,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1289623.0,20190514UTD_01,"Tree on HV 28 Munro Av.  Council tree o/s 32 Munro, white & red phase conductor repaired, Tree Branch caught fire within 1 metre of lines",,7.62,0,Non forest,Non forest,6,6,0,43.07409668,94870,YMMB,MOORABBIN AWS,,63.5,17.8,7.6,0
460,461,Powercor 18/248,Powercor,26/04/2019,26/04/2019,,,-38.06698676,144.3589691,214 Baccush Marsh Service Rd Corio,,FNS011,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190508PWA_03 ,Vic Fire reported a pole fire at the service road of this  incident location. The attended crew made the site safe and repairs arranged,,7.62,0,Non forest,Non forest,6,6,0,15.67516327,94854,YMAV,AVALON AWS,,11.6,22,11.1,0
1279,1280,Ausnet 19/145,Ausnet,14/03/2020,3/14/20 0:48,43904.03333,43904.03333,-37.39381901,145.05328,"264 SOUTH MOUNTAIN ROAD, UPPER PLENTY VIC 3756",912330.0,KLO14,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (ABC),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,HIGH,0.5,9.9,,20200316SPN_03,Tree fell and brought down the line.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,438.5604553,94860,KMG,KILMORE GAP AWS,,78.2,22.9,14.4,0
1446,1447,Ausnet 19/122,Ausnet,1/02/2020,2/1/20 19:47,43862.82431,43862.82431,-36.57425001,145.960468,"232 MANSFIELD ROAD, BENALLA VIC 3672",3906619.0,BN-MSD 66kV,66kV AC,, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200303SPN_01,Fallen tree limb as a result of stroms. Refer to attached site photos.,,7.62,0,Non forest,Non forest,6,6,0,173.9972992,94884,YBLA,BENALLA,,75.8,24.4,17.9,1
613,614,Ausnet 17/39,Ausnet,19/10/2017,10/19/17 11:17,43027.47014,43027.47014,-38.037919,145.248643,"108-110 ROBJANT STREET, HAMPTON PARK VIC 3976",505186.0,HPK23,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,230821.0,20171114SPN_03,bird nest on the gas switch open point,,7.62,0,Non forest,Non forest,6,6,0,21.31107903,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
383,384,Ausnet 17/150,Ausnet,28/03/2018,3/28/18 8:44,43187.36389,43187.36389,-38.25158399,145.657987,"1060 WESTERNPORT ROAD, LANG LANG EAST VIC 3984",519170.0,LLG11,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,233053.0,20180508SPN_03,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,33.08441544,95854,ELLI,ELLINBANK,,24.6,24.9,16.6,0
809,810,Jamena 19/27,Jamena,26/11/2019,11/26/19 0:00,43795.0,0.273611111,-37.74027,144.962707,"8 MAIN STREET, COBURG VIC 3058",,CS13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20191217JEM_05,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,63.82338333,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4,1
1373,1374,Powercor 18/210,Powercor,28/03/2019,28/03/2019,,,-36.73212168,141.182292,"367 Mimimay Frances Road, Minimay",33054660.0,HSM004,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20190329PWA_05 ,"A B Double tip truck, while unloading gypsum fertilizer on a farming property, made contact with overhead SWER conductor; bringing the conductor to the ground.  
The truck was driving forward with the tipper up, and the driver did not check for clearance ",,7.62,0,Non forest,Non forest,6,6,0,129.7900696,95828,GORX,GOROKE AWS,,14.6,24.8,15.9,0
149,150,United 18/92,United,2/03/2019,3/2/19 0:00,43526.0,0.362337963,-38.36077503,144.8871193,"1491 POINT NEPEAN ROAD, ROSEBUD VIC 3939",1301093.0,RBD22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1271001.0,20190304UTD_04,Mechanical failure of HV & LV x arms in Pt Nepean Rd RBD. see event 1271005  lis 1301093 & at 1301094 small fire started at base of pole  1X1 M. fire report being done by fault crew,,7.62,0,Non forest,Non forest,6,6,0,2.026944637,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,1
1425,1426,Powercor 16/173,Powercor,30/03/2017,3/30/17 0:00,42824.0,0.041666667,-36.591964,143.92198,,30017992.0,EHK024,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12965.0,20170403PWA_01,VicFire advised a fire at the above address.  Fire had been extinguished upon crew arrival. Upon arrival noted burning to the pole and 2 small patches of grass at the base of the pole.  .  Pole is limited life.  Follow up has been raised with Bendigo CPL ,,7.62,0,Non forest,Non forest,6,6,0,136.4151001,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8,1
202,203,United 18/34,United,11/09/2018,9/11/18 0:00,43354.0,0.845706019,-38.28407165,145.1886625,"FRANKSTON-FLINDERS ROAD, HASTINGS VIC 3915",1105560.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,1217573.0,20180929UTD_04,"LIS#= 1105560 - due to an earlier animal fault on ACR 7521, HV conductors clashed started small grass fire, 6mtrs sq approx. Fire report filled out #05633.",,7.62,0,Non forest,Non forest,6,6,0,6.072034836,94898,CERB,CERBERUS AWS,,19,17.2,14.6,0
1285,1286,Ausnet 17/47,Ausnet,22/11/2017,11/22/17 7:03,43061.29375,43061.29375,-37.43674398,144.977824,"20 MACSFIELD ROAD, WALLAN VIC 3756",912838.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231358.0,20171220SPN_01,Candled EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,311.6804199,94860,KMG,KILMORE GAP AWS,,46.2,25.9,22.8,0
586,587,United 18/74,United,30/01/2019,1/30/19 0:00,43495.0,0.734780093,-38.04604565,145.2265539,"875 TAYLORS ROAD, DANDENONG SOUTH VIC 3175",622594.0,DVY24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1260279.0,20190131UTD_03,Fire igition report 9741 - small grass fire approx 2m sq was cause by hv conductors hitting the ground due to council tree - LIS 0622594,,7.62,0,Non forest,Non forest,6,6,0,11.03895569,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,1
1034,1035,Ausnet 18/87,Ausnet,24/01/2019,1/24/19 19:18,43489.80417,43489.80417,-37.88603402,145.370041,"DANDENONG RANGES NATIONAL PARK, 70 MONBULK ROAD, SHERBROOKE VIC 3789",1305203.0,BGE11,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20190125SPN_03,A branch has broken off a very large healthy Mt Ash tree contacting and bringing down 2 bays of LV ABC as it fell to ground resulting in a small 1m x 1m square fire. The tree was not identified as being hazardous,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,350.6894836,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6,0
975,976,United 17/23,United,21/08/2017,8/21/17 0:00,42968.0,0.894143519,-37.8729057,145.205375,"229 BALACLAVA ROAD, CAULFIELD NORTH VIC 3161",2334727.0,EL 09,Low voltage AC (<1kV),Urban, - luminaries (major road),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5287.0,20170831UTD_01,Disconnected 250w HP sodium PE street light head on LIS # 2334727 PWC Pole closest UE Pole 2301427 - head had been on fire but was extinguished by MFB - caused by birds nest,,7.62,0,Non forest,Non forest,6,6,0,82.49864197,95867,SCOR,SCORESBY AWS,,0,14.8,10.1,1
996,997,Ausnet 17/73,Ausnet,31/12/2017,12/31/17 11:21,43100.47292,43100.47292,-37.85659712,145.2375792,"20 MARIEMONT AVENUE, WANTIRNA VIC 3152",5804164.0,BRA32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231962.0,20180214SPN_02,Electrical breakdown of old HRC fuse fittings inside LV pillar.,,7.62,0,Non forest,Non forest,6,6,0,94.15264893,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,1
1692,1693,Powercor 16/165,Powercor,16/03/2017,3/16/17 0:00,42810.0,0.459027778,-34.330244,141.73497,,32144890.0,RCT023,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,12889.0,20170317PWA_01,Vic Fire reported a tractor hit a pole and caused a ground fire. The crew attended and confirmed that a tractor (Driven by Anthony Rowe) had hit a pole and bought it and the conductors to ground. This caused a ground fire of approximately 5 meters X 40 me,,7.62,0,Non forest,Non forest,6,6,0,62.13736725,94693,YMIA,MILDURA,,29.2,26.9,16.8,1
1397,1398,Powercor 16/34,Powercor,14/09/2016,9/14/16 0:00,42627.0,0.597222222,-36.7725284,144.439348,,33031488.0,BET005,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13220.0,20170714PWA_03,Crew attending outage found damaged and burnt SWER pole-top. Centre phase burnt off pole-top. Crew repaired and replaced with new 'P' bracket.,,7.62,0,Non forest,Non forest,6,6,0,172.9945984,94855,YBDG,BENDIGO AWS,,104.6,16.7,12.6,0
460,461,Powercor 18/248,Powercor,26/04/2019,26/04/2019,,,-38.06698676,144.3589691,214 Baccush Marsh Service Rd Corio,,FNS011,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190508PWA_03 ,Vic Fire reported a pole fire at the service road of this  incident location. The attended crew made the site safe and repairs arranged,,7.62,0,Non forest,Non forest,6,6,0,15.67516327,94854,YMAV,AVALON AWS,,11.6,22,11.1,1
85,86,PowerCor 19/314,PowerCor,20/06/2020,6/20/20 0:00,44002.0,0.991666667,-38.338994,141.5989,"120 Blair Street, Portland",33060158.0,PLD004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200622PWA_03 ,"CFA reported a pole fire at the above address. The crew attended and found a faulted Krone box on the sub pole.  It had overheated and melted. No ground fire was involved.  CFA attended the incident. There was no ground fire, no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,16.90188026,94826,CPNE,CAPE NELSON AWS,,30.8,14.9,7.6,1
771,772,Powercor 16/159,Powercor,12/03/2017,3/12/17 0:00,42806.0,0.340277778,-37.77308,144.82172,,30113183.0,SSE014,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12884.0,20170314PWA_04,"A number of residents/customers in the Sunshine & St Albans Area phoned in to advise that they had no power. Upon arrival the PCA HV Operator, Ashley Magnus, had discovered that a HV X-arm Fire had occurred on HV Strain Pole LIS-25393-7728,  St Albans Rd ",,7.62,0,Non forest,Non forest,6,6,0,42.62878418,94866,YMML,MELBOURNE AP,,29.2,26.9,16.8,0
947,948,United 18/19,United,9/07/2018,7/9/18 0:00,43290.0,0.040069444,-37.81786711,145.1760891,"SPRINGVALE ROAD, NUNAWADING VIC 3131",9751815.0,NW 14,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1196382.0,20180716UTD_04,"Street light pole on fire as per MFB spring rd 1n whitehorse, center median. opp ambulance depot. light head nth bound side - LIS = 9751815",,7.62,0,Non forest,Non forest,6,6,0,130.0008392,95867,SCOR,SCORESBY AWS,,22,14.8,8,1
303,304,United 19/85,United,20/01/2020,1/20/20 0:00,43850.0,0.911655093,-38.19949679,145.1041934,"13 BELLBIRD ROAD, MOUNT ELIZA VIC 3930",3311834.0,FSH12,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371880.0,20200205UTD_04,"crew replaced HV/LV strain arms, . Lower LV x-arm and lowered/ replaced HV x-arm. New #5 HV Stay. Cut burnt pole top off. No ground fire damage observed. LIS=3311834", - earth / earthing,7.62,0,Non forest,Non forest,6,6,0,128.975174,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,1
1393,1394,PowerCor 19/217,PowerCor,31/01/2020,1/31/20 0:00,43861.0,0.615972222,-36.794885,144.340863,1 Woodlea Close Strathfieldsaye 3551 ,32051730.0,BGO013,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200206PWA_01 ,"Customer reported a large tree snapped in half now laying on conductors, wire sagging concerned wire could snap with weight. Crew found small ground fire roughly 1m2, where conductor had  arced along the fence before the feeder dropped out. There was a sm",,7.62,0,Non forest,Non forest,6,6,0,214.5886993,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,0
519,520,United 17/40,United,14/12/2017,12/14/17 0:00,43083.0,0.940578704,-37.90994689,145.1021347,8B RAILWAY AV OAKLEIGH,2325346.0,OE 04,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5373.0,20171215UTD_01,"Fire start adjacent to ""Railway P1 West-  Warner""  S/Stn.  The Red phase P/F Fuse unit failed on the top contact of clamp and fuse fell to the ground igniting a small 3Sq/m grass fire - LIS 2325346",,7.62,0,Non forest,Non forest,6,6,0,65.64382172,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
54,55,Ausnet 19/105,Ausnet,20/01/2020,1/20/20 8:51,43850.36875,43850.36875,-38.49223831,145.9934939,"30 Christoffersens Rd, Nerrena VIC 3953, Australia",2001124.0,LGA14,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200121SPN_03,Suspected lightning/storm impact.,,7.62,0,Non forest,Non forest,6,6,0,58.3680191,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,1
800,801,United 19/96,United,19/02/2020,2/19/20 0:00,43880.0,0.30755787,-37.88706947,145.0463189,"172A NEERIM ROAD, CARNEGIE VIC 3163",2328360.0,CFD26,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1381586.0,20200304UTD_05,"refer to t/o #: 1381651 (part of larger fault) unable to group. pole fire due to glass disc insulator failure at pole lis#2328360. CFD26 was shortened, interupted, insulator replaced. fire report # 09421. ESV#13435748, LIS 2328360",500kV AC,7.62,0,Non forest,Non forest,6,6,0,44.27031326,94870,YMMB,MOORABBIN AWS,,75.8,24.4,17.9,1
1262,1263,PowerCor 19/102,PowerCor,18/12/2019,12/18/19 0:00,43817.0,0.494444444,-37.534065,143.885429,"15 KIEWA STREET, NERRINA VIC 3350",30003432.0,BAN011,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200518PWA_01 ,Inspector reports burnt HV crossarm near HV fuse mount at incident location. No ground fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,532.3959961,94852,YBLT,BALLARAT,,4.4,24.6,24.7,0
755,756,Powercor 17/249,Powercor,8/04/2018,4/8/18 0:00,43198.0,0.704861111,-37.7916424,144.7840118,"159 Studley Court, Derrimut",,SU013,22kV AC,Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,14266.0,20180723PWA_05,Fire at kiosk substation due to bird induced fault at HV SW# 23203 (HV isolators at pole LIS-726276) (refer incident #13957). Secondary faults occurred and caused fire. Kiosk substation ignited during re-energisation. ,,7.62,0,Non forest,Non forest,6,6,0,42.62436676,94865,YLVT,LAVERTON AWS,,19,21.8,10.9,1
1153,1154,Jamena 16/24,Jamena,25/12/2016,12/25/16 0:00,42729.0,0.729166667,-37.705312,144.879788,,,AW11,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,143417.0,20161226JEM_01,The red phase LV connector lead between the substation LV isolators and LV mains failed. Sparking from failure caused a small grass fire to a vacant lot.,,7.62,0,Non forest,Non forest,6,6,0,86.0,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
1430,1431,PowerCor 19/258,PowerCor,5/03/2020,3/5/20 0:00,43895.0,0.664583333,-36.490035,144.970428,"Baker Cres, Stanhope, Vic 3623",30222928.0,SHP021,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200520PWA_07,"Report of pole fire at incident location,  attending crew found pole burnt  above transformer.",,7.62,0,Non forest,Non forest,6,6,0,107.6475983,95833,KYAB,KYABRAM,,78.2,22.9,14.4,0
1294,1295,Ausnet 16/69,Ausnet ,28/12/2016,12/28/16 12:34,42732.52418,42732.52418,-37.48220899,145.290792,,1401497.0,KLK1,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225932.0,20170103SPN_04,Large pine tree broke off near base and fell 22m across hv/lv line just south of pole 1400108. Small grass fire was started mid span between poles 5765123 and 1401497,,7.62,0,Non forest,Non forest,6,6,0,537.5718994,94864,YCEM,COLDSTREAM AWS,,47.7,25.5,24,0
448,449,PowerCor 19/284,PowerCor,14/04/2020,4/14/20 0:00,43935.0,0.614583333,-38.01327,143.481988,"3200 Foxhow Rd, Berrybank.",30049834.0,CDN004,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200416PWA_01,A customer called to report a service wire broken mid-span and a small grass fire. On arrival the crew found that a grey service cable had ruptured mid span and fallen to the ground. The live end of the service cable ignited a small grass fire of around 4,,7.62,0,Non forest,Non forest,6,6,0,141.8872223,94845,YOLA,COLAC AP,,145.6,19.3,9.8,1
751,752,Jamena 18/26,Jamena,25/01/2019,1/25/19 0:00,43490.0,0.711006944,-37.779495,144.878501,60 EMU ROAD MAIDSTONE,,BY14,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,175477.0,20190126JEM_01,Small grass fire ,,7.62,0,Non forest,Non forest,6,6,0,37.01626587,94868,MELB,MELBOURNE,,12.6,28.4,25.6,1
784,785,United 19/29,United,10/09/2019,9/10/19 0:00,43718.0,0.232708333,-37.88012134,145.1405625,"289 LAWRENCE ROAD, MOUNT WAVERLEY VIC 3149",602198.0,EB12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1331551.0,20190923UTD_01,"Part of EB12 feeder fault to#1331552, crossarm fire due to insulator failure", - overhead service conductor (subdivision / construction),7.62,0,Non forest,Non forest,6,6,0,117.0902863,95867,SCOR,SCORESBY AWS,,51.4,17.8,14.5,1
780,781,Jamena 16/32,Jamena,16/03/2017,3/16/17 0:00,42810.0,0.636111111,-37.73615,144.884365,,,AW6,Low voltage AC (<1kV),Urban,Public lighting,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,146755.0,20170317JEM_01,Public lighting fire. Lantern replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,59.87652969,94867,TRNX,BMTC ANNEXE,,29.2,26.9,16.8,1
568,569,United 19/77,United,10/01/2020,1/10/20 0:00,43840.0,0.690416667,-37.9275637,145.1491462,"2215-2221 DANDENONG ROAD, MULGRAVE VIC 3170",620496.0,SVW53,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1368194.0,20200304UTD_03, X-arm fire at Tx at LAWFORDS KALIMNA.  Fire report # Fi's at DN2903 KALIMNA STREET did not operate - (Notification 1000740495 for FI's) - crew replaced (hv term arm @ lis: 0636681 - Notification 1000740496)  ESV advised ref#13151298, - rapid earth fault current limiter (REFCL),7.62,0,Non forest,Non forest,6,6,0,56.0,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
21,22,PowerCor 19/319,PowerCor,26/06/2020,6/26/20 0:00,44008.0,0.961805556,-38.55485,143.214877,"590 or 712 CENTRE ROAD, COORIEMUNGLE 3268",30256933.0,COB011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200629PWA_03 ,"CFA Reported fire. Crew attended and found customer pole mounted krone fuse box had burnt out, causing pole fire. No ground fire, shocks or injuries reported.",,7.62,0,Non forest,Non forest,6,6,0,98.31085205,95855,WEEA,WEEAPROINAH,,30.8,14.9,7.6,1
878,879,United 17/56,United,25/01/2018,1/25/18 0:00,43125.0,0.530497685,-37.7809304,145.1234074,71 WILLIAMSONS ROAD DONCASTER,7055546.0,WD 15,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5421.0,20180205UTD_01,Isolated a damaged capacitor bank as per the control room. The Cap Back flashed over and caused a small fire up the pole that self extinguished,,7.62,0,Non forest,Non forest,6,6,0,109.0,95873,BUND,BUNDOORA,,73.6,27.2,23.9,0
1267,1268,PowerCor 19/247,PowerCor,23/02/2020,2/23/20 0:00,43884.0,0.996527778,-37.538905,143.880409,"3 Norman St, Ballarat Nth",33006984.0,BAN015,22kV AC,Rural Short, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200225PWA_01 ,VICFIRE reported a ground fire start at the at the incident location.  A crew attended and found a possum had flashed over at Norman Mathoura P19.  The possum fell to the ground and started a grass fire on the road side of approx. 250m2 ( 25mx10m ). CFA w,,7.62,0,Non forest,Non forest,6,6,0,500.9428711,94852,YBLT,BALLARAT,,75.8,24.4,17.9,1
650,651,Ausnet 17/129,Ausnet,16/03/2018,3/16/18 11:03,43175.46042,43175.46042,-37.95354398,145.504284,"1 LISHEEN ROAD, COCKATOO VIC 3781",408391.0,OFR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232869.0,20180416SPN_04,Candled BA fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,203.3007507,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,0
429,430,Ausnet 16/30,Ausnet ,29/08/2016,8/29/16 17:08,42611.71429,42611.71429,-38.18440033,146.561926,,2604178.0,TGN-MFA,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,223979.0,20160830SPN_01,"Fault crew called to fire at base of concrete HV pole 2604178 on the Traralgon Maffra Road, Traralgon. Grass fire area burnt was approximately 25 x 15 metres in size. 66kV feeder had 1 reclose, on supply when the crew arrived. 2 burnt crows found at base ",,7.62,0,Non forest,Non forest,6,6,0,47.48377228,94891,YLTV,LATROBE VALLEY,,69.4,15.9,10.1,0
826,827,CitiPower 19/30,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.2875,-37.752049,144.934771,"546 Moreland Rd, Brunswick West VIC 3055",30157029.0,NS010,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_02 ,"Report recieved of a crossarm fire at incident location. On arrival crew found HV crossarm burnt through causing conductors to clash. There was reports of HVI at several premises
There was no ground fire or injuries.",,7.62,0,Non forest,Non forest,6,6,0,26.34461784,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
