,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
18,19,Powercor 18/172,Powercor,16/02/2019,16/02/2019,,,-38.56814828,142.8595502,"Paddock off Old Peterborough Rd, 2.5km East of Great Ocean Rd.",30251712.0,WBL012,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20190219PWA_01 ,"A Powercor Fault crew patrolling following an outage, discovered a dead swan in a paddock, beside a downed HV conductor. The conductor falling on the ground resulted in two small grassfires of approx. 600m2 total in size on private property.
 The fire sel",,7.62,0,Non forest,Non forest,6,6,0,6.212238789,94837,YWBL,WARRNAMBOOL AWS,,20.3,26,21.4,0
117,118,PowerCor 19/120,PowerCor,27/12/2019,12/27/19 0:00,43826.0,0.225694444,-38.31586,144.031103,"155 WORMBETE STATION ROAD, WURDIBOLUC VIC 3241",33040998.0,WIN022,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,High,0.5,9.9,,20200518PWA_09 ,Following supply failure crew found an edo fuse had hung up and burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,201.9217529,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,0
297,298,United 19/28,United,25/08/2019,8/25/19 0:00,43702.0,0.992951389,-38.14020799,145.1271099,"15 FLETCHER ROAD, FRANKSTON VIC 3199",8819028.0,FTN11,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1327197.0,20190828UTD_03,"isolated at base of pole, new 250w HPS required, traffic control required to replace, refer #1327197", - overhead service conductor (commercial / industrial),7.62,0,Non forest,Non forest,6,6,0,7.097137928,94879,CRAN,CRANBOURNE,,64.3,14.5,10,0
517,518,United 17/37,United,6/12/2017,12/6/17 0:00,43075.0,0.53068287,-37.93683588,145.0026943,452A HAMPTON STREET HAMPTON,1818498.0,SR 23,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5389.0,20180109UTD_03,HPS 250 Watt Lantern had burnt out - Lis 1818498,,7.62,0,Non forest,Non forest,6,6,0,13.02484417,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
502,503,United 18/56,United,15/12/2018,12/15/18 0:00,43449.0,0.959513889,-37.91555691,145.0603643,"198 EAST BOUNDARY ROAD, BENTLEIGH EAST VIC 3165",2334491.0,OR 24,11kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1247640.0,20190121UTD_02,Possum flashed over and caused a flashover on a pole -MFB reported pole on fire but was out by the time crew arrived.,,7.62,0,Non forest,Non forest,6,6,0,48.54931641,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1,0
676,677,Ausnet 17/145,Ausnet,22/03/2018,3/22/18 12:26,43181.51806,43181.51806,-38.020553,146.962375,"696 RIVERSDALE ROAD, RIVERSLEA VIC 3860",2511542.0,MFA34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; all aluminium conductor),two phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232960.0,20180322SPN_04,Tractor contacted overhead LV line / pole stay.,,7.62,0,Non forest,Non forest,6,6,0,25.34560013,94907,YMES,SALE,,24.6,24.9,16.6,1
1366,1367,Ausnet 18/56,Ausnet,3/12/2018,12/3/18 14:48,43437.61667,43437.61667,-36.87490701,145.613563,"1589 EUROA-MANSFIELD ROAD, GOORAM VIC 3666",3904896.0,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181205SPN_04,Candling BA fuse on s/stn.,,7.62,0,Non forest,Non forest,6,6,0,229.6699066,95843,YSBG,STRATHBOGIE,,117.3,25.7,22.1,1
1404,1405,Powercor 16/126,Powercor,26/01/2017,1/26/17 0:00,42761.0,0.719444444,-36.739808,144.2665,,30031270.0,BET002,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12784.0,20170127PWA_02,CFA reported a grass fire caused by Powercor assets at the incident location. On arrival the crew found that a bird had  made contact with the surge diverter on HV cable head structure. The bird apparently fell to the ground and ignited a small area of gr,,7.62,0,Non forest,Non forest,6,6,0,225.5142059,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,1
1075,1076,Ausnet 16/73,Ausnet ,7/01/2017,1/7/17 15:23,42742.64097,42742.64097,-37.796741,147.858083,,1900002.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225985.0,20170116SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly resulting in a small grass fire at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,61.65219879,95904,LKE,LAKES ENTRANCE,,33.2,26.5,23.4,0
377,378,Ausnet 18/79,Ausnet,12/01/2019,1/12/19 18:22,43477.76528,43477.76528,-38.18559141,145.6622649,"5 HUMPHRIES ROAD, CATANI VIC 3981",513501.0,LLG11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190115SPN_03,"Tractor contacted single phase 22kV O/H conductors between Cam Poles #513501 & # 513508 while moving bales of hay across his paddock. 2 small grass fires resulted (which was put out by the customer) measuring 1.5x1.5m and 1mx1m (6.25m sq total)

Upon inve",,7.62,0,Non forest,Non forest,6,6,0,21.19996262,95854,ELLI,ELLINBANK,,12.6,28.4,25.6,1
1363,1364,Ausnet 18/50,Ausnet,8/11/2018,11/8/18 14:04,43412.58611,43412.58611,-36.93744369,145.4195188,"644 PONKEEN CREEK ROAD, TARCOMBE VIC 3666",3902809.0,BN1,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181116SPN_01,The EDO fuse operation was triggered by lightning in the area. The hung up of the fuse is due to  accumulation of dry mud at the bottom of the fuse by insect/wasp. When the fuse link blows the tension is unable to be released causing the spring and the tu,,7.62,0,Non forest,Non forest,6,6,0,311.9771118,94874,YMNG,MANGALORE AWS,,69.6,22,19.8,1
946,947,Ausnet 19/175,Ausnet,21/06/2020,6/21/20 0:35,44003.02431,44003.02431,-37.75498898,145.272619,"295-297 YARRA ROAD, WONGA PARK VIC 3115",1203571.0,CPK11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200622SPN_05,Fuses had to be cut away due to fuse failing to eject and replaced all faulty components with new ones.,,7.62,0,Non forest,Non forest,6,6,0,159.5406799,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6,1
373,374,Ausnet 17/44,Ausnet,16/11/2017,11/16/17 18:33,43055.77292,43055.77292,-38.15196596,145.574133,"165 BUNYIP RIVER ROAD, NAR NAR GOON VIC 3812",512440.0,PHM33,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231255.0,20171117SPN_01,Burnt out pole junction box.,,7.62,0,Non forest,Non forest,6,6,0,11.98345184,94879,CRAN,CRANBOURNE,,46.2,25.9,22.8,0
359,360,Ausnet 17/167,Ausnet,19/06/2018,6/19/18 18:58,43270.79028,43270.79028,-38.22398701,145.313453,"23 KALLARA ROAD, WARNEET VIC 3980",517474.0,CRE33,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,234031.0,20180620SPN_01,Krone box failure resulting from overload,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,2.999432087,94879,CRAN,CRANBOURNE,,47.2,14.3,7.2,1
100,101,Powercor 18/270,Powercor,27/05/2019,27/05/2019,,,-38.3864745,142.4928226,58 BARKLY STREET  WARRNAMBOOL 3280 ,,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_02 ,CFA Comms reported pole fire. Attending crew found pole top had burnt  above HV strain cross arm and would require replacement in daylight. no customers impacted,,7.62,0,Non forest,Non forest,6,6,0,13.96088028,94832,90172,WARRNAMBOOL AP,,63.5,17.8,7.6,1
775,776,Jamena 16/20,Jamena,1/11/2016,11/1/16 0:00,42675.0,0.3375,-37.824882,144.872873,,,FE5,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,140627.0,20170124JEM_01,Deteriorated service insulation caused a service fire.,,7.62,0,Non forest,Non forest,6,6,0,14.84959698,94868,MELB,MELBOURNE,,36.4,20.8,19.5,0
864,865,Jamena 18/22,Jamena,11/09/2018,9/11/18 0:00,43354.0,0.6375,-37.796278,144.931727,167 EASTWOOD STREET KENSINGTON,,WMTSFT1,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190819JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,10.98028278,94868,MELB,MELBOURNE,,19,17.2,14.6,1
380,381,Ausnet 17/74,Ausnet,4/01/2018,1/4/18 13:29,43104.56181,43104.56181,-38.100634,145.744706,"260 COOK ROAD, LONGWARRY VIC 3816",2709198.0,WGL12,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,231845.0,20180111SPN_03,Bird caused a flashover at pole top.,,7.62,0,Non forest,Non forest,6,6,0,38.45530701,95854,ELLI,ELLINBANK,,73.6,27.2,23.9,0
640,641,Ausnet 19/74,Ausnet,16/12/2019,12/16/19 15:13,43815.63403,43815.63403,-38.08457498,145.493966,"60 BALD HILL ROAD, PAKENHAM VIC 3810",500411.0,PHM21,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_07,Poor connection (hot joint) resulting in LV fault and overheating of fuse unit.,,7.62,0,Non forest,Non forest,6,6,0,22.0,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,0
985,986,United 17/84,United,1/03/2018,3/1/18 0:00,43160.0,0.31912037,-37.83229805,145.1799869,1 WENDY STREET FOREST HILL,7033459.0,NW 33,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5463.0,20180309UTD_03,LIS #7033459 pole fire / X-Arm failure Mt Pleasant Rd  X-arm replaced under Access Permit. ,,7.62,0,Non forest,Non forest,6,6,0,129.9104919,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
367,368,Ausnet 19/144,Ausnet,13/03/2020,3/13/20 12:00,43903.5,43903.5,-38.14667201,145.458489,"40 HOBSON ROAD, RYTHDALE VIC 3810",516186.0,PHM22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,,20200313SPN_01,Caused due to wildlife (bird).,,7.62,0,Non forest,Non forest,6,6,0,6.020102978,94879,CRAN,CRANBOURNE,,78.2,22.9,14.4,1
1081,1082,Ausnet 18/39,Ausnet,19/10/2018,10/19/18 10:55,43392.45486,43392.45486,-37.87923,147.987518,"17 CHURCH STREET, LAKES ENTRANCE VIC 3909",1901962.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181113SPN_01,Blown EDO fuse appears to have been candling. No fire,,7.62,0,Non forest,Non forest,6,6,0,0.200000003,95904,LKE,LAKES ENTRANCE,,24.9,21.4,19.2,0
1450,1451,Ausnet 16/91,Ausnet ,9/02/2017,2/9/17 18:50,42775.78539,42775.78539,-36.53046798,145.917326,,597128.0,BN3,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226356.0,20170213SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly resulting in a medium size grass fire and the burning of 300 hay bales. ,,7.62,0,Non forest,Non forest,6,6,0,168.3457947,94884,YBLA,BENALLA,,47,25.9,20.5,1
839,840,CitiPower 19/43,CitiPower,4/07/2019,7/4/19 0:00,43650.0,0.841666667,-37.831243,145.093409,"16 ARUNDEL CRESCENT,SURREY HILLS,VIC,3127",30175594.0,RD005,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200908PWA_03,Service wire has broken away from the house and caught fire. Attending crew replaced service cable.,,7.62,0,Non forest,Non forest,6,6,0,88.88185883,94868,MELB,MELBOURNE,,52.8,15,7.7,0
1146,1147,Powercor 18/97,Powercor,0/01/1900,,,,-37.72185156,144.8343626,"20 CHURCH STREET,KEILOR,VIC,3036",,SA002,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_05,"Tree fire due to tree rubbing on service line. 
Incident found in during outage data review.
1 sqm ground fire",,7.62,0,Non forest,Non forest,6,6,0,44.59352493,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE,1
581,582,United 18/45,United,31/10/2018,10/31/18 0:00,43404.0,0.479166667,-37.92856573,145.1489798,"893-895 PRINCES HIGHWAY, SPRINGVALE VIC 3171",9227806.0,SVW45,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1232005.0,20181101UTD_01,See TE#1231733 Succ Recl. Damage to WPh PF Fuse unit at DN0545 PRINCES HWY and replaced Damaged fuse unit caused by flashover - LIS 9227806,,7.62,0,Non forest,Non forest,6,6,0,56.0,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,0
1046,1047,Ausnet 16/37,Ausnet ,2/10/2016,10/2/16 15:32,42645.64725,42645.64725,-37.88313664,145.5060391,,408364.0,BGE22,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224591.0,20161003SPN_03,Storm winds and rains caused an approx. 25 metre tall skinny stringy bark tree to fall on onto 3/12 steel 12.7 kV S.W.E.R overhead conductor  to break and fault current suspected to have caused sparks and hot molten metal to ignite and start a small grass,,7.62,0,Non forest,Non forest,6,6,0,187.5693512,94872,DUNN,DUNNS HILL AWS,,70.2,19.3,17.5,1
1346,1347,Ausnet 18/139,Ausnet,10/03/2019,3/10/19 5:00,43534.20833,43534.20833,-37.105286,146.121194,"405 RIFLE BUTTS ROAD, MANSFIELD VIC 3722",3919053.0,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190311SPN_01,6K BA fuse candling only and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,393.7116089,94882,YELW,LAKE EILDON,,14.6,24.8,15.9,1
75,76,Ausnet 19/103,Ausnet,19/01/2020,1/19/20 15:59,43849.66597,43849.66597,-38.47812199,146.54688,"1 WHITELAWS TRACK, DEVON NORTH VIC 3971",2621400.0,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200121SPN_06,Candled fuse due to internal degradation.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,462.3471375,95830,YRMX,YARRAM CFA,,129.4,26.9,21.8,1
365,366,United 16/94,United,30/06/2017,6/30/17 0:00,42916.0,0.381122685,-38.1057932,145.1874009,,8814301.0,FTN23,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5259.0,20170721UTD_08,LV chrone box found burnt out at Woodvale-Strathearn S/Stn. S/Stn isolated LV and HV and customers restored via LV //s. krone box has been replaced and 315 amp fuses have been replaced on a all 3 phases lis# 8814301,,7.62,0,Non forest,Non forest,6,6,0,27.37915421,94879,CRAN,CRANBOURNE,,21.4,14.9,7.2,0
557,558,United 16/81,United,12/03/2017,3/12/17 0:00,42806.0,0.49693287,-37.97995769,145.1199447,,608434.0,SS 23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5197.0,20170317UTD_01,Private tree at 47 Village Drive contacted HV conductors and caught alight briefly,,7.62,0,Non forest,Non forest,6,6,0,13.94281864,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,0
651,652,Ausnet 17/135,Ausnet,18/03/2018,3/18/18 11:59,43177.49931,43177.49931,-38.07215001,145.475896,"1 MAIN STREET, PAKENHAM VIC 3810",500606.0,PHM32,Low voltage AC (<1kV),URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,232880.0,20180417SPN_02,Burnt LV cross arm due to voltage / current tracking from polluted LV insulator,,7.62,0,Non forest,Non forest,6,6,0,36.36301041,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,0
967,968,Ausnet 18/97,Ausnet,1/02/2019,2/1/19 13:18,43497.55417,43497.55417,-37.75633598,145.353248,"13 MARKET STREET, LILYDALE VIC 3140",1008581.0,LDL12,22kV AC,URBAN, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190218SPN_01,Bird made contact with exposed HV conductor at the Cable Head Pole resulting in scorch marks on ground 0.1m square where the bird fell to ground,,7.62,0,Non forest,Non forest,6,6,0,99.41439056,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4,0
395,396,Ausnet 17/137,Ausnet,18/03/2018,3/18/18 17:40,43177.73611,43177.73611,-38.21957499,145.977883,"906 BONA VISTA ROAD, GAINSBOROUGH VIC 3822",2705515.0,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232881.0,20180319SPN_04,Tree into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,100.1012726,95854,ELLI,ELLINBANK,,24.6,24.9,16.6,0
1103,1104,Powercor 18/212,Powercor,29/03/2019,29/03/2019,,,-37.5705357,143.7427039,98 Sago Hill Road Bunkers Hill 3352 (Near Greenhalghs Road),30282752.0,BAS011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20190402PWA_01 ,Vicfire reported wire down and a grass fire at the incident location. Crew found a tree had fallen and damaged a bare overhead conductor.,,7.62,0,Non forest,Non forest,6,6,0,442.5174561,94852,YBLT,BALLARAT,,14.6,24.8,15.9,0
177,178,United 18/97,United,5/03/2019,3/5/19 0:00,43529.0,0.044756944,-38.33520466,144.976384,"PALM GROVE, DROMANA VIC 3936",8825277.0,DMA21,66kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1271730.0,20190308UTD_01,"Sleeve let go at  Heales RD & Pt Nepean Rd Dromana. This caused the conductor to clash LIS#8825277 Seacombe and Pen link freeway,starting a small grass fire. Fire Ignition report 04453, Photos Taken.",,7.62,0,Non forest,Non forest,6,6,0,5.035502434,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,1
1606,1607,Powercor 16/101,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.501388889,-35.97153,145.62296,,33085558.0,CME015,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12684.0,20170106PWA_01,The CFA reported a pole had caused a grass fire at the incident location. On arrival the crew found that at the incident location a pole box had faulted resulting in approximately 4 acres of grassland being burnt. No injury and or other third party damage,,7.62,0,Non forest,Non forest,6,6,0,114.3610001,94862,81124,YARRAWONGA,,33.2,26.5,23.4,1
837,838,CitiPower 19/41,CitiPower,21/05/2020,5/21/20 0:00,43972.0,0.777777778,-37.855706,145.002918,"8 Craven St, PRAHRAN",30169029.0,BC013,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200522PWA_01 ,"Report received of pole fire at incident location. On arrival crew found a LV bridge had overheated and insulation had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,30.95732689,94868,MELB,MELBOURNE,,82.8,16.4,8.3,0
1619,1620,Powercor 16/87,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.499305556,-35.812211,144.21297,,30028343.0,CHA006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1.0,0.2,12657.0,20161229PWA_01,"Powercor fault crew reported ground fire(s) associated with lightning strike to 22kV overhead conductors at the incident location. On arrival the crew found that lightning had struck overhead conductors between SW/P 46534 & SW/P 10220, both air-break swit",,7.62,0,Non forest,Non forest,6,6,0,80.71681976,94844,YKER,KERANG,,47.7,25.5,24,1
723,724,PowerCor 19/244,PowerCor,19/02/2020,2/19/20 0:00,43880.0,0.599305556,-37.847127,144.80981,"69 Horsburgh Dr, Altona North VIC 3018. ",30271646.0,BLTS-AL,66kV AC,Rural Long, - crossarm (steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200220PWA_02,"Grass fire was reported near base of pole, attending crew  found center phase 66kV insulator has broken off its mount. The  conductor  was  resting on the 66kV steel cross-arm and evidence of current passing through the wooden pole  to earthed 11kV  brack",,7.62,0,Non forest,Non forest,6,6,0,10.89873886,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1713,1714,PowerCor 19/287,PowerCor,23/04/2020,4/23/20 0:00,43944.0,0.747916667,-34.292705,142.198732,121 Azolia Street Red Cliffs 3496,32152465.0,RCT023,Low voltage AC (<1kV),Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200424PWA_01 ,"Customer reported wooden x-arm on power pole has caught fire, wires do not look damaged yet, burning into pole. OK, customer will call Emergency Services. On arrival crew found pole fire was at king bolt of LV Xarm. Made safe, no ground fire, CFA attended",,7.62,0,Non forest,Non forest,6,6,0,63.20719528,94693,YMIA,MILDURA,,145.6,19.3,9.8,0
1321,1322,Ausnet 16/106,Ausnet ,3/03/2017,3/3/17 22:37,42797.94288,42797.94288,-37.22170579,145.6514454,,4712442.0,RUBA12,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226756.0,20170306SPN_02,Strong windy conditions caused a large tree branch to fall into a SWER line bringing the conductor to the ground starting a medium size grass fire. The tree branch showed signs of rot and the tree was outside the vegetation clearance space.,,7.62,0,Non forest,Non forest,6,6,0,195.1329956,94881,EILD,HAINES SADDLE,,29.2,26.9,16.8,1
1182,1183,Ausnet 18/41,Ausnet,22/10/2018,10/22/18 13:30,43395.5625,43395.5625,-37.54309199,144.978584,"910 DONNYBROOK ROAD, DONNYBROOK VIC 3064",932480.0,KLO14,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181113SPN_02,Fault crew believe conductor may have been hit by an excavator resulting in a mid span break of the O/H conductors and one fuse operating and another candling. 10m of conductor was replaced on the phase that fell to the ground and the other phase was repa,,7.62,0,Non forest,Non forest,6,6,0,233.0007935,94867,TRNX,BMTC ANNEXE,,24.9,21.4,19.2,0
206,207,United 18/119,United,6/06/2019,6/6/19 0:00,43622.0,0.695752315,-38.38294267,145.1702766,"46 SANDY POINT ROAD, SOMERS VIC 3927",1108920.0,HGS21,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1300276.0,20190702UTD_02,Centre phase (White) BA fuse unit damaged. F/Path side (Red phase) BA fuse blown. MT0513 LIS (1108920) is open and LLC's lifted on East side (fuse units). BA fuse had candled. ,,7.62,0,Non forest,Non forest,6,6,0,16.83831406,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2,0
1429,1430,PowerCor 19/179,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.848611111,-36.520664,145.01377,"1050 Middle Rd, Rushworth VIC 3612, Australia",30127001.0,SHP014,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,,20200113PWA_05 ,"Rushworth P119 ACR tripped to lockout. Upon arrival fault crew found that P184 Rushworth had burnt through between HV x-arm kingbolt & stay eyebolt, the pole top assembly dislodged from pole and landed on roadway. No ground fire or 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,117.1455002,95833,KYAB,KYABRAM,,129.4,26.9,21.8,1
1006,1007,United 16/24,United,25/08/2016,8/25/16 0:00,42607.0,0.544444444,-37.85054444,145.1466807,,7040186.0,EB 14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5007.0,20160830UTD_01,"A faulty UE contactor has started a fire on cust meterboard, crew has isolated supply for safety at pole lis # 7040186, issue defect to cust REC require.  ",,7.62,0,Non forest,Non forest,6,6,0,102.0529633,95867,SCOR,SCORESBY AWS,,69.4,15.9,10.1,0
736,737,Jamena 19/40,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.168055556,-37.745989,144.872078,"53 RACHELLE ROAD, KEILOR EAST VIC 3033",,AW6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_01,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,57.01063538,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,1
77,78,Ausnet 18/44,Ausnet,1/11/2018,11/1/18 8:04,43405.33611,43405.33611,-38.61256301,146.659426,"RANKIN STREET, ALBERTON VIC 3971",2608518.0,FTR23,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190827SPN_02,"Fused Mains box has burnt and melted on pole LIS2608518. Investigation conducted but inconclusive, unable to determine cause of failure.",,7.62,0,Non forest,Non forest,6,6,0,6.196344852,95830,YRMX,YARRAM CFA,,69.6,22,19.8,1
1459,1460,PowerCor 19/205,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.59375,-36.287043,141.302781,"1256 Broughton Road, Kaniva",32100850.0,NHL031,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200122PWA_06 ,"A customer reported a pole fire at the incident locaton. On arrival the fault crew found that a HV crossarm had burned through at the kingbolt, and had dropped down with the HV conductors remaining  attached to the crossarm. There was no ground fire, no r",,7.62,0,Non forest,Non forest,6,6,0,136.7263031,95827,YANX,YANAC AWS,,129.4,26.9,21.8,0
244,245,Ausnet 19/176,Ausnet,24/06/2020,6/24/20 17:32,44006.73056,44006.73056,-38.42743385,146.8235875,"1003 CARRAJUNG-WOODSIDE ROAD, WOODSIDE NORTH VIC 3874",2611451.0,FTR23,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200626SPN_02,Fuse failed to eject. fuse was replaced and supply restored.,,7.62,0,Non forest,Non forest,6,6,0,92.45231628,95830,YRMX,YARRAM CFA,,30.8,14.9,7.6,1
690,691,Powercor 16/64,Powercor,24/11/2016,11/24/16 0:00,42698.0,0.5,-37.862849,142.56469,,30043100.0,TRG002,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12617.0,20161208PWA_02,The property owner reported a pole fire at the incident location. A crew attended and found the customers U/G CB and junction box mounted on the pole had overheated and burnt. Supply was isolated and an REC engaged to replace the customers CB. The crew re,,7.62,0,Non forest,Non forest,6,6,0,210.615799,94840,MORT,MORTLAKE AWS,,36.4,20.8,19.5,0
1256,1257,PowerCor 19/242,PowerCor,14/02/2020,2/14/20 0:00,43875.0,0.679166667,-37.527934,142.717057,"218 Yarram Gap Rd, Willaura 3379",32098473.0,ART033,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200217PWA_03 ,A crew was responding to an area fault following a lightning storm.  A member of the public stopped the crew and reported a burning fuse tube at the above location. On arrival the crew found that the transformer had been struck by lightning and the EDO fu,,7.62,0,Non forest,Non forest,6,6,0,263.3713074,94834,YARA,ARARAT,,75.8,24.4,17.9,1
534,535,United 17/113,United,14/04/2018,4/14/18 0:00,43204.0,0.547060185,-37.97207246,145.0625481,1300 NEPEAN HIGHWAY CHELTENHAM,1822160.0,M  23,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5517.0,20180430UTD_03,CH8926 discs damaged and pole top burning. - resagged and repaired 3 x HV conductors and replaced 2x poly HV insulators lis # 1822160- follow up is required new pole and gas switch - Fire report 2012  by,,7.62,0,Non forest,Non forest,6,6,0,25.8112793,94870,YMMB,MOORABBIN AWS,,19,21.8,10.9,1
1647,1648,Powercor 16/168,Powercor,21/03/2017,3/21/17 0:00,42815.0,0.648611111,-35.20041,141.28526,,32152227.0,OYN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Low-moderate,0.2,0.2,12927.0,20170322PWA_13,"CFA reported a pole fire at the incident location. Upon arrival, the fault crew found that a HV SWER pole was struck by lightning. This resulted in a  ground fire of some 35 acres in salt bush.  No injuries were reported. There were no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,47.66302109,95831,WALP,WALPEUP RESEARCH,,29.2,26.9,16.8,1
596,597,Ausnet 18/171,Ausnet,31/05/2019,5/31/19 23:52,43616.99444,43616.99444,-37.91174709,145.2461598,"96 KELLETTS ROAD, ROWVILLE VIC 3178",5806314.0,FGY31,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190605SPN_01,"Street light found burnt but fire had been extinguished prior to fault crew arrival. Supply isolated and disconnect at pit and P/L luminaire replaced. No evidence of ground fire. Investigation conducted but inconclusive, suspected internal fault but unabl",,7.62,0,Non forest,Non forest,6,6,0,72.94056702,95867,SCOR,SCORESBY AWS,,63.5,17.8,7.6,1
1496,1497,Powercor 16/57,Powercor,19/11/2016,11/19/16 0:00,42693.0,0.682638889,-36.365513,145.29865,,33089756.0,MNA014,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12561.0,20161121PWA_05,A customer called to advise that there was a fuse blow at the neighbours transformer and a grass fire had started that the CFA attended onsite. A crew attended and found a fire had started at the base of a concrete pole 3 Gag Spur at 420 Ardmona Road ARDM,,7.62,0,Non forest,Non forest,6,6,0,105.9486008,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5,0
1004,1005,United 16/19,United,13/07/2016,7/13/16 0:00,42564.0,0.771365741,-37.89888856,145.2233307,,8808747.0,MGE21,22kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4993.0,20160819UTD_02,"Lis 8808747, LA on B phase found blowen clear. All three cut clear. Notification ##1000537547",,7.62,0,Non forest,Non forest,6,6,0,55.87324142,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2,1
1426,1427,Powercor 16/135,Powercor,4/02/2017,2/4/17 0:00,42770.0,0.467361111,-36.53271,144.66537,,33079146.0,KYM001,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Very High,1.0,1.0,12794.0,20170206PWA_06,Susan Jordan VIC Fire reported pole down Nhill Road near the corner of McKenzies Road RUNNYMEDE. Crew attended and speaking with attending Police were informed that a local farming contractor was shifting large hay bales and made contact with the HV condu,,7.62,0,Non forest,Non forest,6,6,0,142.1524963,94855,YBDG,BENDIGO AWS,,47,25.9,20.5,1
450,451,PowerCor 19/115,PowerCor,23/12/2019,12/23/19 0:00,43822.0,0.309027778,-38.011526,143.972782,"19 Tolson st, Shelford vic 3329",31034200.0,GL012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_08 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,103.3858643,94863,SHEO,SHEOAKS AWS,,4.4,24.6,24.7,1
1174,1175,Ausnet 19/142,Ausnet,6/03/2020,3/6/20 16:53,43896.70347,43896.70347,-37.71257498,145.082801,"401 GREENSBOROUGH ROAD, WATSONIA VIC 3087",904031.0,WT13,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200306SPN_01,Pole was hit by lightning on a stormy day resulting in broken pole.,,7.62,0,Non forest,Non forest,6,6,0,88.90489197,95873,BUND,BUNDOORA,,78.2,22.9,14.4,0
990,991,United 17/126,United,15/06/2018,6/15/18 0:00,43266.0,0.399305556,-37.83303921,145.1593257,1A LAGOONA COURT BLACKBURN,7026473.0,BH 11,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5571.0,20180626UTD_02,"burnt out S/L head on lis # 7026473, 150 HPS lantern, isolated at service on lis # 7018257, traffic control required or do early or late in day, refer # 1189087",,7.62,0,Non forest,Non forest,6,6,0,94.02671051,95867,SCOR,SCORESBY AWS,,47.2,14.3,7.2,0
1690,1691,PowerCor 19/91,PowerCor,2/12/2019,12/2/19 0:00,43801.0,0.597916667,-34.380707,141.65517,"4 Millewa Road, Werrimull Vic 3496",30567057.0,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200515PWA_10,"Powercor received a report of a Pole fire at LIS 215, Just off Millewa Rd.",,7.62,0,Non forest,Non forest,6,6,0,68.878685,94693,YMIA,MILDURA,,4.4,24.6,24.7,1
547,548,United 16/55,United,20/12/2016,12/20/16 0:00,42724.0,0.362743056,-37.91680997,144.9892546,,1805954.0,MR 32,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5117.0,20161228UTD_02,"HV x-arm burnt through and HV conductor resting on LV x-arm. LIS 18059954, HV xarm replaced due to fire damage appears to have been caused by tracking.",,7.62,0,Non forest,Non forest,6,6,0,8.997219086,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
1510,1511,Powercor 16/185,Powercor,12/04/2017,4/12/17 0:00,42837.0,0.929861111,-36.333035,145.43177,,30305074.0,STN024,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13014.0,20170418PWA_04,"CFA reported a grass fire at the incident location. The crew found a faulty HV bridge caused a small fire 10m x 1m along the drain at the incident location. There were no reported injuries, no 3rd party damage for the incident. ",,7.62,0,Non forest,Non forest,6,6,0,113.9557037,94875,YSHT,SHEPPARTON AWS,,142.7,20.8,10.8,0
92,93,PowerCor 19/149,PowerCor,4/01/2020,1/4/20 0:00,43834.0,0.591666667,-38.307361,142.34816,"14 O'Gradys Lane, Koriot",33099459.0,KRT013,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200108PWA_05 ,CFA reported a ground fire at the above location. Powercor crew attended and found the ground fire had been started by faulted FOLCB. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,45.70140076,94832,90172,WARRNAMBOOL AP,,129.4,26.9,21.8,0
501,502,United 18/52,United,29/11/2018,11/29/18 0:00,43433.0,0.070891204,-37.98778167,145.1007273,"DE HAVILLAND ROAD, MORDIALLOC VIC 3195",1806824.0,MC 06,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1241272.0,20181206UTD_10,Light misty rain at time of outage.Pole fire & broken x arm at CH4083 NOP between MC9 & MC6. lis 1806824. ,,7.62,0,Non forest,Non forest,6,6,0,7.88939333,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,1
1543,1544,PowerCor 19/256,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.564583333,-36.128179,144.762019,"133 GOULBURN ROAD, ECHUCA VIC 3564",30123584.0,ECA003,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_06 ,Powercor crew responding to a report of a pole fire found  cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,95.78699493,94861,YECH,ECHUCA,,78.2,22.9,14.4,1
383,384,Ausnet 17/150,Ausnet,28/03/2018,3/28/18 8:44,43187.36389,43187.36389,-38.25158399,145.657987,"1060 WESTERNPORT ROAD, LANG LANG EAST VIC 3984",519170.0,LLG11,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,233053.0,20180508SPN_03,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,33.08441544,95854,ELLI,ELLINBANK,,24.6,24.9,16.6,1
1115,1116,Powercor 16/110,Powercor,16/01/2017,1/16/17 0:00,42751.0,0.556944444,-37.616445,143.83525,,30001216.0,BAS022,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12723.0,20170117PWA_03,"Vic fire reported a grass fire at the base of a pole at the incident location. On arrival the crew found that an unknown vehicle had contacted the LV overhead service, causing it to scrape on a metal saddle and drop debris to the ground, resulting in a sm",,7.62,0,Non forest,Non forest,6,6,0,395.4754639,94852,YBLT,BALLARAT,,33.2,26.5,23.4,1
1705,1706,PowerCor 19/165,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.815972222,-34.284846,142.210145,"63 Johns Rd, Red Cliffs VIC 3496, Australia",32153003.0,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_06 ,"Reported as all supply fail, crew attended and found pole fire with cross arm burnt through at fuse holder and conductor hanging beside pole below transformer.  No ground fire.  No injuries or third party damage.  No reports of HVI.",,7.62,0,Non forest,Non forest,6,6,0,54.40398788,94693,YMIA,MILDURA,,129.4,26.9,21.8,0
29,30,United 19/115,United,13/05/2020,5/13/20 0:00,43964.0,0.658634259,-38.47237664,144.8947479,"164 CAPE SCHANCK ROAD, CAPE SCHANCK VIC 3939",1312552.0,RBD21,22kV AC,Rural Short, - fuse (EDO fuse),two phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1405093.0,20200518UTD_01,"Crew replaced 10A EDO fuse at CAPE SCHANCK -ISO S/S B phase. Fuse had candled. SWER ACR RB7329 was opened by NCC to enable fuse change on the 22kV side of ACR. - fire report #6832, no ground fire. - ESV ref 13971860. LIS 1312552",,7.62,68,Melaleuca,Native forest,2,2,1,125.5344238,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3,0
1166,1167,Ausnet 19/21,Ausnet,4/07/2019,7/4/19 22:39,43650.94375,43650.94375,-37.64533999,144.975601,"490 COOPER STREET, EPPING VIC 3076",5712445.0,EPG33,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190708SPN_04,Fuse box failure believed to be due to poor connections,,7.62,0,Non forest,Non forest,6,6,0,138.9736938,94867,TRNX,BMTC ANNEXE,,52.8,15,7.7,0
1124,1125,Powercor 16/123,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.559027778,-37.653133,144.31496,,30116684.0,BMH003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,12754.0,20170125PWA_02,CFA reported a pole fire at the above location. A crew attended and found both the HV earths on the wooden SWER S/S pole had been removed. The resulting current leakage cause a pole fire. The embers from the pole fire started a grass fire at the base of t,,7.62,0,Non forest,Non forest,6,6,0,420.9988098,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
469,470,PowerCor 19/29,PowerCor,31/07/2019,7/31/19 0:00,43677.0,0.75,-37.96884399,144.6851144,Opposite 668 Diggers Rd Werribee South 3030 (Melways 199 Ref E9),32171115.0,WBE034,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190801PWA_03,"MFB and local resident reported pole fire in Diggers Rd. that had now extinguished. Attending Powercor fault crew noted a burnt FOLCB. There were no shocks, injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,6.016610146,94865,YLVT,LAVERTON AWS,,52.8,15,7.7,1
755,756,Powercor 17/249,Powercor,8/04/2018,4/8/18 0:00,43198.0,0.704861111,-37.7916424,144.7840118,"159 Studley Court, Derrimut",,SU013,22kV AC,Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,14266.0,20180723PWA_05,Fire at kiosk substation due to bird induced fault at HV SW# 23203 (HV isolators at pole LIS-726276) (refer incident #13957). Secondary faults occurred and caused fire. Kiosk substation ignited during re-energisation. ,,7.62,0,Non forest,Non forest,6,6,0,42.62436676,94865,YLVT,LAVERTON AWS,,19,21.8,10.9,0
129,130,PowerCor 19/289,PowerCor,29/04/2020,4/29/20 0:00,43950.0,0.458333333,-38.30722,144.3298,"240 Fischer Street, Torquay, 3228. (rear of property).",30346842.0,WPD022,Low voltage AC (<1kV),Rural Short, - LV pillar,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200430PWA_01 ,Report received of pillar fire at incident  location. On arrival crew found an lv pillar had been destroyed and small patch of burnt ground. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,36.1173439,94857,GROV,GEELONG AP AWS,,145.6,19.3,9.8,1
1416,1417,Ausnet 19/81,Ausnet,24/12/2019,12/24/19 18:25,43823.76736,43823.76736,-36.62445302,146.402136,"3202 WANGARATTA-WHITFIELD ROAD, EDI VIC 3678",5101611.0,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200107SPN_03,"large public tree came down on HV conductors at 2 greta rd Wangaratta. crew cut tree clear of conductors. there was no damage to conductors and they did not hit the ground. WN5 CB tripped.
CFA called to extinguish small grass fire. crew restored power",,7.62,0,Non forest,Non forest,6,6,0,189.6730957,95838,EDIU,EDI UPPER,,4.4,24.6,24.7,1
516,517,United 17/30,United,19/10/2017,10/19/17 0:00,43027.0,0.117581019,-37.9770973,145.0666258,"56 NEPEAN HIGHWAY, MENTONE",1822129.0,M  23,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5322.0,20171012UTD_02,"HV O/Head Wph down onto LV X-Arm Corner of Nepean Hwy and Flinders St. Maybe a HV sleeve has failed and let go.  Sparks from cond started small fire in garden bed at BP petrol station, Fire Start report - 00344. ",,7.62,0,Non forest,Non forest,6,6,0,21.08421707,94870,YMMB,MOORABBIN AWS,,43.4,20.7,18.3,0
105,106,PowerCor 19/265,PowerCor,14/03/2020,3/14/20 0:00,43904.0,0.554166667,-38.3169,142.74683,"8559 Princes Hwy, Panmure 3265",32058973.0,TRG004,Low voltage AC (<1kV),Rural Short, - fuse (any other type),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200316PWA_04 ,"A customer called to advise that what he described as a ""capacitor"" had caught fire on his meter board. On arrival the crew found that one of the meter board fuses had overheated causing minor damage to the wooden meter board. There was no ground fire, no",,7.62,0,Non forest,Non forest,6,6,0,103.1987,94837,YWBL,WARRNAMBOOL AWS,,78.2,22.9,14.4,1
1535,1536,Ausnet 16/100,Ausnet ,17/02/2017,2/17/17 17:23,42783.72454,42783.72454,-36.28501702,147.118654,,5217958.0,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226507.0,20170220SPN_01,A Boric Acid tube fuse hung-up and was arcing between the top and bottom sections of the fuse tube causing molten material to fall to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,220.5205994,94878,HUHI,HUNTERS HILL AWS,,47,25.9,20.5,1
1688,1689,Powercor 18/246,Powercor,5/01/2019,5/01/2019,,,-34.463976,142.34136,"73 Sculthorpe Road, Nangiloc VIC 3494",,RCT013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_08 ,"Customer reported broken cross arm at incident location. Upon arrival crew found that a intermediate cross arm burnt through at the kingbolt, the cross arm straps kept the conductors aloft.",,7.62,0,Non forest,Non forest,6,6,0,46.83998489,94693,YMIA,MILDURA,,12.6,28.4,25.6,0
268,269,PowerCor 19/108,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.859722222,-38.181751,144.437895,"105 Whitehorse Rd, Moolap 3224",30064947.0,GLE024,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,,20191223PWA_05 ,Fire brigade reported pole fire and grass fire and incident address. When crews arrived confirmed a LV UG service cable on Transformer pole had failed at the connection box. There was a small 4 square spot fire at the base of the pole. There was no report,,7.62,0,Non forest,Non forest,6,6,0,10.25230122,94857,GROV,GEELONG AP AWS,,4.4,24.6,24.7,0
991,992,Ausnet 17/20,Ausnet,6/07/2017,7/6/17 8:49,42922.36736,42922.36736,-37.89366094,145.2918975,"61 GLENFERN ROAD, FERNTREE GULLY VIC 3156",1302470.0,FGY22,22kV AC,URBAN,Other ,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229035.0,20170706SPN_03,"Investigation completed with following findings:
The root cause of the intermittent internal capacitor can failure is believed to be due to insulation failure between
capacitor foils within the can. Intermittent nature of the capacitor fault does not last",,7.62,0,Non forest,Non forest,6,6,0,97.94701385,94872,DUNN,DUNNS HILL AWS,,35.6,14.5,7.9,0
