,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1621,1622,Powercor 16/137,Powercor,6/02/2017,2/6/17 0:00,42772.0,0.301388889,-35.520511,143.00722,,32156368.0,CTN003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12972.0,20170405PWA_01,Burnt pole top boigbeat east pole 39 recut poletop and new insulator fitted.,,7.62,0,Non forest,Non forest,6,6,0,57.70012665,94843,YSWH,SWAN HILL AWS,,47,25.9,20.5,0
484,485,United 19/64,United,31/12/2019,12/31/19 0:00,43830.0,0.352777778,-37.90942634,145.0198859,"111 UNION STREET, BRIGHTON EAST VIC 3187",2333173.0,BT-NB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365679.0,20200211UTD_02,Confirmed fire star NB-BT 66kv line. ESV Ref 13086105 Poss broken x arm per mfb  TE#1365697. N  No apparent cause between 11kv and 66 KV Iss and can A/P . LIS = 2333173, - switch (disconnector/isolator),7.62,0,Non forest,Non forest,6,6,0,14.71862602,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,1
1354,1355,PowerCor 19/296,PowerCor,18/05/2020,5/18/20 0:00,43969.0,0.651388889,-36.965266,143.51325,"Maryborough-st Arnaud Rd, Rathscar VIC 3465, Australia ",32024807.0,MRO005,22kV AC,Rural Long, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200519PWA_03 ,Vicfire advised of fire caused by tractor operator hitting pole and bringing it and the overhead conductors to the ground. Tractor operator advised to remain in tractor until PCA crew onsite. On arrival crew found that a tractor/sprayer had collided with ,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,209.3477478,94849,YMBU,MARYBOROUGH,,82.8,16.4,8.3,0
1722,1723,PowerCor 19/25,PowerCor,19/07/2019,7/19/19 0:00,43665.0,0.5,-34.21343244,142.1484196,1 SPRINGFIELD DRIVE MILDURA 3500,30333970.0,MDA034,22kV AC,Urban, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_01 ,"Call received from Vic Fire of pole fire at incident location. On arrival crew found a small burnt area of nature reserve adjacent to a concrete pole. CFA had extinguished the fire.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,50.54231262,94693,YMIA,MILDURA,,52.8,15,7.7,0
598,599,United 17/31,United,19/10/2017,10/19/17 0:00,43027.0,0.459178241,-38.03786913,145.1990436,"97-105 BANGHOLME ROAD, BANGHOLME",623176.0,DVY34,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5323.0,20171012UTD_03,Fuse candled. white phase on Cap  BANGHOLME HAMMOND. Vaccum switch damaged.  Cap  BANGHOLME HAMMOND isolated . LIS#3441333. fire ignition report # 00199 - no fire on grass,,7.62,0,Non forest,Non forest,6,6,0,7.052546978,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
416,417,Ausnet 17/85,Ausnet,23/01/2018,1/23/18 2:00,43123.08333,43123.08333,-38.23390102,146.292584,"60 YASMIN DRIVE, HERNES OAK VIC 3825",2208544.0,MOE31,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232114.0,20180123SPN_01,Burnt out LV fuse Mains box. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,307.5413818,94891,YLTV,LATROBE VALLEY,,73.6,27.2,23.9,1
1298,1299,Ausnet 19/124,Ausnet,6/02/2020,2/6/20 13:28,43867.56111,43867.56111,-37.53960199,148.936193,"596 COMBIENBAR ROAD, CLUB TERRACE VIC 3889",1905411.0,CNR3,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20200206SPN_02,Third party tree clearers dropped tree on live HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,100.0324402,94914,COMI,COMBIENBAR AWS,,75.8,24.4,17.9,0
242,243,Ausnet 17/55,Ausnet,29/11/2017,11/29/17 16:05,43068.67014,43068.67014,-38.294636,146.597665,"55 WHITELAWS TRACK, CALLIGNEE VIC 3844",2605775.0,TGN23,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,231480.0,20171130SPN_02,Bird flew into EDO fuse unit on concrete pole resulting in a flashover and deceased bird.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,243.2569427,94891,YLTV,LATROBE VALLEY,,46.2,25.9,22.8,1
1421,1422,Powercor 18/230,Powercor,4/11/2019,4/11/2019,,,-36.49977901,142.5680324,"548 MINYIP-COROMBY ROAD, MINYIP VIC 3392",,STL006,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190411PWA_03 ,"CFA Brigade reported as per police, pole fire, Cnr Robbins Rd & Coromby-Minyip Rd Minyip, top of pole on fire, Brigade enroute. 
Due to a pole fire the crew found live SWER conductor hanging approximately 3.6m above road and railway line
There was a small",,7.62,0,Non forest,Non forest,6,6,0,129.1263428,94841,YWKB,WARRACKNABEAL,,60.8,21.8,20.4,0
328,329,United 16/44,United,7/11/2016,11/7/16 0:00,42681.0,0.311527778,-38.24072113,145.0298121,,1102056.0,MTN31,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5075.0,20161114UTD_02,HV termination x-arm burnt through at x-arm strap bolt at FOOTWAY ESPLANADE S/S. LIS 1102056. Arm replaced under access permit. ,,7.62,0,Non forest,Non forest,6,6,0,23.39585876,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5,1
563,564,United 16/93,United,25/06/2017,6/25/17 0:00,42911.0,0.554039352,-37.97320589,145.0142518,,1817994.0,BR 13,Low voltage AC (<1kV),Urban, - underground service cable (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5255.0,20170721UTD_04,"LIS# 1817994 - O/S 278 , as per MFB please check pole. Car crashed into pole has damaged LV u/g conductors and caused fire damage to pole.  lv inter pole fire damage repot @ 05805 ",,7.62,0,Non forest,Non forest,6,6,0,11.74847221,94870,YMMB,MOORABBIN AWS,,21.4,14.9,7.2,1
133,134,Powercor 16/189,Powercor,15/04/2017,4/15/17 0:00,42840.0,0.944444444,-38.33130092,144.3208668,,30319569.0,WPD032,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13022.0,20170419PWA_01,"The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. 
Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew mad",,7.62,0,Non forest,Non forest,6,6,0,23.86153984,94857,GROV,GEELONG AP AWS,,142.7,20.8,10.8,1
1179,1180,Ausnet 18/28,Ausnet,3/08/2018,8/3/18 14:21,43315.59792,43315.59792,-37.60343298,145.094786,"1410 PLENTY ROAD, MERNDA VIC 3754",917511.0,DRN12,Low voltage AC (<1kV),URBAN, - transformer (any other type),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,234756.0,20180808SPN_03,"The cap bank was installed and testing completed by AusNet testers. Installation was then livened, LV fuses closed before crew heard the Sec VT arcing and smoke observed just before the VT caught fire and self extinguished. Testers confirmed all the equip",,7.62,0,Non forest,Non forest,6,6,0,166.0716553,95873,BUND,BUNDOORA,,49.4,15.1,10.1,0
166,167,United 19/23,United,29/07/2019,7/29/19 0:00,43675.0,0.816666667,-38.31398563,145.1388042,"96 COOLART ROAD, TUERONG VIC 3915",1110660.0,HGS22,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1318437.0,20190808UTD_02,ABICARE N90 COOLART single phase S/Stn: Crew replaced 5 amp EDO on south side phase. Cause: HV fuse was candling and finally failed. Note: S/Stn pole has animal proofing installed., - overhead conductor (ABC),7.62,0,Non forest,Non forest,6,6,0,78.20947266,94898,CERB,CERBERUS AWS,,52.8,15,7.7,1
1374,1375,PowerCor 19/78,PowerCor,25/11/2019,11/25/19 0:00,43794.0,0.7,-36.647688,141.262266,"75 Barry Bulls Road, Minimay",30086961.0,HSM004,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20191127PWA_01 ,"Vic Fire reported that powerlines that started a grass fire at the incident location. On arrival the fault crew found that approx. 40cm had burned off the top of a SWER pole, allowing the conductor to drop into the scrub in the span below, igniting a fire",,7.62,0,Non forest,Non forest,6,6,0,139.890213,95828,GORX,GOROKE AWS,,60.8,21.8,20.4,0
1219,1220,Ausnet 16/21,Ausnet ,2/08/2016,8/2/16 20:07,42584.83881,42584.83881,-37.66563602,145.017755,,911897.0,EPG31,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223367.0,20160805SPN_01,Replaced HV X-arm which burnt due to tracking of conductor to X-arm.  Fire restricted to end insulator and X-arm. No other damage.,,7.62,0,Non forest,Non forest,6,6,0,120.0000305,95873,BUND,BUNDOORA,,69.4,15.9,10.1,1
849,850,United 18/41,United,15/10/2018,10/15/18 0:00,43388.0,0.442523148,-37.89761326,145.036058,"196 BOORAN ROAD, ORMOND VIC 3204",2322822.0,CFD25,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1227219.0,20181016UTD_01,"Cap Bank ""Booran-Beaty"" lis2322822, red phase lead burnt off a caller reported a fire at the top of the pole but there was no fire damage",,7.62,0,Non forest,Non forest,6,6,0,38.63806152,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,0
1499,1500,PowerCor 19/67,PowerCor,11/11/2019,11/11/19 0:00,43780.0,0.583333333,-36.352688,145.433323,130 Grahamvale Rd Grahamvale 3631,33096475.0,SHN024,22kV AC,Rural Short, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20191113PWA_03 ,"A customer reported a loud bang and ground fire at the incident location. Upon arrival, a Powercor fault crew found that a bird flash over resulted in a small ground fire.",,7.62,0,Non forest,Non forest,6,6,0,115.0205994,94875,YSHT,SHEPPARTON AWS,,60.8,21.8,20.4,0
1309,1310,PowerCor 19/192,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.708333333,-37.330822,144.519247,"52 Bowyers Road, Woodend North, VIC 3442",33024345.0,WND014,22kV AC,Rural Short, - pole (concrete),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_05 ,"CFA reported grass fire that commenced at base of pole. Upon arrival crew found evidence of lightning striking CHP ""kyneton 1"", a ground fire commenced from the base of the concrete pole and burnt 200M x 100M of grass, no 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,550.0537109,94859,RDA,REDESDALE AWS,,129.4,26.9,21.8,0
1480,1481,PowerCor 19/77,PowerCor,25/11/2019,11/25/19 0:00,43794.0,0.744444444,-36.430198,145.11375,"515 Springvale Rd, Girgarre East VIC 3616, Australia",33097486.0,SHP014,22kV AC,Rural Long, - automatic circuit recloser (ACR),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20191126PWA_02 ,"Vicfire called in event at the incident location advising that there had been a fire possibly causing damage to a  PCA asset. On arrival the crew found a small branch entangled in the ACR structure. The ACR had tripped, but the branch was on the supply si",,7.62,0,Non forest,Non forest,6,6,0,110.8824997,95833,KYAB,KYABRAM,,60.8,21.8,20.4,1
398,399,Ausnet 19/109,Ausnet,22/01/2020,1/22/20 5:21,43852.22292,43852.22292,-38.18456502,146.13013,"409 NORTH CANAL ROAD, TRAFALGAR VIC 3824",2202815.0,MOE22,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200123SPN_02,Fuse Candled.,,7.62,0,Non forest,Non forest,6,6,0,65.28276825,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,1
76,77,Ausnet 19/123,Ausnet,3/02/2020,2/3/20 10:32,43864.43889,43864.43889,-38.54845002,146.714541,"366 SOUTH GIPPSLAND HIGHWAY, YARRAM VIC 3971",2612575.0,FTR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200203SPN_02,Plausible cause is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,21.66131401,95830,YRMX,YARRAM CFA,,75.8,24.4,17.9,0
555,556,United 16/74,United,13/02/2017,2/13/17 0:00,42779.0,0.481944444,-37.95320417,145.0755737,,1819881.0,HT 11,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5172.0,20170214UTD_03,"HV fuse assembly faulted with pieces of porcelain making contact with vehicle, small grass fire started in private porperty around the ground type substation., 3x2m.  Lis 1819881",,7.62,0,Non forest,Non forest,6,6,0,35.01163483,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5,0
905,906,CitiPower 16/18,CitiPower,20/08/2016,8/20/16 0:00,42602.0,0.754166667,-37.86277,145.01956,,30198370.0,AR007,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12360.0,20160830PWA_01,"Trams control room reported a light fitting on Tramway Pole was on fire at the above incident location. On arrival, the crew found that a light fitting cap on a PTC Tramway Pole (located on the Tramway medium strip) had caught on fire, which melted the ca",,7.62,0,Non forest,Non forest,6,6,0,56.49304581,94868,MELB,MELBOURNE,,69.4,15.9,10.1,1
1314,1315,Ausnet 18/175,Ausnet,18/06/2019,6/18/19 17:40,43634.73611,43634.73611,-37.32322099,144.942167,"118 GEHREYS LANE, KILMORE VIC 3764",4716905.0,KMS12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190619SPN_01,burnt out transformer lv isolators,,7.62,0,Non forest,Non forest,6,6,0,398.4108887,94860,KMG,KILMORE GAP AWS,,57.5,15.5,7.2,1
1538,1539,Powercor 16/209,Powercor,5/06/2017,6/5/17 0:00,42891.0,0.502083333,-36.18581002,141.7931128,,32104727.0,NHL015,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13172.0,20170606PWA_01,"A customer reported no supply at the incident location. On arrival the crew found that a tractor had struck a SWER intermediate pole in a paddock while plowing, knocking the pole over. The SWER conductor contacted the ground resulting in a grassfire of ap",,7.62,0,Non forest,Non forest,6,6,0,112.4270935,94827,YNHL,NHILL,,21.4,14.9,7.2,1
820,821,CitiPower 19/24,CitiPower,20/12/2019,12/20/19 0:00,43819.0,0.798611111,-37.755466,145.008276,"76 Collins St, Thornbury VIC 3071",30194938.0,NC004,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191223PWA_07 ,"Passerby reported pole fire, corner of Tharrat St and Collins. Pole dropping molten material onto the ground. Started a fire but is out now. On arrival Crew advise connection box overheated.
Debris form overheated box has ignited a small grass fire (6 by ",,7.62,0,Non forest,Non forest,6,6,0,66.60010529,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
1119,1120,Powercor 16/139,Powercor,16/02/2017,2/16/17 0:00,42782.0,0.832638889,-37.576047,144.18446,,30104525.0,BAN011,22kV AC,Rural Long, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12844.0,20170228PWA_01,CFA reported a pole fire at the above address. A crew attended and found that a possum had bridged out between the top of an EDO fuse unit and the steel Xarm on the pole. The resulting current flow caused the pole to burn at the Xarm king bolt. The crew r,,7.62,0,Non forest,Non forest,6,6,0,520.7344971,94863,SHEO,SHEOAKS AWS,,47,25.9,20.5,1
980,981,United 17/61,United,28/01/2018,1/28/18 0:00,43128.0,0.795138889,-37.7827389,145.1541665,3 DAWS ROAD DONCASTER EAST,7063276.0,DC 03,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20180205UTD_03,Replaced red and white phs south cct 315amp din fuses - cause: burnt out u/g junction box on lis: 7063276 - Possibly due to overload,,7.62,0,Non forest,Non forest,6,6,0,91.06811523,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
463,464,Powercor 16/103,Powercor,7/01/2017,1/7/17 0:00,42742.0,0.527083333,-38.027079,144.42287,,33040304.0,FNS012,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12696.0,20170110PWA_01,"The customer at the incident location reported that a conductor had faulted and fallen to ground. On arrival the crew found at the incident location, an LV conductor had faulted and showed signs of burning in small patches on the ground. No injury and no ",,7.62,0,Non forest,Non forest,6,6,0,14.95072556,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,0
300,301,United 19/54,United,20/12/2019,12/20/19 0:00,43819.0,0.738888889,-38.18638134,145.0900761,"129 MOUNT ELIZA WAY, MOUNT ELIZA VIC 3930",3313700.0,FSH12,Low voltage AC (<1kV),Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200218UTD_01,Replaced red phase burnt out IPC Connection @ the transformer -There is a report in regards to a object falling onto a car o/s 129 MT Eliza Way Mt Eliza   there is no car on arrival but sebesequent claim confirmed a fire start, - measurement transformer (current transformer),7.62,0,Non forest,Non forest,6,6,0,77.00954437,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,0
91,92,PowerCor 19/106,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.566666667,-38.3813744,142.228058,"31 Villiers St, Port Fairy 3284",31028939.0,KRT022,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191223PWA_03 ,Vic Fire reported wire down and sparking at incident address. When crews arrived they found a neutral screen Service wire had failed due to contact with a cust resp tree. A small ground  (lawn) fire 2m x 2m in size had started on the front lawn area and w,,7.62,0,Non forest,Non forest,6,6,0,6.892210007,94830,PTFA,PORT FAIRY AWS,,4.4,24.6,24.7,1
1007,1008,United 16/29,United,22/09/2016,9/22/16 0:00,42635.0,0.814050926,-37.79734301,145.1826827,,9279455.0,NW 13,Low voltage AC (<1kV),Urban, - lamps (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5031.0,20161006UTD_02,Crew pulled fuse at base of street light. head to be replaced. (special Head) its o/s number 12 Woodhal Wynd. LIS # 9279455.,,7.62,0,Non forest,Non forest,6,6,0,119.2174835,95867,SCOR,SCORESBY AWS,,104.6,16.7,12.6,0
1004,1005,United 16/19,United,13/07/2016,7/13/16 0:00,42564.0,0.771365741,-37.89888856,145.2233307,,8808747.0,MGE21,22kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4993.0,20160819UTD_02,"Lis 8808747, LA on B phase found blowen clear. All three cut clear. Notification ##1000537547",,7.62,0,Non forest,Non forest,6,6,0,55.87324142,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2,0
1365,1366,Ausnet 19/152,Ausnet,30/03/2020,3/30/20 19:55,43920.82986,43920.82986,-36.89375199,145.62416,1839 Euroa-Mansfield Rd,3918898.0,BN1,22kV AC,RURAL LONG, - fuse (any other type),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,221.3226929,95843,YSBG,STRATHBOGIE,,78.2,22.9,14.4,0
88,89,Powercor 16/116,Powercor,21/01/2017,1/21/17 0:00,42756.0,0.107638889,-38.372409,141.58595,,30240396.0,PLD006,22kV AC,Rural Short, - fuse (any other type),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12771.0,20170131PWA_04,"Fire Comms reported a pole fire at the incident location. On arrival the crew found that a HV fuse barrel had failed to operate correctly and had candled. There was no ground fire, no reported third party damage or any injuries.",,7.62,0,Non forest,Non forest,6,6,0,42.17628098,94826,CPNE,CAPE NELSON AWS,,33.2,26.5,23.4,1
215,216,Ausnet 19/90,Ausnet,2/01/2020,1/2/20 15:54,43832.6625,43832.6625,-38.41218902,145.808235,"305 KORUMBURRA-BENA ROAD, KORUMBURRA VIC 3950",2009391.0,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200110SPN_01,Lightning at pole.,,7.62,0,Non forest,Non forest,6,6,0,276.9694519,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,1
1265,1266,PowerCor 19/175,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.6375,-37.530055,143.888032,60 Alkera Rd Invermay 3352,30003992.0,BAN007,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200113PWA_01 ,Vic Fire reported a ground fire at the incident location. A Powercor crew found that FOLCB on the pole (LIS 45326) overheated and fallen debris caused 6*30 grass fire. The fire damage to a customer's fence. There was no reported injuries.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,496.374115,94852,YBLT,BALLARAT,,129.4,26.9,21.8,1
106,107,Powercor 16/206,Powercor,1/06/2017,6/1/17 0:00,42887.0,0.375,-38.3962399,142.6917493,,32194437.0,WBL002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13131.0,20170601PWA_01 ,CFA reports a transformer fire at the above address. A crew attended and found a fuse box on a service pole had overheated and melted. The resulting falling debris started a grass fire at the base of the pole of approx. 1m/Sq. CFA attended and extinguishe,,7.62,0,Non forest,Non forest,6,6,0,49.14636993,94837,YWBL,WARRNAMBOOL AWS,,21.4,14.9,7.2,1
1575,1576,Ausnet 19/121,Ausnet,1/02/2020,2/1/20 15:16,43862.63611,43862.63611,-36.23662199,147.651267,"170 LUCYVALE ROAD, BERRINGAMA VIC 3691",5216793.0,WOTS24,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200202SPN_04,The root cause was fallen tree bringing down conductors.,,7.62,0,Non forest,Non forest,6,6,0,408.5297546,94878,HUHI,HUNTERS HILL AWS,,75.8,24.4,17.9,0
119,120,PowerCor 19/127,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.565972222,-38.423059,144.176866,"2A SIXTH AVENUE,ANGLESEA,VIC,3230",33041664.0,WPD021,Low voltage AC (<1kV),Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_04 ,Vicfire reported Transformer explosion - powerdown at this address. Crew attended to find ground fire under substation 5m*10m. The grass fire was extinguished by customer and CFA also attended. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,25.84105492,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,0
196,197,United 16/40,United,3/11/2016,11/3/16 0:00,42677.0,0.41875,-38.36277886,145.0744494,,1107312.0,MTN32,22kV AC,Rural Short, - overhead conductor (ABC),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,5067.0,20161104UTD_02,Linesman witnessed flame on LIS# 1107312 . The fire started on restoration of supply from a planned shutdown on the connection to the HV droppers which the linesman suspects were disturbed during the works.,,7.62,0,Non forest,Non forest,6,6,0,113.9990005,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5,1
656,657,Ausnet 16/112,Ausnet ,18/03/2017,3/18/17 1:18,42812.05469,42812.05469,-38.07070298,145.572549,,517611.0,PHM14,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,226971.0,20170319SPN_01,Burnt out line side of a HV blade isolator mounted on a steel crossarm on a concrete pole resulting in hot particles falling to the ground starting a very small grass fire at base of the pole. Mechanical failure of switch  the isolator had been sparking ,,7.62,0,Non forest,Non forest,6,6,0,43.39263916,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8,1
138,139,United 19/58,United,27/12/2019,12/27/19 0:00,43826.0,0.782071759,-38.39509654,144.8177516,"347 BROWNS ROAD, RYE VIC 3941",1315973.0,STO21,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1364824.0,20200114UTD_07,"Pole lis 1315973 is ok.. no damage, just blackening from fire..Fire report 7041, unable to determine if fire was caused by our asset but as reclose and feeder and call to CFA was 4 minutes apart it appears likely cause is a bird", - measurement transformer (capacitive voltage transformer),7.62,0,Non forest,Non forest,6,6,0,5.023294926,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7,0
1377,1378,PowerCor 19/130,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.961111111,-36.733454,142.208439,"2 Apricot Street, Horsham 3400",32116250.0,HOTS-HSM2,66kV AC,Unknown, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_09 ,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found that a HV crossarm had been burning at a bridging insulator, but the fire had been extinguished before the crossarm burned through.
CFA attended and extinguished the c",,7.62,0,Non forest,Non forest,6,6,0,127.7121048,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7,1
1644,1645,Powercor 18/236,Powercor,4/07/2019,4/07/2019,,,-35.23250324,141.0208039,OUYEN HIGHWAY CARINA VIC 3512,,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190701PWA_05 ,"Customer reported low conductors and pole fire.
On arrival crew found crossarm burnt in half.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,94.23725891,95831,WALP,WALPEUP RESEARCH,,52.8,15,7.7,1
155,156,United 17/20,United,8/07/2017,7/8/17 0:00,42924.0,0.735023148,-38.33131965,144.7145417,298 HOTHAM ROAD PORTSEA,1307139.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5278.0,20170809UTD_02,"Cnr franklin & Hotham, lis # 1307139 replaced 3ph FMB and also replaced neutral LV pin and insulator, did ignite LV xarm but is ok, Fire Report # 02284",,7.62,0,Non forest,Non forest,6,6,0,17.61515236,94857,GROV,GEELONG AP AWS,,35.6,14.5,7.9,0
1691,1692,Powercor 18/262,Powercor,5/02/2019,5/02/2019,,,-34.284649,141.66121, HARDS LANE - WERRIMULL VIC 3496,30283808.0,MBN031,12.7kV AC (SWER),Rural Short, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190510PWA_07 ,"Vicfire reported a pole fire in Hards lane, the attending crew found the top of the pole had burnt and signs of burning on the ground.",,7.62,0,Non forest,Non forest,6,6,0,56.57172394,94693,YMIA,MILDURA,,20.3,26,21.4,1
1582,1583,Powercor 18/106,Powercor,14/12/2018,14/12/2018,,,-36.05248924,141.8396897,DIMBOOLA-RAINBOW ROAD JEPARIT 3423,,NHL016,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190531PWA_06 ,"Report received of a cross arm fire due to leakage current.
Incident found during outage data review.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,93.88014221,94827,YNHL,NHILL,,117.3,25.7,22.1,0
879,880,United 17/64,United,12/02/2018,2/12/18 0:00,43143.0,0.144641204,-37.75640501,145.1248752,3 SWILK STREET TEMPLESTOWE,7057869.0,BU 14,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5430.0,20180219UTD_01,"Person reported loud bang off pole  12 swilks st - which meets foot st. Possum caused flashover on LIS # 7057869, no apparent damage. Small fire when fell to the ground , Fire report#03169 ",,7.62,0,Non forest,Non forest,6,6,0,35.02583313,95873,BUND,BUNDOORA,,1.2,27,20.8,0
687,688,Powercor 16/143,Powercor,22/02/2017,2/22/17 0:00,42788.0,0.544444444,-37.848705,141.83669,,32127314.0,HTN002,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,12832.0,20170223PWA_03,VicFire reported a wire down and fire start at the incident location. The Portland Rd P2 SWER ACR tripped to lock out at the same time. A crew attended and found a pine tree adjacent to P16 Portland Rd S/L had fallen and contacted the line. The tie at P16,,7.62,91,Hardwood plantation,Commercial plantation,4,4,1,137.9078979,95829,HAMI,HAMILTON RESEARCH STATION,,47,25.9,20.5,0
654,655,Ausnet 16/39,Ausnet ,9/10/2016,10/9/16 16:37,42652.69236,42652.69236,-38.04425501,145.496411,,503441.0,PHM33,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,224711.0,20161014SPN_01,"Large Tree approx. 15m away from powerline was >20m tall and fell across HV Wires. Fire and burn damage to tree in immediate area, but no significant damage to the ground or any property or livestock.",,7.62,0,Non forest,Non forest,6,6,0,84.13491058,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,0
1098,1099,PowerCor 19/126,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.813194444,-37.566833,142.897703,"1485 Delacombe Way, Mininera",30084285.0,ART033,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Extreme,3.5,16.1,,20191231PWA_03 ,Vic Fire reported a wire had come down from a pole and had started a grass fire at the incident location. On arrival the fault crew found that a tree had fallen from the other side of the road (outside clearance space) and had fallen across the overhead d,,7.62,0,Non forest,Non forest,6,6,0,279.9563904,94834,YARA,ARARAT,,4.4,24.6,24.7,0
1726,1727,Powercor 18/229,Powercor,4/11/2019,4/11/2019,,,-34.20548561,142.1482046,359 San Mateo Avenue Mildura,,MDA034,22kV AC,Urban, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20190412PWA_03 ,"A Sparking Transformer was  reported by customers.
Sparks reaching ground and started a grass fire.
Three magpies flashed over at the top of the substation pole.
CFA Attended small scorched area where magpies fell. 
There was no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,56.00012207,94693,YMIA,MILDURA,,60.8,21.8,20.4,0
751,752,Jamena 18/26,Jamena,25/01/2019,1/25/19 0:00,43490.0,0.711006944,-37.779495,144.878501,60 EMU ROAD MAIDSTONE,,BY14,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,175477.0,20190126JEM_01,Small grass fire ,,7.62,0,Non forest,Non forest,6,6,0,37.01626587,94868,MELB,MELBOURNE,,12.6,28.4,25.6,0
250,251,Powercor 16/132,Powercor,29/01/2017,1/29/17 0:00,42764.0,0.497916667,-38.269089,141.67384,,30148494.0,PLD001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,12763.0,20170130PWA_03,"At 11:57am the PLD001, TYRENDARRA P493R ACR tripped to lockout, interrupting supply to 521 accounts. Shortly after, Powercor received a call from Vic Fire advising of a fire at the base of a pole in Snapper Point Rd. When LSA crews arrived they found a fa",,7.62,0,Non forest,Non forest,6,6,0,2.984297037,94824,HEY,HEYWOOD,,33.2,26.5,23.4,1
1525,1526,Ausnet 16/89,Ausnet ,8/02/2017,2/8/17 14:38,42774.61031,42774.61031,-36.37795552,146.3561847,,5110868.0,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226337.0,20170215SPN_02,A large decayed mature river red gum tree fell onto 22kV conductors which resulted in a medium size grass fire.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,143.5137024,94889,YWGT,WANGARATTA AWS,,47,25.9,20.5,0
1359,1360,PowerCor 19/105,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.900694444,-36.817228,144.343366,20 Red Tank Road Strathfieldsaye 3551,33034128.0,BGO013,22kV AC,Rural Short, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20191223PWA_02 ,"CFA reported a ground fire has burnt pole, check for damage. Crew found a Magpie had caused a flash over, starting a 20m x 10m grass fire. There was no reported injuries , no property damage.",,7.62,0,Non forest,Non forest,6,6,0,213.3943024,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,0
1376,1377,Powercor 18/278,Powercor,28/03/2019,28/03/2019,,,-36.66098328,142.1168232,"Bedderson rd Vectis,",,HSM006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190606PWA_01 ,"Customer reported loss of supply and wire down near their place, on arrival the work crew found a pole fire had occurred resulting in the top of the pole burning off and the conductors fell to the ground. 
There was a small ground fire 1m sq. There was no",,7.62,0,Non forest,Non forest,6,6,0,136.2050476,95834,HORS,HORSHAM,,14.6,24.8,15.9,1
664,665,Ausnet 19/168,Ausnet,31/05/2020,5/31/20 1:39,43982.06875,43982.06875,-37.92899399,145.961079,"2951 MAIN NEERIM ROAD, NEERIM JUNCTION VIC 3832",2700346.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200601SPN_02,"Fuse was hung up and candleing, burn marks contained to fuse only. No fire.",,7.62,0,Non forest,Non forest,6,6,0,485.6875,94880,NJE,NOOJEE,,82.8,16.4,8.3,0
1209,1210,Ausnet 17/100,Ausnet,14/02/2018,2/14/18 7:20,43145.30556,43145.30556,-37.69064454,145.010055,"19 HIGH STREET, THOMASTOWN VIC 3074",907481.0,TT7,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232493.0,20180222SPN_01,Burnt HV lead on pole mounted Gas Switch.,,7.62,0,Non forest,Non forest,6,6,0,100.2916946,95873,BUND,BUNDOORA,,1.2,27,20.8,1
1697,1698,Powercor 18/243,Powercor,23/04/2019,23/04/2019,,,-34.2417477,142.1034779,3219 SAN MATEO AVENUE MILDURA 3500,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_03 ,"A pole fire reported at the incident location.
HVI was found . 
There were no injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,49.52534485,94693,YMIA,MILDURA,,11.6,22,11.1,1
1147,1148,Powercor 18/269,Powercor,0/01/1900,,,,-37.7086291,144.788111,1A BOBBORA COURT TAYLORS LAKES 3038,,SA003,Low voltage AC (<1kV),Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_04 ,"Customers and Fire Brigade reported BOBBORA-ADMIRALS 300kVA Kiosk on fire. 
LV switchboard end of the kiosk was burnt out internally.
Fire brigade extinguished the fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,94.00003052,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE,0
1530,1531,Ausnet 19/53,Ausnet,27/10/2019,10/27/19 17:00,43765.70833,43765.70833,-36.26568701,147.100158,"ENVYDALE, 96 HIBBERSON ROAD, HUON VIC 3695",5217174.0,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20191029SPN_02,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,208.993988,94895,BCH,BEECHWORTH,,27.7,21.3,18.8,0
599,600,United 17/42,United,20/12/2017,12/20/17 0:00,43089.0,0.94125,-37.95917866,145.1785698,44 CALLANDER ROAD NOBLE PARK,633975.0,NP 16,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5386.0,20180108UTD_04,"Capbank CALLANDER JASON LLC flex at top of fuse unit is failing, causing arcing, no fire at the time of linsmans arrival however 1st call comments idicate flames were witnessed.  LIS  0633975",,7.62,0,Non forest,Non forest,6,6,0,43.99991608,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,1
446,447,Powercor 16/44,Powercor,25/10/2016,10/25/16 0:00,42668.0,0.575,-38.07638,142.87063,,32060489.0,TRG002,12.7kV AC (SWER),Rural Long, - fuse (any other type),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12522.0,20161027PWA_03,A customer reported that she had heard a loud bang and had seen sparks from across the road at the incident location. On arrival the crew found that a large dead pine tree had fallen onto the 12.7kV SWER conductor and eventually caused the conductor to br,,7.62,0,Non forest,Non forest,6,6,0,140.2566986,94840,MORT,MORTLAKE AWS,,70.2,19.3,17.5,1
1264,1265,PowerCor 19/156,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.38125,-37.535915,143.81932,25 Learmonth Rd Wendouree 3355,32014213.0,BAN004,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200109PWA_05 ,"Report received of pole on fire at incident location. On arrival crew found pole alight at king bolt position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,459.4513855,94852,YBLT,BALLARAT,,129.4,26.9,21.8,0
93,94,PowerCor 19/308,PowerCor,30/05/2020,5/30/20 0:00,43981.0,0.638888889,-38.295488,142.3687,"Stadium, High Street, KOROIT 3282 (76 High St, Koroit VIC 3282, Australia)",30271815.0,KRT013,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200602PWA_02 ,"Emergency services reported a pole fire at incident location. When crews arrived they found a HV insulated dropper lead to Pole type S/S ""High-King 42"" had failed and required replacement. No evidence or reports received of ground fire starts, injuries or",,7.62,0,Non forest,Non forest,6,6,0,59.20820999,94832,90172,WARRNAMBOOL AP,,82.8,16.4,8.3,1
52,53,Ausnet 19/39,Ausnet,4/09/2019,9/4/19 8:40,43712.36111,43712.36111,-38.47793801,145.927489,"29 BEGG STREET, LEONGATHA VIC 3953",2003532.0,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190917SPN_03,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,59.75299454,95854,ELLI,ELLINBANK,,51.4,17.8,14.5,1
1016,1017,Ausnet 16/57,Ausnet ,4/12/2016,12/4/16 16:08,42708.67288,42708.67288,-37.77279927,145.2757476,,1216269.0,CPK11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,225589.0,20161205SPN_04,"HV ABC cable had been found burnt between poles 1216269 and 1216271 after protection had tripped off. No evidence of any fire damage was found, only the HV ABC appeared to be damaged. DAO attended site and found burnt HV ABC still in the air.",,7.62,0,Non forest,Non forest,6,6,0,135.5049438,95867,SCOR,SCORESBY AWS,,47.7,25.5,24,0
1423,1424,Powercor 18/227,Powercor,4/11/2019,4/11/2019,,,-36.6027131,143.9429113,27 Main Street Bridgewater,,BET001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190409PWA_03 ,"Vic Fire reported pole on fire, sparks everywhere.
Crew found pole fire/burnt HV strain xarm, no ground fire, no property damage, no injuri",,7.62,0,Non forest,Non forest,6,6,0,137.6846008,94855,YBDG,BENDIGO AWS,,60.8,21.8,20.4,1
1126,1127,Powercor 16/194,Powercor,20/04/2017,4/20/17 0:00,42845.0,0.771527778,-37.68975778,144.4421307,,30115961.0,BMH006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,13048.0,20170427PWA_05,"VicFire called in to advise of a wire on fire & brigade en-route. A resident Mrs Kerry Fay also called in to advise of a small box on pole outside property has caught fire, CFA have attended and fire now out, customer has no supply. On arrival the crew ha",,7.62,0,Non forest,Non forest,6,6,0,115.2835312,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,1
1216,1217,Jamena 16/30,Jamena,22/02/2017,2/22/17 0:00,42788.0,0.591666667,-37.602607,144.915223,,,ST32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Severe,2.0,0.4,145932.0,20170223JEM_01,LV pillar was struck by a vehicle resulting in the LV circuit fuse at kiosk (LONG ISLAND-ROYAL TROON) to not operate causing leaves and bark inside the kiosk enclosure to smoulder. LV cabling and fuse equipment replaced after the event.,,7.62,0,Non forest,Non forest,6,6,0,214.8573456,94866,YMML,MELBOURNE AP,,47,25.9,20.5,0
1441,1442,Powercor 16/117,Powercor,22/01/2017,1/22/17 0:00,42757.0,0.892361111,-36.460122,145.40816,,32191546.0,STN021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12778.0,20170201PWA_07,"Customer reported a fire on a pole at the incident location. On arrival the crew found that a LV FSD had failed due to suspected poor connection and caught on fire, molten plastic fell to the ground but no ground fire resulted. 



There were no reported ",,7.62,0,Non forest,Non forest,6,6,0,115.2640991,94875,YSHT,SHEPPARTON AWS,,33.2,26.5,23.4,0
393,394,Ausnet 17/104,Ausnet,14/02/2018,2/14/18 20:15,43145.84375,43145.84375,-38.24132198,145.875583,"1729 LARDNERS TRACK, LARDNER VIC 3821",2705277.0,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232421.0,20180215SPN_02,Tree branch fell into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,121.9151459,95854,ELLI,ELLINBANK,,1.2,27,20.8,1
1280,1281,Ausnet 19/172,Ausnet,11/06/2020,6/11/20 7:30,43993.3125,43993.3125,-37.41882799,144.974557,"33 RAGLAN STREET, WALLAN VIC 3756",912897.0,KLO24,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200611SPN_04,older type neutral screen service cable had electrical insulation breakdown,,7.62,0,Non forest,Non forest,6,6,0,315.6652222,94860,KMG,KILMORE GAP AWS,,30.8,14.9,7.6,1
1148,1149,Powercor 18/281,Powercor,0/01/1900,,,,-37.72065757,144.8382782,"662 OLD CALDER HIGHWAY,KEILOR,VIC,3036",,SA002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190612PWA_02 ,"MFB and a customer reported conductors and a transformer on fire. 
Pole located outside a row of townhouses near intersection of Flora street and Calder Highway.
They advised it was a small fire and still currently on supply. CFA have been called.
On arri",,7.62,0,Non forest,Non forest,6,6,0,25.63589287,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE,0
134,135,PowerCor 19/294,PowerCor,15/05/2020,5/15/20 0:00,43966.0,0.943055556,-38.282534,144.612332,"23 Albert St, Point Lonsdale",30071219.0,DDL012,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200518PWA_05,Report received of a pole fire in Albert st Point Lonsdale. On arrival the crew found  that an overheated FOLCB had resulted in a pole fire. Falling debris also resulted in a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,11.9757061,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3,0
1602,1603,PowerCor 19/188,PowerCor,14/01/2020,1/14/20 0:00,43844.0,0.541666667,-35.883845,145.494694,"468 Mywee Rd, Strathmerton 3641",30256137.0,NKA003,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200115PWA_02 ,"A customer called to say that wires were down and a fire had started, and he had called the CFA. On arrival the crew found that a tall gum tree located approx. 15m from the line had fallen over the HV conductors, causing one of the conductors to break and",,7.62,0,Non forest,Non forest,6,6,0,110.0,94862,81124,YARRAWONGA,,129.4,26.9,21.8,1
444,445,Powercor 16/140,Powercor,16/02/2017,2/16/17 0:00,42782.0,0.074305556,-37.932188,142.4948,,30042625.0,TRG002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12973.0,20170405PWA_02,Pole fire reported at Pole 261 Penshurst spur Line. Crossarm burnt through at insulator.,,7.62,0,Non forest,Non forest,6,6,0,170.0939941,94840,MORT,MORTLAKE AWS,,47,25.9,20.5,1
