,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1355,1356,PowerCor 19/178,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.868055556,-36.842583,143.87974,"3460 Bendigo -Maryborough Road, Laancoorie VIC 3463",30019863.0,MRO007,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200113PWA_04 ,"CFA reported pole fire at incident address, Upon arrival crew found that ISO pole ""Waanyarra P4"" was burning internally. Crew isolated for CFA to extinguish internal burning. No ground fire, no injuries or 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,163.2449951,94849,YMBU,MARYBOROUGH,,129.4,26.9,21.8,0
1549,1550,PowerCor 19/206,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.901388889,-36.091593,145.44661,13 Gray Street Numurkah 3636 ,33078990.0,NKA004,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200129PWA_01,"CFA reported wire stared grass fire at incident location, fire now out. On arrival crew found a small branch had contacted LV conductors. Burnt particles fell to ground starting a small grass fire. There was no injuries reported or third party property da",,7.62,0,Non forest,Non forest,6,6,0,107.9653015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
982,983,United 17/63,United,10/02/2018,2/10/18 0:00,43141.0,0.003472222,-37.82161428,145.1576538,4 GLEN EBOR AVENUE BLACKBURN,7033760.0,NW 21,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5459.0,20180308UTD_04,"On arrival a possum was on the top of the LV krone box and tracking accross, s/stn isolated lv/hv to remove possu, dmage to krone box... #12 Glen Ebor Ave.. LIS= 7033760",,7.62,0,Non forest,Non forest,6,6,0,106.0661774,95867,SCOR,SCORESBY AWS,,1.2,27,20.8,1
30,31,United 19/97,United,20/02/2020,2/20/20 0:00,43881.0,0.423865741,-38.48418314,145.0304425,"92 THE ESPLANADE, FLINDERS VIC 3929",9864733.0,RBD21,22kV AC,Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1382078.0,20200324UTD_01,"Crew replaced 31.5A PFF Rph including top and bottom connection rings which were damaged due to fuse not being latched correctly. No a HV ""fuse""sue - a HV connection issue",Extra low voltage DC (<120V ripple free),7.62,0,Non forest,Non forest,6,6,0,34.75336838,94898,CERB,CERBERUS AWS,,75.8,24.4,17.9,0
530,531,United 17/92,United,18/03/2018,3/18/18 0:00,43177.0,0.53337963,-37.9924082,145.0723565,29 THE CORSO  PARKDALE,1808896.0,M  35,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5482.0,20180319UTD_05,Crew found HV int xarm broken with HV conductor hanging close to LV. LIS#1808896 Antibes St Nth of Corso. ,,7.62,0,Non forest,Non forest,6,6,0,16.48497963,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
113,114,PowerCor 19/168,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.307638889,-38.437625,143.81143,"685 Division Road, Murroon",30052618.0,WIN011,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200115PWA_04 ,"CFA reported a pole fire in Division Road, Murroon. Crew attended and confirmed a crossarm fire on pole 2 Murroon Spur, no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,162.3089142,94845,YOLA,COLAC AP,,129.4,26.9,21.8,0
1530,1531,Ausnet 19/53,Ausnet,27/10/2019,10/27/19 17:00,43765.70833,43765.70833,-36.26568701,147.100158,"ENVYDALE, 96 HIBBERSON ROAD, HUON VIC 3695",5217174.0,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20191029SPN_02,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,208.993988,94895,BCH,BEECHWORTH,,27.7,21.3,18.8,1
846,847,United 18/31,United,4/09/2018,9/4/18 0:00,43347.0,0.79193287,-37.85133897,145.1249583,"344 BURWOOD HIGHWAY, BURWOOD VIC 3125",7050956.0,EB 11,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1215353.0,20180909UTD_06,LIS# 7050956 Public lighting pole in centre mediam strip (tramways pole)250a HPS lantern will need to be replaced.,,7.62,0,Non forest,Non forest,6,6,0,101.9462509,95867,SCOR,SCORESBY AWS,,19,17.2,14.6,1
1035,1036,Ausnet 18/108,Ausnet,8/02/2019,2/8/19 19:29,43504.81181,43504.81181,-37.758494,145.430367,"8A MAURICE ROAD, GRUYERE VIC 3770",1002281.0,LDL23,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190211SPN_04,Candled EDO HV fuse following bird contacting O/H HV conductors. No damaged to AusNet assets and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,120.0094299,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4,1
1383,1384,Powercor 16/67,Powercor,28/11/2016,11/28/16 0:00,42702.0,0.340277778,-36.738487,142.2015,,33052548.0,HSM002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12585.0,20161128PWA_03,Operation received system advise of a lock out of the HSM003 22kV feeder CB at the Horsham ZSS. A customer rang to advise an excavator had struck the overhead line at the above incident location. The attending crew found an excavator had struck the footpa,,7.62,0,Non forest,Non forest,6,6,0,127.6970062,95839,YHSM,HORSHAM AWS,,36.4,20.8,19.5,0
189,190,United 17/98,United,18/03/2018,3/18/18 0:00,43177.0,0.722337963,-38.40357899,145.0696199,"3670 FRANKSTON-FLINDERS RD, MERRICKS",9648679.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5489.0,20180322UTD_01,"Large tree failed and brought down HV, 100m2 grass fire, LIS 9648679",,7.62,0,Non forest,Non forest,6,6,0,41.98132706,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
1114,1115,Powercor 16/90,Powercor,28/12/2016,12/28/16 0:00,42732.0,0.552083333,-37.563884,143.83606,,30014532.0,BAS014,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,12666.0,20161229PWA_09,VicFire reported a pole fire at the incident location.  On arrival the crew found that a tree branch had broken in the windy weather conditions and had fallen across high voltage and low voltage conductors which resulted in the branch burning through. The,,7.62,0,Non forest,Non forest,6,6,0,446.4768677,94852,YBLT,BALLARAT,,47.7,25.5,24,0
1488,1489,Powercor 16/17,Powercor,12/07/2016,7/12/16 0:00,42563.0,0.551388889,-36.30807,145.03192,,33088654.0,KYM004,66kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12225.0,20160713PWA_02,Customers report a tree over the lines at the above address. Reports of smoke/fire. CFA attended site. A Powercor crew attended and found a tree from outside clearance space had fallen across 66kV/22kV/LV conductors between P309 and 310 SHTS KYM 2 line. N,,7.62,0,Non forest,Non forest,6,6,0,106.0955963,95833,KYAB,KYABRAM,,68.6,14.6,7.2,1
468,469,Powercor 18/285,Powercor,10/08/2018,10/08/2018,,,-37.91193,144.667303,"28 Nangiloc Crescent, Werribee 3030",,WBE024,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190627PWA_02 ,"Vic Fire reported pillar on fire,
On arrival crew found LV pillar had been on fire which was extinguished by CFA.
No reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.6327076,94865,YLVT,LAVERTON AWS,,49.4,15.1,10.1,0
1378,1379,PowerCor 19/135,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.006944444,-36.704316,142.215309,"1 Pryors Road, Horsham 3400",30078377.0,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_06,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found a HV crossarm had burned through, dropping the outside conductor.  There was no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,127.7905273,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7,0
671,672,Ausnet 19/37,Ausnet,30/08/2019,8/30/19 18:30,43707.77083,43707.77083,-37.95019001,146.951822,"459 MEWBURN PARK ROAD, MAFFRA VIC 3860",2515178.0,MFA22,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190903SPN_01,BA HV Fuse has candled. No evidence of ground fire or damage to pole. Candled BA HV fuse replaced with new and supply restored,,7.62,0,Non forest,Non forest,6,6,0,26.59424019,94907,YMES,SALE,,64.3,14.5,10,1
1329,1330,PowerCor 19/122,PowerCor,29/12/2019,12/29/19 0:00,43828.0,0.770833333,-37.064768,142.793245,20 Oregan Street Stawell,31016235.0,STL005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191230PWA_08,"Vic Fire reported a wire down and small fire at the incident location. On arrival the fault crew found that a branch had broken from a tree standing on the opposite side of the road from this property and had fallen onto the overhead distribution wires, b",,7.62,0,Non forest,Non forest,6,6,0,263.4399109,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,1
1436,1437,Powercor 16/48,Powercor,31/10/2016,10/31/16 0:00,42674.0,0.728472222,-36.585008,145.23661,,33095223.0,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12531.0,20161102PWA_04,"Vic Fire reported a fire on a pole at the incident location.  On arrival the crew found that a LV FOLCB had failed and caught on fire, no ground fire occurred as a result. There were no reported injuries, no third party damage. Failure of FOLCB suspected ",,7.62,0,Non forest,Non forest,6,6,0,120.9574966,95836,TISA,TATURA INSTITUTE,,70.2,19.3,17.5,1
622,623,United 16/56,United,20/12/2016,12/20/16 0:00,42724.0,0.401388889,-37.98794907,145.1990572,,634920.0,KBH31,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5118.0,20161228UTD_03,Downer spotter confirmed pole fire at LIS#0634920 BENNET N40 VEREY S/S. Crew replaced pole and x-arms in area ,,7.62,0,Non forest,Non forest,6,6,0,20.1759491,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
1677,1678,Powercor 16/169,Powercor,22/03/2017,3/22/17 0:00,42816.0,0.034722222,-34.785906,142.62694,,32139293.0,WMN013,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12967.0,20170403PWA_03,"CFA reported pole fire at 3493 Hattah-Robinvale Rd Liparoo.  On arrival, crew found cross-arm had fire on the footpath side of it.  Crew were unsure if the storm activity or asset failure had caused it although they suspected tracking likely to have occur",,7.62,0,Non forest,Non forest,6,6,0,48.24090576,94831,OUYE,OUYEN,,29.2,26.9,16.8,1
1060,1061,Ausnet 19/136,Ausnet,23/02/2020,2/23/20 17:33,43884.73125,43884.73125,-37.81553201,147.436645,"730 LINDENOW-GLENALADALE ROAD, LINDENOW SOUTH VIC 3875",1607114.0,BDL44,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200227SPN_02,Plausible cuase is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,59.80334854,94912,YBNS,BAIRNSDALE AIRPORT,,75.8,24.4,17.9,0
422,423,Ausnet 18/37,Ausnet,30/08/2018,8/30/18 17:57,43342.74792,43342.74792,-38.19936301,146.525548,"19 GARIBALDI STREET, TRARALGON VIC 3844",2603531.0,TGN43,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,235112.0,20180903SPN_06,The middle phase of the FSD unit has overheated and melted. Cause could not be determined. Melted plastic observed at the base of the pole but no evidence of fire,,7.62,0,Non forest,Non forest,6,6,0,65.26920319,94891,YLTV,LATROBE VALLEY,,49.4,15.1,10.1,0
1027,1028,Ausnet 19/31,Ausnet,23/07/2019,7/23/19 10:02,43669.41806,43669.41806,-37.89434102,145.41676,"89 FAIRY DELL ROAD, MONBULK VIC 3793",1304731.0,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190809SPN_04,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,223.9487305,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7,0
178,179,United 18/100,United,19/03/2019,3/19/19 0:00,43543.0,0.516666667,-38.33340017,145.0192425,"675 DUNNS CREEK ROAD, DROMANA VIC 3936",1307507.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1275359.0,20190321UTD_01,"Truck pulled down Hv O/H ex Tee off conductors on private property LIS#1307507.. Can isolate spur via L/L/C's for repair. Tip truck has brought down HV conductors, HV to be repaired, SUB VINEYARD BITTERN isolated, Winery left off supply whilst repairs und",,7.62,0,Non forest,Non forest,6,6,0,30.65650177,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,1
241,242,Ausnet 18/136,Ausnet,9/03/2019,3/9/19 19:10,43533.79861,43533.79861,-38.30758101,146.541212,"43 TRARALGON-BALOOK ROAD, TRARALGON SOUTH VIC 3844",2605225.0,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20190312SPN_02,"Semi mature Eucalypt located on creek bank 4m from HV line, has had branch fail at union 10m from ground level and fall onto HV conductors. The union shows signs of minor decay which would not have been visible from a ground based assessment. Signs of fir",,7.62,0,Non forest,Non forest,6,6,0,95.80607605,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9,1
323,324,United 17/130,United,26/06/2018,6/26/18 0:00,43277.0,0.998611111,-38.25362426,145.057301,118 RACECOURSE ROAD MOUNT MARTHA,9751716.0,MTN24,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5581.0,20180710UTD_01,lis#9751716  Confirmed pole fire. Suspect HV insulators tracking. Pole burnt out and needs replacing. Fire report # 04449 per S Goodman.,,7.62,0,Non forest,Non forest,6,6,0,34.0,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
1418,1419,PowerCor 19/154,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.652083333,-36.455992,142.05085,"66 Horsham Rd, Dimboola VIC 3414, Australia",32121199.0,HSM006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200109PWA_03 ,"Report received report of pole fire at incident location. On arrival crew found a pole top burnt off and crossarm burnt. There was a small grass fire of 10 sq m, no injuries.",,7.62,0,Non forest,Non forest,6,6,0,136.2892761,95834,HORS,HORSHAM,,129.4,26.9,21.8,0
1092,1093,Ausnet 17/111,Ausnet,24/02/2018,2/24/18 17:37,43155.73403,43155.73403,-37.744144,148.404318,"BURRAGAH, 138 JOINERS ROAD, NEWMERELLA VIC 3886",1905975.0,NLA34,22kV AC,RURAL SHORT, - dropper / bridge,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,HIGH,0.5,0.5,232554.0,20180226SPN_05,22kV insulator holding a bridge to Drop Out Fuse broke and the bridge became free and clashed with another phase of the 22kV network.,,7.62,0,Non forest,Non forest,6,6,0,60.51566696,94917,YORB,ORBOST,,1.2,27,20.8,0
168,169,United 19/65,United,1/01/2020,1/1/20 0:00,43831.0,0.476516204,-38.3374001,144.9704605,"79 PIER STREET, DROMANA VIC 3936",1311099.0,DMA21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1365879.0,20200122UTD_01,"At lis 1317021.cut away la's at 2 x tx pier nepean, gibson beach and council pier. insert lv parralels for council pier as bearer burnt as a result of helium ballons into 22+66 fire report 7042 started a 1ms ground fire", - switch (earth),7.62,0,Non forest,Non forest,6,6,0,8.832578659,94898,CERB,CERBERUS AWS,,129.4,26.9,21.8,0
1672,1673,Powercor 18/209,Powercor,31/03/2019,31/03/2019,,,-34.972002,143.29392,5235 MURRAY VALLEY HIGHWAY NATYA 3597,,BBD014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190408PWA_09 ,"Customer reported pole fire at incident location.
On arrival crew found top of pole had been burnt off at king bolt location
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,62.17749786,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9,0
301,302,United 19/56,United,21/12/2019,12/21/19 0:00,43820.0,0.999756944,-38.13732767,145.1239161,"377 NEPEAN HIGHWAY, FRANKSTON VIC 3199",3308817.0,FTN22,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1364161.0,20200114UTD_05,"TX LV Krone Box has melted (red phase contact failed, however it shorted to white phase.).  Outage to substation to replace krone box. Fire Report #6830 - smal fire started nature strip area 1/2 metre square, crew have sent photos to dispatch. LIS 3308817", - transformer (any other type),7.62,0,Non forest,Non forest,6,6,0,7.575683594,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,1
753,754,Jamena 18/33,Jamena,29/03/2019,3/29/19 0:00,43553.0,0.895833333,-37.80396,144.869925,3A INDWE ST WEST FOOTSCRAY,,TH11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,178847.0,20190402JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,25.39953613,94868,MELB,MELBOURNE,,14.6,24.8,15.9,0
1372,1373,PowerCor 19/155,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.523611111,-36.734882,141.14159,61 Hawkins Rd Minimay 3413,30139567.0,HSM004,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200109PWA_04 ,Vic fire reported Pole fire and grass fire. On arrival crew found a SWER pole burnt in half and a grass fire. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,128.3345337,95828,GORX,GOROKE AWS,,129.4,26.9,21.8,0
251,252,Powercor 16/149,Powercor,3/03/2017,3/3/17 0:00,42797.0,0.363888889,-38.21431,141.71377,,32135590.0,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12854.0,20170303PWA_01,"VicFire reported a fire start at the incident location. A crew attended and found a pole fire had occurred at P16 Translator S/L. A fire had starts at the head of the pole, burning thru the pole at the king bolt. The cross arm released from the pole and t",,7.62,0,Non forest,Non forest,6,6,0,159.5962067,94824,HEY,HEYWOOD,,29.2,26.9,16.8,1
32,33,United 16/85,United,27/03/2017,3/27/17 0:00,42821.0,0.798958333,-38.47773694,145.0238636,,1313402.0,DMA 23,22kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5210.0,20170330UTD_03,"LIS # 1313402 - no fire visible when crew arrived on site, burnt pole top, insulators tracking caused pole to burn at eyebolts on centre phase, top of pole to be cut away and assets lowered, pole OK and does not require replacement -",,7.62,0,Non forest,Non forest,6,6,0,23.02778625,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8,0
337,338,United 19/70,United,5/01/2020,1/5/20 0:00,43835.0,0.461631944,-38.12025126,145.1485218,"4 WINDOO STREET, FRANKSTON NORTH VIC 3200",3316011.0,FTN13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366559.0,20200122UTD_07,"Xarm fire in Windoo, Lis# 93316011, Grey fogs... SNumber 7 Windoo Frankston North   hv interxarm to be replaced.   ire report# 04457 - ESV 13116335", - communications network assets,7.62,0,Non forest,Non forest,6,6,0,11.9642849,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
447,448,Powercor 16/163,Powercor,15/03/2017,3/15/17 0:00,42809.0,0.588888889,-38.014901,143.25154,,32055045.0,CDN004,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12888.0,20170316PWA_02,Vic Fire reported a ground fire at the incident location. On arrival the crew found that a large grassfire of approx. 8ha in size had ignited near Cable Head Pole 210 of the Lismore Line. There was a reclose of the P113 Lismore Line ACR at 2:01pm. Inspect,,7.62,0,Non forest,Non forest,6,6,0,157.2089996,94840,MORT,MORTLAKE AWS,,29.2,26.9,16.8,1
1375,1376,PowerCor 19/181,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.64375,-36.739181,142.08514,1230 Wimmera Hwy Qaontong 3401,32097564.0,HSM004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200113PWA_07 ,"Vic Fire reported a pole fire at the incident location. Upon arrival, a Powercor crew found that a cross arm bunt through and fallen apart.  There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,134.15979,95834,HORS,HORSHAM,,129.4,26.9,21.8,0
762,763,Jamena 17/37,Jamena,1/06/2018,6/1/18 0:00,43252.0,0.456944444,-37.8306046,144.881744,"598 MELBOURNE ROAD, SPOTSWOOD",,YVE012,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20180817JEM_02,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,13.76986885,94868,MELB,MELBOURNE,,47.2,14.3,7.2,1
322,323,United 17/129,United,25/06/2018,6/25/18 0:00,43276.0,0.548541667,-38.13611637,145.1289163,72 DANDENONG ROAD FRANKSTON,8818998.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5595.0,20180720UTD_02,"Customer reported ""power pole on fire, half way up pole"" Replaced 3ph FMB feeding p2p U/g to #68,  ,lis # 8818998, ",,7.62,0,Non forest,Non forest,6,6,0,4.237055779,94879,CRAN,CRANBOURNE,,47.2,14.3,7.2,1
120,121,PowerCor 19/300,PowerCor,22/05/2020,5/22/20 0:00,43973.0,0.442361111,-38.315,144.1699,"370 FLAXBOURNE ROAD,PARAPARAP,VIC,3240",32084233.0,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,,20200703PWA_04,EDO found burnt in half on ground. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,103.6041412,94846,AIRE,AIREYS INLET AWS,,82.8,16.4,8.3,1
426,427,Ausnet 17/18,Ausnet,1/07/2017,7/1/17 13:25,42917.55903,42917.55903,-38.09605401,146.549085,"19 HAKEA COURT, GLENGARRY NORTH VIC 3854",2602078.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,228880.0,20170824SPN_01,EDO fuse tube burnt off,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,142.7773895,94891,YLTV,LATROBE VALLEY,,35.6,14.5,7.9,1
1449,1450,Ausnet 16/86,Ausnet ,31/01/2017,1/31/17 17:46,42766.74028,42766.74028,-36.55095124,145.9831831,,3900143.0,BN4,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,226246.0,20170301SPN_03,A 100 Amp pole junction box supplying an underground service cable caught fire caused by electrical overload. This also resulted in fire damage to overhead service cables on the pole.     ,,7.62,0,Non forest,Non forest,6,6,0,170.0919952,94884,YBLA,BENALLA,,33.2,26.5,23.4,1
1059,1060,Ausnet 19/104,Ausnet,19/01/2020,1/19/20 19:45,43849.82292,43849.82292,-37.80859237,147.6478225,"125 GREAT ALPINE ROAD, LUCKNOW VIC 3875",5830050.0,BDL ZSS,22kV AC,RURAL SHORT, - fuse (powder filled),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200121SPN_04,Suspected cause was electrical tracking.,,7.62,0,Non forest,Non forest,6,6,0,16.90596008,94912,YBNS,BAIRNSDALE AIRPORT,,129.4,26.9,21.8,0
1144,1145,Jamena 19/61,Jamena,9/04/2020,4/9/20 0:00,43930.0,0.781944444,-37.634433,144.817238,"5 BLACKWELLS LANE, BULLA VIC 3428",,COO11,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-Moderate,0.2,0.92,,20200422JEM_01,Candling BA fuse observed by network operator.,,7.62,0,Non forest,Non forest,6,6,0,154.0,94866,YMML,MELBOURNE AP,,145.6,19.3,9.8,1
634,635,Ausnet 18/140,Ausnet,11/03/2019,3/11/19 11:03,43535.46042,43535.46042,-37.915887,145.442254,"36 MEADOWVIEW LANE, EMERALD VIC 3782",418996.0,BGE22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190318SPN_01,"Candled 6K BA fuse. No evidence of ground fire, Fault Truck Replaced fuse and restored supply.",,7.62,0,Non forest,Non forest,6,6,0,232.3330536,94872,DUNN,DUNNS HILL AWS,,14.6,24.8,15.9,1
705,706,PowerCor 19/62,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.471527778,-37.870122,144.704957,"32 Macedon Street, Hoppers Crossing, VIC, 3029",32174345.0,LV009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191106PWA_03,"Customer advised that mains wire has come off insulator and is resting on the cross arm, making a sizzling sound. On arrival the PCA Faults Crew have advised that the HV cross arm has burnt.",,7.62,0,Non forest,Non forest,6,6,0,19.00022125,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,1
859,860,United 18/90,United,1/03/2019,3/1/19 0:00,43525.0,0.541666667,-37.90141852,145.1032975,"5 WILLIAM STREET, OAKLEIGH VIC 3166",2325899.0,OE 15,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1.0,0.2,19000090760.0,20190304UTD_02,Human Error - LV Catenery flicked up into LV causing splashing and a small grass fire 2mSQ - lis 2325899,,7.62,0,Non forest,Non forest,6,6,0,74.24485016,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,1
497,498,United 18/28,United,24/08/2018,8/24/18 0:00,43336.0,0.162303241,-37.9466977,145.0063314,"22 QUEENS SQUARE, SANDRINGHAM VIC 3191",1817885.0,SR 13,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1211952.0,20180828UTD_03,"LIS - 1817885, FMJB on lis#1817885 burnt out and start a small pole fire, damaged to property #22 Queens Sq - Fire report #01542",,7.62,0,Non forest,Non forest,6,6,0,19.47115326,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,0
397,398,Ausnet 19/96,Ausnet,7/01/2020,1/7/20 9:38,43837.40139,43837.40139,-38.21623998,146.058257,"160 Loch St, Yarragon VIC 3823, Australia",2203214.0,MOE22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_08,HV fuse candled due to possum.,,7.62,0,Non forest,Non forest,6,6,0,90.14996338,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
493,494,United 19/105,United,20/03/2020,3/20/20 0:00,43910.0,0.981134259,-38.00879036,145.0982875,"51A GOVERNOR ROAD, MORDIALLOC VIC 3195",1807866.0,MC3,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1390226.0,20200327UTD_01,Pole fire at LIS#1807866. Awaiting daylight assessment of damage and replacement parts required. Fire report number #03748. ESV fire report to be made within 48hrs,single phase,7.62,0,Non forest,Non forest,6,6,0,2.002857447,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,0
216,217,Ausnet 19/120,Ausnet,1/02/2020,2/1/20 2:46,43862.11528,43862.11528,-38.36581599,145.670409,"6525 SOUTH GIPPSLAND HIGHWAY, LOCH VIC 3945",2000595.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200202SPN_03,Plausible cuases are age and humidity.,,7.62,0,Non forest,Non forest,6,6,0,72.71247101,95881,YWON,WONTHAGGI,,75.8,24.4,17.9,0
881,882,United 17/66,United,14/02/2018,2/14/18 0:00,43145.0,0.374479167,-37.88721066,145.0248812,865 GLEN HUNTLY ROAD CAULFIELD,2306516.0,CFD13,11kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5440.0,20180308UTD_02,As per MFB-- Flames coming from powe lines from a blown HV Bridge LIS = 2306515,,7.62,0,Non forest,Non forest,6,6,0,26.99657822,94868,MELB,MELBOURNE,,1.2,27,20.8,1
399,400,Ausnet 19/113,Ausnet,24/01/2020,1/24/20 13:00,43854.54167,43854.54167,-38.174775,146.133718,"141 YULUNGAH ROAD, TRAFALGAR VIC 3824",2202060.0,MOE22,22kV AC,RURAL LONG, - transformer (pole mounted),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200204SPN_03,Transformer hit by lightning.,,7.62,0,Non forest,Non forest,6,6,0,71.84706879,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,1
701,702,PowerCor 19/307,PowerCor,29/05/2020,5/29/20 0:00,43980.0,0.815277778,-37.739589,144.639519,"463-467 Paynes Rd, Rockbank 3335",33076291.0,MLN021,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,No forecast,0.1,0.1,,20200602PWA_01 ,"MFB reported a pole fire at incident location. On arrival crew found a transformer had failed and caught fire briefly. There was no ground fire, no reported injuries or third party property damage. Possible lightning strike.",,7.62,0,Non forest,Non forest,6,6,0,118.3975067,94865,YLVT,LAVERTON AWS,,82.8,16.4,8.3,0
1332,1333,PowerCor 19/98,PowerCor,9/12/2019,12/9/19 0:00,43808.0,0.026388889,-37.072112,144.207027,Corner Johnstone Street and Elizabeth Street Castlemaine 3450,32045518.0,BETS-CMN,66kV AC,Unknown, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20191212PWA_01 ,"Vic fire reported explosion and fire and incident location. On arrival crew found that a bat had caused a flashover on 66kv conductor resulting in 66kv conductors coming in contact with 22kv circuit below.
There was a small grass fire (30m x 30m) , no rep",,7.62,0,Non forest,Non forest,6,6,0,271.6051025,95853,CASL,CASTLEMAINE,,4.4,24.6,24.7,1
556,557,United 16/80,United,9/03/2017,3/9/17 0:00,42803.0,0.568923611,-38.05249562,145.1164422,,8817371.0,CRM12,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5196.0,20170316UTD_01,"White phase ampact has been shorting on LV conductor on lis # 8817371, has dropped molten metal down on vehicles underneath. Fire ignition report 00342, 1 car damaged by melted metal.",,7.62,0,Non forest,Non forest,6,6,0,6.0,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,1
511,512,United 18/110,United,6/04/2019,4/6/19 0:00,43561.0,0.490150463,-37.91105326,145.0377996,"169 MCKINNON ROAD, MCKINNON VIC 3204",2326708.0,BT 15,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1281852.0,20190520UTD_01,"Servicewire has caught fire at poa, supply is off, fire is out. business name is Som of a Burch, next to train station.replaced simpi crimp on active connection at POA, supply restored, overlaod LIS 2326708",,7.62,0,Non forest,Non forest,6,6,0,27.53738022,94870,YMMB,MOORABBIN AWS,,11.6,22,11.1,0
327,328,United 16/43,United,6/11/2016,11/6/16 0:00,42680.0,0.251412037,-38.13324092,145.1277404,,3308414.0,FTN21,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5073.0,20161111UTD_01,"Broken cross arm at NEW TOOYAL S/S. LIS 3308414. Crew confirmed xarm fire caused by tracking at xarm strap. replaced xarm, fuse units and HV droppers. fire report 00083",,7.62,0,Non forest,Non forest,6,6,0,2.472677231,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5,0
1032,1033,Ausnet 18/26,Ausnet,1/08/2018,8/1/18 8:46,43313.36528,43313.36528,-37.86035401,145.376975,"1 WOOLRICH ROAD, OLINDA VIC 3788",1309467.0,SFS1,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,234714.0,20180809SPN_02,The customer was fed via an old private underground service from pole LIS 1309467 which fed directly into their installation. Loose connections in the fused mains box resulted in pole fire only and no ground fire was present. Fault crew replaced the faile,,7.62,0,Non forest,Non forest,6,6,0,550.4223633,94872,DUNN,DUNNS HILL AWS,,49.4,15.1,10.1,0
743,744,Powercor 18/51,Powercor,18/09/2018,18/09/2018,,,-37.82253171,144.8344462,19 Paw Paw Rd  Brooklyn,30117783.0,BLT016,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20181001PWA_02 ,"Report from Fire services of pole fire and bin fire.
There was also damage to a vehicle parked at the kerb.
There was a ground fire (bin) . no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,16.8676033,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,1
1063,1064,Ausnet 18/49,Ausnet,8/11/2018,11/8/18 11:15,43412.46875,43412.46875,-37.825342,147.578088,"320 DOCKERTYS ROAD, WY YUNG VIC 3875",1603550.0,BDL44,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181109SPN_02,Degradation of Krone Box,,7.62,0,Non forest,Non forest,6,6,0,14.46715736,94912,YBNS,BAIRNSDALE AIRPORT,,69.6,22,19.8,0
1078,1079,Ausnet 19/95,Ausnet,5/01/2020,1/5/20 19:45,43835.82292,43835.82292,-37.86892199,147.996367,"1 ONEILLS ROAD, LAKES ENTRANCE VIC 3909",1902142.0,BDL41,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_03,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,43.00830078,95904,LKE,LAKES ENTRANCE,,129.4,26.9,21.8,0
1047,1048,Ausnet 16/43,Ausnet ,16/10/2016,10/16/16 22:35,42659.94156,42659.94156,-37.76725099,145.471065,,1014014.0,WYK12,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224759.0,20161017SPN_01,An AusNet Services' fault crew attended an incident and advised CEOT that a small ground fire was observed around AusNet Services' assets ex HV Switch LD463. The fire size was less than 10m x 1m in size. A tall gum tree fell onto the HV overhead line and ,,7.62,0,Non forest,Non forest,6,6,0,133.0820313,94864,YCEM,COLDSTREAM AWS,,70.2,19.3,17.5,0
1431,1432,PowerCor 19/64,PowerCor,4/11/2019,11/4/19 0:00,43773.0,0.7375,-36.613295,145.303397,"5475 GOULBURN VALLEY FREEWAY, MOORILIM, VIC, 3610",31027823.0,MNA034,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20200515PWA_01 ,"Customer called can see fuse down hanging down on substation. On arrival crew found fuse had candled and burnt in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,121.4763031,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4,0
1216,1217,Jamena 16/30,Jamena,22/02/2017,2/22/17 0:00,42788.0,0.591666667,-37.602607,144.915223,,,ST32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Severe,2.0,0.4,145932.0,20170223JEM_01,LV pillar was struck by a vehicle resulting in the LV circuit fuse at kiosk (LONG ISLAND-ROYAL TROON) to not operate causing leaves and bark inside the kiosk enclosure to smoulder. LV cabling and fuse equipment replaced after the event.,,7.62,0,Non forest,Non forest,6,6,0,214.8573456,94866,YMML,MELBOURNE AP,,47,25.9,20.5,1
1592,1593,PowerCor 19/39,PowerCor,5/09/2019,9/5/19 0:00,43713.0,0.272222222,-35.885581,144.23991,"Leitchville-Kerang Rd, Horfield VIC 3567, Australia",33021753.0,CHA005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190906PWA_02 ,"Customer reported wires down and fire at incident location. Upon arrival the fault crew found that a swan had hit conductors nearest pole 17 of the Leitchville line, bringing 2 of the 3 conductors down. A ground fire was initiated due to downed conductors",,7.62,0,Non forest,Non forest,6,6,0,82.3526535,94844,YKER,KERANG,,51.4,17.8,14.5,0
1395,1396,PowerCor 19/323,PowerCor,18/12/2019,12/18/19 0:00,43817.0,0.740972222,-36.761337,144.295454,"2 MICHAEL STREET,  BENDIGO,VIC,3550",32052992.0,BGO022,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20200908PWA_02,"Customer advised half of a tree has fallen onto swire , wire is sparking with sparks reaching the ground, the sparks have already caused 2 lawn fires.
Attending crew replaced aerial service cable.",,7.62,0,Non forest,Non forest,6,6,0,229.1566925,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,1
1036,1037,Ausnet 18/116,Ausnet,18/02/2019,2/18/19 12:40,43514.52778,43514.52778,-37.88538201,145.411886,"136 MOXHAMS ROAD, MONBULK VIC 3793",1304701.0,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20190220SPN_01,Candling HV fuse.  Fuse replaced and supply restored,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,233.0325623,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4,0
883,884,United 17/77,United,28/02/2018,2/28/18 0:00,43159.0,0.700613426,-37.88587848,145.1375281,464 WAVERLEY ROAD MOUNT WAVERLEY,602741.0,GW 03,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5451.0,20180301UTD_05,"Private tree loc at 462 Waverley came down, pulled service down, active/neutral sitting on tree cause branch to catch on fire, grass fire only in nature strip area, lis 602741.  I",,7.62,0,Non forest,Non forest,6,6,0,88.15085602,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8,1
1670,1671,PowerCor 19/123,PowerCor,29/12/2019,12/29/19 0:00,43828.0,0.745138889,-35.025393,142.793547,"Intersection of O'Toole Road and Sleep Road, Manangatang",32140525.0,OYN003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; aluminium core steel reinforced),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Severe,2.0,2.0,,20191230PWA_09 ,"Lightning Strike Pole # 6 & Pole #5  Winnambool Spur OYN003 30-40 Hectares burnt. Fault tamer fuse destroyed, fire ignited at pole 6. There was no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,57.42808151,94831,OUYE,OUYEN,,4.4,24.6,24.7,1
1671,1672,Powercor 18/292,Powercor,1/04/2019,4/1/19 0:00,43556.0,0.409722222,-35.026649,142.746414,"Mallee HWY, Manangatang 3546",30099720.0,OYN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190730PWA_06,Report from customer of burn crossarm and conductors hanging low.,,7.62,0,Non forest,Non forest,6,6,0,54.64717865,94831,OUYE,OUYEN,,11.6,22,11.1,0
254,255,Powercor 16/26,Powercor,8/08/2016,8/8/16 0:00,42590.0,0.389583333,-38.240499,142.91585,,30042402.0,TRG004,Low voltage AC (<1kV),Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12340.0,20160822PWA_02,CFA reported pole fire at the incident location. On arrival the crew found that a low voltage connection had overheated and caught fire resulting in damage to the connector. There was no ground fire. There were no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,136.3312988,94840,MORT,MORTLAKE AWS,,69.4,15.9,10.1,0
173,174,United 18/25,United,10/08/2018,8/10/18 0:00,43322.0,0.76494213,-38.45717003,144.9900876,"2150 MORNINGTON-FLINDERS ROAD, FLINDERS VIC 3929",1314698.0,DMA23,22kV AC,Rural Short, - dropper / bridge,single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1207722.0,20180929UTD_01,LIS - 1314698. Its actually on MTN Flinders RD and Boyds. Its not at Frank Flinders. Damage high up on pole. Transformer needs to be replaced. 1single ph 50kva pole mount. feeding 2 customer - no fire on arrival - cct dropper blackened only. PM # 10006688,,7.62,0,Non forest,Non forest,6,6,0,99.51803589,94898,CERB,CERBERUS AWS,,49.4,15.1,10.1,0
139,140,United 19/69,United,5/01/2020,1/5/20 0:00,43835.0,0.428657407,-38.33014366,144.7136143,"26 ELIZABETH ROAD, PORTSEA VIC 3944",1307150.0,STO13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366547.0,20200122UTD_06,"ELIZABETH AVE, LIS:1307150 HV LV Inter, 9 Shed insulators. Xarm requires replacement broken at strap bolt. fire report #7043 -ESV #13140653", - communications linear assets,7.62,0,Non forest,Non forest,6,6,0,6.808852196,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8,0
404,405,Ausnet 17/94,Ausnet,31/01/2018,1/31/18 21:02,43131.87639,43131.87639,-38.22419198,146.061368,"1 SAND PIT ROAD, YARRAGON VIC 3823",2203792.0,MOE22,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232238.0,20180313SPN_04,Candled EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,143.7908936,95854,ELLI,ELLINBANK,,73.6,27.2,23.9,0
976,977,United 17/32,United,7/11/2017,11/7/17 0:00,43046.0,0.461331019,-37.89919083,145.1723998,28 COOPER AVENUE GLEN WAVERLEY,608953.0,MGE34,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5333.0,20171108UTD_01,hv/lv #1258 strain pole needs to be replaced ZNX Duty Officer Peter Marsh advd. W.Highmore doing fire report fire report No3007 ,,7.62,0,Non forest,Non forest,6,6,0,111.0140762,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8,0
1565,1566,Ausnet 16/32,Ausnet ,5/09/2016,9/5/16 11:55,42618.49653,42618.49653,-36.10114701,146.826638,,5217235.0,WO13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,No forecast,0.1,0.1,224089.0,20160906SPN_02,Crew found a HV fuse hung up and candled PF fuse tube. The fuse and fuse tube were replaced. lis 5217235.,,7.62,0,Non forest,Non forest,6,6,0,151.7960968,94895,BCH,BEECHWORTH,,104.6,16.7,12.6,0
1260,1261,PowerCor 19/52,PowerCor,13/10/2019,10/13/19 0:00,43751.0,0.795833333,-37.529538,143.86524,"10 Harrier Dr, Invermay Park VIC 3350, Australia",32011052.0,BAN011,22kV AC,Rural Long, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20191014PWA_01 ,"Vic fire reported a small ground fire ( 5 x 1 mts)  at the base of a pole at the incident location. On arrival the crew noticed that one HV crossarm strap had become loose, but was not in contact with conductors.
The fire start has been attributed to a bi",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,480.1751099,94852,YBLT,BALLARAT,,27.7,21.3,18.8,1
299,300,United 19/53,United,20/12/2019,12/20/19 0:00,43819.0,0.720833333,-38.15949108,145.1091449,"38 BRUARONG CRESCENT, FRANKSTON SOUTH VIC 3199",3315975.0,FSH13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,1363600.0,20200117UTD_01,"replaced white phase LV krone box isolator and blade which was arcing and sparking , this caused a grass fire @ pole lis # 3315975 approx 1m x 1m  - fire report # 08002notification  # 1000739449 Reported to ESV - (Cody) @ 20:10 hrs 20/1/219 ESV Ref # 1303", - transformer (ground outdoor mounted),7.62,0,Non forest,Non forest,6,6,0,34.50800705,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,1
1489,1490,Powercor 16/78,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.779861111,-36.321038,145.11249,,32188133.0,KYM003,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12646.0,20161221PWA_02,Customer reported that they had no supply and that the service cable was on the ground. Neighbour had extinguished a small grass fire. A high load vehicle had made contact with multiphase service mains cable from substation pole direct to house damaging t,,7.62,0,Non forest,Non forest,6,6,0,104.2093964,95833,KYAB,KYABRAM,,47.7,25.5,24,1
1571,1572,Ausnet 16/68,Ausnet ,26/12/2016,12/26/16 10:16,42730.42818,42730.42818,-36.20740702,146.974117,,5201337.0,WOTS11,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225927.0,20170103SPN_03,Magpie across insulator @ LIS 5201337. 5 Shed insulator damaged. Grass fire reported by CFA. WOTS11 reclose was at 0701hrs.,,7.62,0,Non forest,Non forest,6,6,0,191.7299042,94895,BCH,BEECHWORTH,,47.7,25.5,24,0
