,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1046,1047,Ausnet 16/37,Ausnet ,2/10/2016,10/2/16 15:32,42645.64725,42645.64725,-37.88313664,145.5060391,,408364.0,BGE22,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224591.0,20161003SPN_03,Storm winds and rains caused an approx. 25 metre tall skinny stringy bark tree to fall on onto 3/12 steel 12.7 kV S.W.E.R overhead conductor  to break and fault current suspected to have caused sparks and hot molten metal to ignite and start a small grass,,7.62,0,Non forest,Non forest,6,6,0,187.5693512,94872,DUNN,DUNNS HILL AWS,,70.2,19.3,17.5,0
654,655,Ausnet 16/39,Ausnet ,9/10/2016,10/9/16 16:37,42652.69236,42652.69236,-38.04425501,145.496411,,503441.0,PHM33,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,224711.0,20161014SPN_01,"Large Tree approx. 15m away from powerline was >20m tall and fell across HV Wires. Fire and burn damage to tree in immediate area, but no significant damage to the ground or any property or livestock.",,7.62,0,Non forest,Non forest,6,6,0,84.13491058,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,1
1456,1457,Ausnet 18/148,Ausnet,22/03/2019,3/22/19 7:30,43546.3125,43546.3125,-36.46864598,147.015129,"BELTANA, 4348 KIEWA VALLEY HIGHWAY, DEDERANG VIC 3691",5200750.0,WOTS11,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_05,Fault crew attended site following a storm and found 2 fuses had successfully operated but the 3rd had hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,261.058197,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,1
945,946,Ausnet 19/163,Ausnet,13/05/2020,5/13/20 21:33,43964.89792,43964.89792,-37.79600602,145.257056,"436-440 MAROONDAH HIGHWAY, CROYDON VIC 3136",1220282.0,CYN32,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200514SPN_01,Dedregation of grey twisted service supplying the pole has made contact with the pole or conductors on the pole.,,7.62,0,Non forest,Non forest,6,6,0,131.9060516,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3,1
518,519,United 17/39,United,13/12/2017,12/13/17 0:00,43082.0,0.746782407,-38.03121087,145.1042626,188 NEPEAN HIGHWAY ASPENDALE,3302395.0,MC 01,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5369.0,20171218UTD_04,During hot conditions a LV Krone box failed and caught fire - LIS 3302395,,7.62,0,Non forest,Non forest,6,6,0,6.2637887,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
1584,1585,Powercor 18/291,Powercor,1/02/2019,2/1/19 0:00,43497.0,0.370138889,-36.050453,143.170863,"308 Denneys Rd, Wycheproof VIC 3527",32027183.0,CTN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190730PWA_05,Report received of HV crossarm burnt off. There was no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,104.4209976,95842,YDOD,DONALD,,20.3,26,21.4,0
1472,1473,PowerCor 19/157,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.760416667,-36.302884,144.616636,647 PRAIRIE-ROCHESTER RD BAMAWM,30120470.0,SHP012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_06 ,"Reports from customers of dim lights and broken cross arm with wire down. On arrival, crews found cross arm had burnt and broken at EDO holder and dropped to ground and a HV conductor was hanging over LV conductor. Crew identified possible HVI and inspect",,7.62,0,Non forest,Non forest,6,6,0,109.8993988,94861,YECH,ECHUCA,,129.4,26.9,21.8,1
333,334,United 16/76,United,3/03/2017,3/3/17 0:00,42797.0,0.717847222,-38.11880199,145.1403546,,3304726.0,FTN25,Low voltage AC (<1kV),Urban, - lamps (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5190.0,20170306UTD_02,isolated supply to pe cell and watchman light - burnt out - fire ignition report 04562 lis 3304726 - ref to SL to follow - Luke Baxter has taken photos,,7.62,0,Non forest,Non forest,6,6,0,4.03102684,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8,0
675,676,Ausnet 17/120,Ausnet,28/02/2018,2/28/18 19:51,43159.82708,43159.82708,-38.07592802,146.891761,"604 NAMBROK HALL ROAD, NAMBROK VIC 3847",2509549.0,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,232632.0,20180301SPN_03,In windy conditions a HV conductor was brought down by a fallen tree.,,7.62,0,Non forest,Non forest,6,6,0,23.91658974,94907,YMES,SALE,,1.2,27,20.8,0
98,99,PowerCor 19/292,PowerCor,12/05/2020,5/12/20 0:00,43963.0,0.725694444,-38.387896,142.48379,"2 Banyan Street, Warrnambool",30135617.0,WBL008,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200513PWA_02 ,"Report received of pole fire at incident location. On arrival a crew found a Krone box on fire. THere was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.38046074,94832,90172,WARRNAMBOOL AP,,82.8,16.4,8.3,0
1511,1512,PowerCor 19/47,PowerCor,25/09/2019,9/25/19 0:00,43733.0,0.546527778,-36.36463,145.47347,"540 New Dookie Rd, Shepparton East 3631",33093102.0,SHN024,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190926PWA_01 ,"A Lend Lease G&B Crew contracted to Powercor were attending a P1 fault on P71 Saleyards Spur (LIS-6304), where there was damage to an insulator and the aluminum conductor, believed to have been caused by a previous lightning strike. Whilst the crew were i",,7.62,0,Non forest,Non forest,6,6,0,116.0737991,94875,YSHT,SHEPPARTON AWS,,51.4,17.8,14.5,1
924,925,United 19/121,United,8/06/2020,6/8/20 0:00,43990.0,0.286342593,-37.85814855,145.1508531,"390 BLACKBURN ROAD, BURWOOD EAST VIC 3151",7025054.0,EB33,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1412367.0,20200629UTD_02,MFB reported a street light on fire.....crew attended and isolated a 250W HPS.  To be replaced by street light crew. LIS  7025054,Started by any other thing forming part of or coming into contact with a distribution system,7.62,0,Non forest,Non forest,6,6,0,126.9633942,95867,SCOR,SCORESBY AWS,,30.8,14.9,7.6,1
130,131,Powercor 16/53,Powercor,16/11/2016,11/16/16 0:00,42690.0,0.458333333,-38.282995,144.31525,,33106443.0,WPD022,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12554.0,20161116PWA_04,A customer reported loss of power to their residence near the incident location. On arrival the fault crew found that the FMJB mounted on the concrete pole had caught fire and burnt out at the incident location. The fire had self-extinguished. The crew re,,7.62,0,Non forest,Non forest,6,6,0,24.46115112,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,1
39,40,Ausnet 16/58,Ausnet ,9/12/2016,12/9/16 9:47,42713.40764,42713.40764,-38.51079499,145.334234,,2800945.0,WGI31,22kV AC,RURAL SHORT, - guy wire,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225705.0,20161216SPN_01,Corroded stay wire helical termination failed at ground level on HV anchor pole (with single phase transformer) and flicked into HV droppers of transformer becoming alive on ground where small fire occurred.,,7.62,0,Non forest,Non forest,6,6,0,8.107130051,94892,RHYL,RHYLL AWS,,47.7,25.5,24,1
1107,1108,PowerCor 19/111,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.64375,-37.577635,143.839623,"804 TALBOT STREET S, REDAN VIC 3350",31001148.0,BAS012,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200518PWA_02,Service on the ground neutral screen service had burnt to the ground leaving some burns on some customer grass.,,7.62,0,Non forest,Non forest,6,6,0,422.5430908,94852,YBLT,BALLARAT,,4.4,24.6,24.7,0
958,959,United 18/122,United,22/06/2019,6/22/19 0:00,43638.0,0.904861111,-37.77416281,145.1477824,"8 FARRER COURT, DONCASTER EAST VIC 3109",7063437.0,DC 02,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1305363.0,20190704UTD_02,lis: 7063437 - Crew isolated west cct out of s/s WOODLEA-GAUDION so that u/g crew can replace pillar out front off #8-#9 - Pillar Fire,,7.62,0,Non forest,Non forest,6,6,0,102.5909424,95873,BUND,BUNDOORA,,57.5,15.5,7.2,0
1086,1087,Ausnet 17/162,Ausnet,1/05/2018,5/1/18 14:19,43221.59653,43221.59653,-37.86807001,148.02096,"36 OCEAN VIEW PARADE, LAKES ENTRANCE VIC 3909",5622581.0,BDL41,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,233413.0,20180502SPN_02,HV dropper lead termination burnt off transformer bushing.,,7.62,0,Non forest,Non forest,6,6,0,59.95507813,95904,LKE,LAKES ENTRANCE,,72.2,17.6,7.3,1
674,675,Ausnet 19/156,Ausnet,6/04/2020,4/6/20 7:30,43927.3125,43927.3125,-37.98227899,146.883127,"4945 TRARALGON-MAFFRA ROAD, TINAMBA VIC 3859",5723936.0,MFA22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200508SPN_01,Plausible cause is age of the EDO Fuse.,,7.62,0,Non forest,Non forest,6,6,0,30.2579422,94907,YMES,SALE,,145.6,19.3,9.8,0
628,629,Ausnet 16/23,Ausnet ,7/08/2016,8/7/16 12:00,42589.5,42589.5,-38.07890214,145.283756,,523879.0,CRE23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223502.0,20160808SPN_02,Street light head burnt out. Concrete street light column with pit at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,39.99978638,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1,1
230,231,Ausnet 18/114,Ausnet,17/02/2019,2/17/19 10:55,43513.45486,43513.45486,-38.29695647,146.1345056,"411 CHILDERS-THORPDALE ROAD, THORPDALE VIC 3835",2207436.0,MOE32,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190218SPN_03,Rusted 3/12 Steel conductor broke mid span at the steel sleeve between poles LIS2207435 and LIS2207436 resulting in a small ground fire. Only one conductor of the 3phase circuit broke. One dead cow found in the vacinity of the wood pole.,,7.62,0,Non forest,Non forest,6,6,0,372.4061279,95854,ELLI,ELLINBANK,,20.3,26,21.4,0
1611,1612,Powercor 18/255,Powercor,4/09/2019,4/09/2019,,,-35.72497895,142.3615684,"39 TOOLE STREET, HOPETOUN VIC 3396",,HSM003,Low voltage AC (<1kV),Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190508PWA_04 ,"Vic Fire reported a pole fire at the incident location.
On arrival the fault crew found that an LV crossarm had burned through on a HV / LV 2 way tee off pole.
The Powercor pole was also burned at the kingbolt location.",,7.62,0,Non forest,Non forest,6,6,0,85.2431488,94841,YWKB,WARRACKNABEAL,,51.4,17.8,14.5,0
1715,1716,Powercor 18/207,Powercor,24/03/2019,24/03/2019,,,-34.311306,142.16585,CNR BOOBOOK AVE AND WESTCLIFFS AVE - redcliffs,,RCT023,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190401PWA_01 ,"Report received of a pole fire at the incident location.
On arrival crew found that the top of the pole and crossarm had been  burnt.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,66.62825775,94693,YMIA,MILDURA,,14.6,24.8,15.9,1
1409,1410,PowerCor 19/225,PowerCor,6/02/2020,2/6/20 0:00,43867.0,0.767361111,-36.621666,145.309569,1567 Longwood-Shepparton Rd Moorilim 3610,33088592.0,MNA034,12.7kV AC (SWER),Rural Long, - insulator tie wires / connections,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200210PWA_04 ,"Following a call from customer, crew attended low wire at above address at Murchison pole 156. On arrival crew found a low conductor and burnt area underneath pole (4/10 sq mtr). There was no injuries, no third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,121.6214981,95836,TISA,TATURA INSTITUTE,,75.8,24.4,17.9,0
1301,1302,Powercor 16/134,Powercor,3/02/2017,2/3/17 0:00,42769.0,0.838888889,-37.303924,142.7668,,32090686.0,ART033,22kV AC,Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12791.0,20170201PWA_02,The CFA reported a pole fire at the incident location. On arrival the crew found that the HV dropper connected to the HV bushing had failed which caused arching at the joint resulting with sparks falling to the ground causing a small ground fire. The crew,,7.62,0,Non forest,Non forest,6,6,0,266.6939392,94834,YARA,ARARAT,,47,25.9,20.5,0
1096,1097,PowerCor 19/243,PowerCor,17/02/2020,2/17/20 0:00,43878.0,0.702777778,-37.635626,142.51184,"WINTOC, 5269 GLENELG HIGHWAY, GLENTHOMPSON",33055592.0,HTN005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200220PWA_01 ,An  EDO HV Fuse hung up and a ground fire was found at the base of the pole type substation.,,7.62,0,Non forest,Non forest,6,6,0,256.7453918,94829,YHML,HAMILTON AWS,,75.8,24.4,17.9,1
1611,1612,Powercor 18/255,Powercor,4/09/2019,4/09/2019,,,-35.72497895,142.3615684,"39 TOOLE STREET, HOPETOUN VIC 3396",,HSM003,Low voltage AC (<1kV),Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190508PWA_04 ,"Vic Fire reported a pole fire at the incident location.
On arrival the fault crew found that an LV crossarm had burned through on a HV / LV 2 way tee off pole.
The Powercor pole was also burned at the kingbolt location.",,7.62,0,Non forest,Non forest,6,6,0,85.2431488,94841,YWKB,WARRACKNABEAL,,51.4,17.8,14.5,1
1085,1086,Ausnet 17/105,Ausnet,18/02/2018,2/18/18 15:12,43149.63333,43149.63333,-37.86074702,148.032825,"33 LAKE BUNGA BEACH ROAD, LAKE BUNGA VIC 3909",1902792.0,NLA34,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232467.0,20180219SPN_01,"Suspect lightning strike caused LA to fail with subsequent mal-operation of an EDO fuse which candled, burnt in half with a section falling to ground.",,7.62,0,Non forest,Non forest,6,6,0,54.58394241,95904,LKE,LAKES ENTRANCE,,1.2,27,20.8,1
132,133,Powercor 16/147,Powercor,2/03/2017,3/2/17 0:00,42796.0,0.026388889,-38.308851,144.26737,,32084185.0,WPD014,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12853.0,20170302PWA_06,Mike from CFA reported that a small grassfire had started around the base of a pole. He stated that a fuse had dropped down and started the fire. The CFA were onsite at the time of the report. Mike from CFA reported that a small grassfire had started arou,,7.62,0,Non forest,Non forest,6,6,0,61.5592804,94857,GROV,GEELONG AP AWS,,29.2,26.9,16.8,1
1229,1230,Ausnet 18/72,Ausnet,27/12/2018,12/27/18 20:34,43461.85694,43461.85694,-37.70299838,145.1641111,"1320 MAIN ROAD, ELTHAM VIC 3095",928838.0,ELM13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190111SPN_03,"FOLCB on Pole LIS928838 had caught fire and subsequently melted. There was no structural damage to the pole, only slight cosmetic damage where the fire had scorched it. As a result of the fire the remains of the FOLCB had melted and fell onto the ground i",,7.62,0,Non forest,Non forest,6,6,0,48.99721909,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
984,985,United 17/82,United,1/03/2018,3/1/18 0:00,43160.0,0.296712963,-37.83597647,145.1951044,678 MITCHAM ROAD VERMONT,639555.0,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5461.0,20180309UTD_01,"@0637 hrs mfb advised are on site - insulator has burnt off - HV is stiing on it and about to drop - xarm is on fire and mfb request attendance asap as they require to put water on fire, lis # 0639555 ",,7.62,0,Non forest,Non forest,6,6,0,147.0236664,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,1
1252,1253,Ausnet 17/48,Ausnet,22/11/2017,11/22/17 18:30,43061.77083,43061.77083,-37.67416801,145.859786,"20 UPPER YARRA DAM ROAD, REEFTON VIC 3799",1409238.0,WYK13,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231367.0,20171123SPN_04,Street light service cable fell to ground due to burnt through wrap-on preform termination.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,259.9070435,94880,NJE,NOOJEE,,46.2,25.9,22.8,1
1515,1516,Ausnet 18/93,Ausnet,30/01/2019,1/30/19 15:52,43495.66111,43495.66111,-36.3340357,145.9632788,"2346 BENALLA-YARRAWONGA ROAD, DEVENISH VIC 3726",3903372.0,BN2,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190204SPN_05,Lightning brought down HV wires which resulted in multiple fire starts on the ground,,7.62,0,Non forest,Non forest,6,6,0,169.5516052,94884,YBLA,BENALLA,,12.6,28.4,25.6,1
1328,1329,PowerCor 19/112,PowerCor,21/12/2019,12/21/19 0:00,43820.0,0.077083333,-37.069678,142.792471,Lot 2 39 London Rd Stawell 3380,32095103.0,STL007,22kV AC,Rural Long, - insulators,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191223PWA_09 ,"Lightning has Struck the pole at incident location. There was damage to  two Disc Insulators, there was a ground fire approx. 2 x 4m. There was no injuries reported or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,262.6345825,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,0
172,173,United 19/116,United,14/05/2020,5/14/20 0:00,43965.0,0.571597222,-38.30921163,145.0697715,"166 FOXEYS ROAD, TUERONG VIC 3915",1105620.0,MTN32,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1405386.0,20200518UTD_02,"A HV fuse at ""Ellerina P5-Junction"" s/stn has candled.S/S is fully animal proofed. Fire report #6841 - no ground fire start - ESV ref 13971883 - LIS 11056203 Crew replaced a  6 Amp BA on White phase.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,90.61672974,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3,0
7,8,Ausnet 19/181,Ausnet,28/06/2020,6/28/20 17:34,44010.73194,44010.73194,-38.69908098,146.10889,"25 WORFOLKS ROAD, FISH CREEK VIC 3959",2024170.0,FTR21,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200629SPN_06,22kv BA fuse failed to eject.,,7.62,0,Non forest,Non forest,6,6,0,96.63624573,95881,YWON,WONTHAGGI,,30.8,14.9,7.6,0
1336,1337,Powercor 16/164,Powercor,12/03/2017,3/12/17 0:00,42806.0,,-37.04954,144.147354,,32044587.0,CMN004,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within electric line construction area,19.8,Very High,1.0,19.8,12887.0,20170315PWA_01,CFA reported cable on the ground grass smouldering corner of Castlemaine - Maldon and Muckleford - Walmer Roads. Crew attended and found HV conductor 3/2.75 Galvanised Steel Conductor had failed believed to be caused by lightning strike. An area of 8 Metr,,7.62,0,Non forest,Non forest,6,6,0,263.8757019,95853,CASL,CASTLEMAINE,,29.2,26.9,16.8,1
1039,1040,Ausnet 17/53,Ausnet,28/11/2017,11/28/17 13:45,43067.57292,43067.57292,-37.826407,145.451056,"90 MONBULK-SEVILLE ROAD, WANDIN EAST VIC 3139",1012337.0,LDL13,22kV AC,RURAL SHORT, - transformer (pole mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231451.0,20171129SPN_01,Transformer internal fault. Oil leak - Mechanical damage (leaking gasket/broken bushing etc.).,,7.62,0,Non forest,Non forest,6,6,0,221.7317352,94872,DUNN,DUNNS HILL AWS,,46.2,25.9,22.8,0
406,407,Ausnet 16/109,Ausnet ,13/03/2017,3/13/17 10:23,42807.43264,42807.43264,-38.12013999,146.269409,,2201134.0,MOE21,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226876.0,20170508SPN_01,A pole junction box failed causing it to catch on fire. A small patch of grass was burnt at base of the pole. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,58.38484192,94891,YLTV,LATROBE VALLEY,,29.2,26.9,16.8,0
1249,1250,Ausnet 16/72,Ausnet ,7/01/2017,1/7/17 12:43,42742.53036,42742.53036,-37.61666002,145.521646,,1409917.0,WYK24,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,Very high,1.0,19.8,225984.0,20170109SPN_02,HV non-metallic screened (NMS) ABC cable insulation failure with fault current traversing the steel cable catenary and concrete pole earthing causing hot melted particles to fall to the ground resulting in a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,163.9243164,94864,YCEM,COLDSTREAM AWS,,33.2,26.5,23.4,0
1731,1732,Powercor 16/54,Powercor,18/11/2016,11/18/16 0:00,42692.0,0.413888889,-34.183816,142.12966,,33064891.0,MDA033,22kV AC,Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12567.0,20161122PWA_05,"A customer reports grass smoking at base of a pole at the incident location. A crew attended and found a bird at the base of SW/P1 MDA Golf S/L and 2 blown HV fuses on the SW pole. One of the fuses had hung up and burnt, dropping debris to the ground star",,7.62,0,Non forest,Non forest,6,6,0,40.72218704,94693,YMIA,MILDURA,,36.4,20.8,19.5,0
487,488,United 19/73,United,5/01/2020,1/5/20 0:00,43835.0,0.620127315,-37.93899488,145.0665305,"16 NELLBERN ROAD, MOORABBIN VIC 3189",1816585.0,HT8,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366606.0,20200122UTD_10,"X/Arm / Pole burnt in Nellbern, LIS#1816585...Grey Fogs..  - ESV 13116345 - Fire report 01545", - local network wiring assets,7.62,0,Non forest,Non forest,6,6,0,37.45973587,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
1233,1234,Ausnet 18/101,Ausnet,3/02/2019,2/3/19 18:44,43499.78056,43499.78056,-37.60195299,145.282825,"10 WILMA GROVE, ST ANDREWS VIC 3761",920541.0,DRN23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,SEVERE,2.0,2.0,,20190212SPN_04,candling HV fuse resulting in small ground fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,214.9305878,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4,0
1609,1610,Ausnet 16/96,Ausnet ,14/02/2017,2/14/17 15:12,42780.63372,42780.63372,-36.00832699,146.393787,,5207130.0,WN3,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226441.0,20170216SPN_02,An LV fused isolator on a substation pole overheated where the copper lead is attached to the isolator. Hot material falling from the isolator may have still been alight when it hit the ground resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,141.6822052,95837,RGLN,RUTHERGLEN RESEARCH,,47,25.9,20.5,0
1648,1649,Powercor 16/91,Powercor,28/12/2016,12/28/16 0:00,42732.0,0.357638889,-35.166426,141.74146,,32139791.0,OYN001,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,12661.0,20161229PWA_04,"VicFire reported wire down and ground fire at the incident location. On arrival the crew found that a tree had fallen over in high winds from outside the clearance space onto 1 phase of the 3 phase 22kV line, breaking the insulator, dislodging the conduct",,7.62,0,Non forest,Non forest,6,6,0,62.59284592,95831,WALP,WALPEUP RESEARCH,,47.7,25.5,24,0
1022,1023,Ausnet 16/90,Ausnet ,8/02/2017,2/8/17 23:49,42774.99236,42774.99236,-37.821889,145.243173,,1216447.0,RWT32,Low voltage AC (<1kV),URBAN, - services pit,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226336.0,20170209SPN_01,An LV IPC connection caught fire and hot molten plastic fell to the ground resulting in several small burn marks on the grass.  ,,7.62,0,Non forest,Non forest,6,6,0,123.2412872,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,0
666,667,Ausnet 16/115,Ausnet ,11/04/2017,4/11/17 13:40,42836.56944,42836.56944,-37.927899,145.950214,,2700395.0,WGL24,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,227473.0,20170420SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,411.9850769,94880,NJE,NOOJEE,,142.7,20.8,10.8,1
1221,1222,Ausnet 16/52,Ausnet ,21/11/2016,11/21/16 10:00,42695.41667,42695.41667,-37.69026671,145.0425699,,5792621.0,WT12,Extra low voltage DC (<120V ripple free),URBAN,Other ,single phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,225384.0,20161220SPN_02,"Report on burnt CB Trip Coil at AAGS for Q102 HV CB Monday 21st Nov, 2016 No persons were hurt or in immediate danger due to this incident.",,7.62,0,Non forest,Non forest,6,6,0,103.393692,95873,BUND,BUNDOORA,,36.4,20.8,19.5,1
1487,1488,Powercor 18/259,Powercor,4/03/2019,4/03/2019,,,-36.25465267,145.0319083,617 MCEWEN ROAD WYUNA 3620 southwest of property.,31027332.0,KYM004,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190502PWA_01 ,"Customer reported loud bang and power went out.
Crew attended site to find broken HV cross-arm on Harris P5, with a flash over and pole fire on Tongala East -P79",,7.62,0,Non forest,Non forest,6,6,0,103.7502975,95833,KYAB,KYABRAM,,14.6,24.8,15.9,0
1197,1198,Jamena 17/26,Jamena,22/02/2018,2/22/18 0:00,43153.0,0.55,-37.72423,144.969208,"59-61 TRADE PLACE, COBURG NORTH VIC 3058",,CN02,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,160887.0,20180222JEM_02,small grass fire caused by molten conductor particles from a hot connection between the dropper and UG cable terminal. ,,7.62,0,Non forest,Non forest,6,6,0,68.0070343,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,0
1101,1102,PowerCor 19/198,PowerCor,18/01/2020,1/18/20 0:00,43848.0,0.603472222,-37.56442,143.763977,"413 Ballarat -Carngham Road, Bunkers Hill",33007578.0,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200121PWA_02,"Vic Fire reported a grass fire at the incident location, evidently started by Powercor assets. On arrival crew found that a porcelain fuse box had overheated igniting grass below. There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,418.0548706,94852,YBLT,BALLARAT,,129.4,26.9,21.8,0
57,58,Ausnet 18/137,Ausnet,9/03/2019,3/9/19 19:36,43533.81685,43533.81685,-38.55822102,145.881293,"16 HUNTS ROAD, LEONGATHA SOUTH VIC 3953",2010501.0,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190312SPN_01,The fuse mains box on the pole appears to have melted resulting in 0.5m sq grassfire at base of the pole with melted plastic in the area around the burnt grass.  Pole has surface burns and transformer is covered in black soot. Pole still alight when crew ,,7.62,0,Non forest,Non forest,6,6,0,52.75762939,95881,YWON,WONTHAGGI,,14.6,24.8,15.9,1
1182,1183,Ausnet 18/41,Ausnet,22/10/2018,10/22/18 13:30,43395.5625,43395.5625,-37.54309199,144.978584,"910 DONNYBROOK ROAD, DONNYBROOK VIC 3064",932480.0,KLO14,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181113SPN_02,Fault crew believe conductor may have been hit by an excavator resulting in a mid span break of the O/H conductors and one fuse operating and another candling. 10m of conductor was replaced on the phase that fell to the ground and the other phase was repa,,7.62,0,Non forest,Non forest,6,6,0,233.0007935,94867,TRNX,BMTC ANNEXE,,24.9,21.4,19.2,1
742,743,Jamena 19/60,Jamena,7/04/2020,4/7/20 0:00,43928.0,0.708333333,-37.800689,144.904794,"55-59 HOPKINS STREET, FOOTSCRAY VIC 3011",,FE6,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200505JEM_02,Krone LV 3 phase isolator burnt out,,7.62,0,Non forest,Non forest,6,6,0,19.82694054,94868,MELB,MELBOURNE,,145.6,19.3,9.8,0
682,683,Ausnet 17/72,Ausnet,29/12/2017,12/29/17 21:13,43098.88403,43098.88403,-37.98770402,147.076882,"71 AIRLY ROAD, STRATFORD VIC 3862",2511827.0,MFA21,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231828.0,20180102SPN_05,Lightning strike to substation transformer.,,7.62,0,Non forest,Non forest,6,6,0,12.30802345,94907,YMES,SALE,,119.2,25,22.4,0
570,571,United 19/83,United,20/01/2020,1/20/20 0:00,43850.0,0.233576389,-38.02759179,145.2235496,"47 HEALEY ROAD, DANDENONG SOUTH VIC 3175",623699.0,DVY32,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371335.0,20200205UTD_01,"CFA attended and extinguished pole fire between HV+LV xarms. D Glen states ""pole is stable, requires closer inspection and either insulators or pole + insulators replaced"" Fire report #2706. ", - poles / columns (minor road),7.62,0,Non forest,Non forest,6,6,0,10.51997375,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
1442,1443,Powercor 16/202,Powercor,7/05/2017,5/7/17 0:00,42862.0,0.831944444,-36.45672753,145.49778,,30329181.0,STN011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,13137.0,20170605PWA_01,"Customers advised fuses down and dim lights. On arrival the crew found a bird clashed the conductors, one conductor on ground and second frayed right in middle of bay, grass fire limited to small spots where conductor was laying on ground, made safe, repa",,7.62,0,Non forest,Non forest,6,6,0,120.6669006,94875,YSHT,SHEPPARTON AWS,,29.6,17.2,8.3,0
560,561,United 16/88,United,11/04/2017,4/11/17 0:00,42836.0,0.517361111,-37.94551873,145.0224341,,1824943.0,SR 24,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5223.0,20170425UTD_04,"SR24 FDR exit sw CH1751 failed. Hv isolator failed on footpath failed/broke apart. 11kv tracked onto arm and created hotspot on pole which burnt. replaced 66kv pole, 66 inter arm, 11kv term with hv isolators, replaced all 66kv insulators.",,7.62,0,Non forest,Non forest,6,6,0,30.28095055,94870,YMMB,MOORABBIN AWS,,142.7,20.8,10.8,1
1012,1013,United 16/89,United,14/04/2017,4/14/17 0:00,42839.0,0.016134259,-37.82497809,145.1691914,,8800163.0,NW 21,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5224.0,20170425UTD_05 ,"BA Fuse Candled at  BH1074 Joyce St, cnr Central Rd LIS=  8800163",,7.62,0,Non forest,Non forest,6,6,0,109.9986496,95867,SCOR,SCORESBY AWS,,142.7,20.8,10.8,1
594,595,Ausnet 18/54,Ausnet,1/12/2018,12/1/18 23:45,43435.98958,43435.98958,-38.01692171,145.3182387,"56 RYELANDS DRIVE, NARRE WARREN VIC 3805",5693444.0,NRN13,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20181214SPN_05,"Cause of street light failure not known. Light fitting replaced.
Street light head fire only and no ground fire present",,7.62,0,Non forest,Non forest,6,6,0,38.48865891,94879,CRAN,CRANBOURNE,,117.3,25.7,22.1,1
657,658,Ausnet 19/42,Ausnet,1/10/2019,10/1/19 0:48,43739.03333,43739.03333,-37.93487398,145.599341,"620 BEENAK EAST ROAD, GEMBROOK VIC 3783",417099.0,OFR23,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,,20191015SPN_01,"Tree has failed at the rootball and fallen onto and bringing down the O/H HV conductors resulting in a ground fire. The tree in question was located 25m from the HV line and uprooted, falling perpendicular to and over the line. There were no externally vi",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,189.0629578,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8,1
1538,1539,Powercor 16/209,Powercor,5/06/2017,6/5/17 0:00,42891.0,0.502083333,-36.18581002,141.7931128,,32104727.0,NHL015,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13172.0,20170606PWA_01,"A customer reported no supply at the incident location. On arrival the crew found that a tractor had struck a SWER intermediate pole in a paddock while plowing, knocking the pole over. The SWER conductor contacted the ground resulting in a grassfire of ap",,7.62,0,Non forest,Non forest,6,6,0,112.4270935,94827,YNHL,NHILL,,21.4,14.9,7.2,0
616,617,United 16/17,United,9/07/2016,7/9/16 0:00,42560.0,0.683171296,-37.94755607,145.1561781,,635790.0,SV 32,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,4962.0,20160711UTD_01,"Birds nest on dressing down arm , made with bits of wire . LIS#0635790. Small fire started at base of pole in rubbish. It was extinguished prior to our arrival. ",,7.62,0,Non forest,Non forest,6,6,0,50.00043869,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2,1
983,984,United 17/68,United,14/02/2018,2/14/18 0:00,43145.0,0.796782407,-37.78885029,145.1904546,49 GARDEN ROAD DONVALE,7067244.0,NW 13,22kV AC,Urban, - overhead conductor (ABC),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5431.0,20180216UTD_01,"Old Generation HV ABC failure in Garden Rd between LIS#7067244 & LIS#7067243, lying on ground, fire start approx 3m2, report #03170.",,7.62,0,Non forest,Non forest,6,6,0,95.74195862,95867,SCOR,SCORESBY AWS,,1.2,27,20.8,1
1313,1314,Ausnet 18/99,Ausnet,2/02/2019,2/2/19 22:53,43498.95347,43498.95347,-37.25122309,144.9183876,"100 CAMPASPE ROAD, WILLOWMAVIN VIC 3764",4702628.0,KMS11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20190204SPN_01,insulator make DIA (Dalton Insulators Australia) manufacture year 1980 broke due to crack around the conductor groove. The crack was caused by cement growth.,,7.62,0,Non forest,Non forest,6,6,0,311.2142029,94860,KMG,KILMORE GAP AWS,,20.3,26,21.4,0
1725,1726,PowerCor 19/170,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.671527778,-34.207965,142.06384,"66 Oak Ave, Birdwoodton VIC 3505",30096077.0,MBN014,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_10 ,"Report from customer of Pole top/crossarm has caught fire and fallen to the ground. Fire is now out however wires/assets are still hanging off the pole. Crew arrived, they found that the cross arm had burnt from the king bolt. No ground fire, no injuries,",,7.62,0,Non forest,Non forest,6,6,0,49.69559097,94693,YMIA,MILDURA,,129.4,26.9,21.8,0
867,868,Jamena 18/27,Jamena,7/02/2019,2/7/19 0:00,43503.0,0.025868056,-37.743947,145.035572,"207 LIBERTY PARADE, HEIDELBERG WEST",,TTSEP,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190819JEM_04,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,56.90214157,95873,BUND,BUNDOORA,,20.3,26,21.4,1
1662,1663,Powercor 16/188,Powercor,14/04/2017,4/14/17 0:00,42839.0,0.529166667,-35.22414256,143.4671855,,30276890.0,SHL004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13029.0,20170420PWA_03,"CFA reported that there had been a pole fire at the above-mentioned location. Upon arrival, the crew found that the fuse box had burnt at the 4m mark on the pole. Cause unknown. Crew removed old fuse box and replaced it with a new unit. The site is now sa",,7.62,0,Non forest,Non forest,6,6,0,68.90002441,94843,YSWH,SWAN HILL AWS,,142.7,20.8,10.8,0
275,276,Powercor 18/108,Powercor,16/12/2018,16/12/2018,,,-38.14661037,144.3526892,242 LATROBE TERRACE GEELONG WEST 3218,,GCY014,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_12 ,"Cross arm fire due to leakage current.
Incident found during outage data review.
No ground fire.",,7.62,0,Non forest,Non forest,6,6,0,24.76630402,94857,GROV,GEELONG AP AWS,,117.3,25.7,22.1,1
1385,1386,Powercor 16/85,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.632638889,-36.666375,143.91492,,32039847.0,BET001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12660.0,20161229PWA_03,"VicFire reported wire down and ground fire at the incident location. On arrival the crew found that large tree branch had come away from a tree outside the clearance space and fallen onto 1 phase of the 3 phase 22kV line, breaking the conductor and commen",,7.62,0,Non forest,Non forest,6,6,0,144.411499,94855,YBDG,BENDIGO AWS,,47.7,25.5,24,0
456,457,PowerCor 19/184,PowerCor,11/01/2020,1/11/20 0:00,43841.0,0.6875,-38.038311,144.419604,"Outside 110 and 100 Coonawarra Drive, Avalon 3212",32085621.0,FNS032,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200114PWA_01 ,The crew were dispatched to a ground fire and blown transformer at the incident location. On arrival the crew found a 10kva transformer had failed causing debris to fall to the ground igniting grass below. Oil had also fallen to ground below. There was so,,7.62,0,Non forest,Non forest,6,6,0,14.0297184,94854,YMAV,AVALON AWS,,129.4,26.9,21.8,1
1389,1390,PowerCor 19/119,PowerCor,25/12/2019,12/25/19 0:00,43824.0,0.61875,-36.722512,144.26543,"23 Bright St, California Gully VIC 3556, Australia",32032597.0,EHK023,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191230PWA_06 ,Vic fire reported an umbrella has blown onto HV line and wire down which started small grass fire. Crew found that an outdoor table umbrella had been caught by a gust of wind and had been thrown into the HV. The centre phase of the three phase line has as,,7.62,0,Non forest,Non forest,6,6,0,218.6356964,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,0
678,679,Ausnet 19/177,Ausnet,24/06/2020,6/24/20 23:37,44006.98403,44006.98403,-37.97078764,146.9818138,205-207 Johnston Street/Station Street maffra,5829054.0,MFA ZSS,22kV AC,, - transformer (ground outdoor mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200625SPN_01,Tap changer ruptured due to an internal fault which led to the oil release,,7.62,0,Non forest,Non forest,6,6,0,29.31250191,94907,YMES,SALE,,30.8,14.9,7.6,1
1638,1639,PowerCor 19/113,PowerCor,22/12/2019,12/22/19 0:00,43821.0,0.956944444,-35.471916,143.82603,"Murrabit W Rd, Benjeroop VIC 3579, Australia",30255066.0,KGT003,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20191224PWA_02 ,Vicfire called to advise that PCA assets could have been the possible cause of a grassfire. On arrival crew found  a conductor had fallen and was on the ground at the incident location. CfA extinquished a small grass fire (100m x 5m) on roadside. There wa,,7.62,0,Non forest,Non forest,6,6,0,71.61991119,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,0
1449,1450,Ausnet 16/86,Ausnet ,31/01/2017,1/31/17 17:46,42766.74028,42766.74028,-36.55095124,145.9831831,,3900143.0,BN4,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,226246.0,20170301SPN_03,A 100 Amp pole junction box supplying an underground service cable caught fire caused by electrical overload. This also resulted in fire damage to overhead service cables on the pole.     ,,7.62,0,Non forest,Non forest,6,6,0,170.0919952,94884,YBLA,BENALLA,,33.2,26.5,23.4,0
1256,1257,PowerCor 19/242,PowerCor,14/02/2020,2/14/20 0:00,43875.0,0.679166667,-37.527934,142.717057,"218 Yarram Gap Rd, Willaura 3379",32098473.0,ART033,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200217PWA_03 ,A crew was responding to an area fault following a lightning storm.  A member of the public stopped the crew and reported a burning fuse tube at the above location. On arrival the crew found that the transformer had been struck by lightning and the EDO fu,,7.62,0,Non forest,Non forest,6,6,0,263.3713074,94834,YARA,ARARAT,,75.8,24.4,17.9,0
540,541,United 16/23,United,11/08/2016,8/11/16 0:00,42593.0,0.600868056,-37.97770743,145.0169621,,1811878.0,BR 04,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4996.0,20160819UTD_04,Replaced burnt out 3ph fmb at lis1811878   fire report 04002 completed as jb had caught fire but had been put out by mfb before crew arrived,,7.62,0,Non forest,Non forest,6,6,0,11.23383045,94870,YMMB,MOORABBIN AWS,,69.4,15.9,10.1,0
1508,1509,Powercor 16/69,Powercor,3/12/2016,12/3/16 0:00,42707.0,0.38125,-36.329389,145.41571,,33096736.0,SHTS-NKA2,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12612.0,20161206PWA_03,"SCADA reported protection operations on SHTS-NKA 66KV NO.2 and SHN11 22kV feeders. Crew patrolled between pole 1 and pole 50 of the SHTS-NKA 66KV NO.2 line. On arrival at P22 the crew found that a bird (corella), had flashed over between the centre phase ",,7.62,0,Non forest,Non forest,6,6,0,113.0753021,94875,YSHT,SHEPPARTON AWS,,47.7,25.5,24,1
1001,1002,Ausnet 17/115,Ausnet,28/02/2018,2/28/18 12:56,43159.53889,43159.53889,-37.851301,145.250666,"1 STRATTON COURT, BAYSWATER VIC 3153",1218733.0,BRA11,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232626.0,20180306SPN_01,Broken LV crossarm.,,7.62,0,Non forest,Non forest,6,6,0,101.0183868,95867,SCOR,SCORESBY AWS,,1.2,27,20.8,1
868,869,Jamena 18/34,Jamena,10/04/2019,4/10/19 0:00,43565.0,0.176469907,-37.770497,145.055182,34 YORK AVENUE IVANHOE EAST,,HB14,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,179232.0,20190410JEM_01,Small grass fire due to LV fused switch failure,,7.62,0,Non forest,Non forest,6,6,0,56.31673813,95873,BUND,BUNDOORA,,11.6,22,11.1,0
140,141,United 19/99,United,2/03/2020,3/2/20 0:00,43892.0,0.238981481,-38.36740156,144.8092503,"2549 POINT NEPEAN ROAD, RYE VIC 3941",1303874.0,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384438.0,20200310UTD_01,xarm fire at tee pole Pt Nepean rd tee to TAROOK WHITECLIFFS. Zinfra crew changed pole. Fire Ignition Report #7061. - lis 1303874,600V DC,7.62,68,Melaleuca,Native forest,2,2,1,11.11455154,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4,0
624,625,United 16/72,United,8/02/2017,2/8/17 0:00,42774.0,0.709027778,-37.97790269,145.1659766,,619181.0,NP Z/S,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5166.0,20170209UTD_02,Reactor Capacitor Bank failed and caught fire at NP Zone Sub . No cap can ruptured. Closest LIS 0619181. Fire brigade attended site to extinguish. ,,7.62,0,Non forest,Non forest,6,6,0,21.99202156,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5,0
263,264,Powercor 16/200,Powercor,3/05/2017,5/3/17 0:00,42858.0,0.299305556,-38.254967,143.61215,,32061990.0,CLC003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13068.0,20170504PWA_01,"REC reports a line had fallen and resulted in a fire start. CFA in attendance. A crew attended and found 1ph on a 3ph HV line had broken and fallen on to a tree below, causing the tree to smoulder. There was no ground fire start. The crew isolated the lin",,7.62,0,Non forest,Non forest,6,6,0,121.5509415,94845,YOLA,COLAC AP,,29.6,17.2,8.3,0
