,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
65,66,Ausnet 19/129,Ausnet,15/02/2020,2/15/20 13:45,43876.57292,43876.57292,-38.4642885,146.0886066,"280 COULTERS ROAD, MARDAN VIC 3953",2010360.0,LGA13,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200225SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,214.2855835,95854,ELLI,ELLINBANK,,75.8,24.4,17.9,1
955,956,United 18/73,United,30/01/2019,1/30/19 0:00,43495.0,0.711805556,-37.81835721,145.1961355,"CREEK ROAD, MITCHAM VIC 3132",7030642.0,RWT12,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1260219.0,20190201UTD_01,Tree on HV overhead Creek Rd repoteted as burning (separate evnt to Springvale Rd Event) near LIS 7030642,,7.62,0,Non forest,Non forest,6,6,0,132.0733185,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,1
363,364,United 16/65,United,23/01/2017,1/23/17 0:00,42758.0,0.436782407,-38.14706201,145.1443146,,3319689.0,LWN24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5148.0,20170124UTD_02,"MFB reported fire on pole top LIS 3319689, located in Ashelgh Ave, just north of Beach St burnt ipc on the blue phase to 95mil o/h service. -",,7.62,0,Non forest,Non forest,6,6,0,29.9998703,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4,1
1293,1294,Ausnet 18/157,Ausnet,5/04/2019,4/5/19 11:00,43560.45833,43560.45833,-37.51452873,145.316115,"339 WHITTLESEA-KINGLAKE ROAD, KINGLAKE CENTRAL VIC 3757",929986.0,KLK21,Low voltage AC (<1kV),RURAL SHORT, - rapid earth fault current limiter (REFCL),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190410SPN_01,"Red Phase calibration was carried out with no issues. White phase calibration was then carried out and completed successfully, however a loud bang was heard at its conclusion. Sparks and burning was observed on the top part of the inverter. Upon investiga",,7.62,0,Non forest,Non forest,6,6,0,620.5109863,94864,YCEM,COLDSTREAM AWS,,11.6,22,11.1,0
399,400,Ausnet 19/113,Ausnet,24/01/2020,1/24/20 13:00,43854.54167,43854.54167,-38.174775,146.133718,"141 YULUNGAH ROAD, TRAFALGAR VIC 3824",2202060.0,MOE22,22kV AC,RURAL LONG, - transformer (pole mounted),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200204SPN_03,Transformer hit by lightning.,,7.62,0,Non forest,Non forest,6,6,0,71.84706879,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
1632,1633,PowerCor 19/103,PowerCor,19/12/2019,12/19/19 0:00,43818.0,0.734027778,-35.436382,143.62113,"O/S SHAE STUD, 189 Lake Baker Rd, Lake Boga VIC 3584, Australia",32159504.0,SHL005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191224PWA_01 ,Vicfire reported grassfire involving Powercor assets. Upon arrival crew  found that a small grassfire had occurred approximately 50m X 15m in area which had been extinguished by the CFA. The LV fuse box on the cross-arm had burnt out as was the LV cross-a,,7.62,0,Non forest,Non forest,6,6,0,69.52667236,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,1
1520,1521,Ausnet 19/23,Ausnet,7/07/2019,7/7/19 19:37,43653.81736,43653.81736,-36.33803582,146.303593,"1 WARATAH DRIVE, WANGARATTA VIC 3677",5119925.0,WN2,22kV AC,RURAL LONG, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_01,Caused by lightning,,7.62,0,Non forest,Non forest,6,6,0,143.1531067,94889,YWGT,WANGARATTA AWS,,52.8,15,7.7,1
892,893,Jamena 17/35,Jamena,17/03/2018,3/17/18 0:00,43176.0,0.511111111,-37.727953,145.045814,"46 CRISSANE ROAD, BUNDOORA VIC 3083",,NH16,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,161840.0,20180317JEM_02,Fault current induced connection failure resulted in small grass fire,,7.62,0,Non forest,Non forest,6,6,0,69.29051208,95873,BUND,BUNDOORA,,24.6,24.9,16.6,1
889,890,Jamena 17/18,Jamena,7/07/2017,7/7/17 0:00,42923.0,0.574305556,-37.738271,144.948763,"12 SUSSEX STREET, PASCOE VALE SOUTH VIC 3044",,CS 02,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20180817JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,61.0,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,1
453,454,Powercor 16/124,Powercor,25/01/2017,1/25/17 0:00,42760.0,0.780555556,-37.940925,144.09581,,30249584.0,GL015,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12783.0,20170127PWA_01,Powercor received of a wire down  and possible ground fire.  On arrival the crew found both phases of the HV overhead line  had broken and fallen to ground. A grass fire of some 150 x 300m occurred  on roadside and private farm land. No fencing or other 3,,7.62,0,Non forest,Non forest,6,6,0,217.7178345,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
103,104,Powercor 16/192,Powercor,19/04/2017,4/19/17 0:00,42844.0,0.304861111,-38.370667,142.46329,,30137969.0,WBL006,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,13033.0,20170420PWA_04,VicFire reported a pole smouldering and a wire hanging low. A crew attended and found that a wooden Tee off cross arm on P44 Warrnambool West S/L had burnt thru at the bridging insulator and was hanging from the bridging conductor. The crew isolated the 2,,7.62,0,Non forest,Non forest,6,6,0,18.83608055,94832,90172,WARRNAMBOOL AP,,142.7,20.8,10.8,0
1518,1519,Ausnet 17/69,Ausnet,26/12/2017,12/26/17 14:30,43095.60417,43095.60417,-36.38311801,146.25753,"235 GRAVEL PIT ROAD, WANGARATTA SOUTH VIC 3678",5121021.0,WN4,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231819.0,20180102SPN_01,EDO fuse candling,,7.62,0,Non forest,Non forest,6,6,0,155.0545959,94889,YWGT,WANGARATTA AWS,,119.2,25,22.4,1
1205,1206,Ausnet 17/67,Ausnet,18/12/2017,12/18/17 22:38,43087.94306,43087.94306,-37.69054693,145.1036043,"2 GOONYAH COURT, GREENSBOROUGH VIC 3088",5720887.0,ELM31,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231770.0,20171219SPN_04,Root cause not designated in IMS but appears to be a 3 phase short circuit. Request made to Engineering to investigate.,,7.62,0,Non forest,Non forest,6,6,0,75.21031952,95873,BUND,BUNDOORA,,119.2,25,22.4,1
110,111,Powercor 18/163,Powercor,2/07/2019,2/07/2019,,,-38.3133657,143.3244522,2317 PRINCES HIGHWAY (near Craigs Lane) STONYFORD VIC 3260,31009370.0,CDN002,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,High,0.5,9.9,,20190208PWA_01 ,"Customer reported Transformer on pole has blown, making a ""cooking noise"" before it went off and is now quite dark and damaged at incident location. 
On arrival crew found one fuse blown and one hung up.
There was a small fire at the base of the pole (1 s",,7.62,0,Non forest,Non forest,6,6,0,155.3338165,94845,YOLA,COLAC AP,,52.8,15,7.7,1
644,645,Ausnet 18/52,Ausnet,15/11/2018,11/15/18 13:45,43419.57302,43419.57302,-37.92217401,145.475614,"3 UPPER GRIEVE ROAD, AVONSLEIGH VIC 3782",420243.0,BGE22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181115SPN_01,candling EDO fuse. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,278.5588074,94872,DUNN,DUNNS HILL AWS,,69.6,22,19.8,1
1241,1242,Ausnet 17/45,Ausnet,21/11/2017,11/21/17 7:20,43060.30556,43060.30556,-37.60640698,145.412474,"35 LORIMERS LANE, DIXONS CREEK VIC 3775",1007063.0,LDL14,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231317.0,20171123SPN_03,Underground service cable fault.,,7.62,0,Non forest,Non forest,6,6,0,109.4568634,94864,YCEM,COLDSTREAM AWS,,46.2,25.9,22.8,1
587,588,United 18/79,United,6/02/2019,2/6/19 0:00,43502.0,0.896736111,-37.98418183,145.2446281,"MARIE STREET, DOVETON VIC 3177",621692.0,DN 10,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1263336.0,20190214UTD_01,"Pole fire in Marie St, 1 north of Louis St. Centre phase insulator breaking down and pole burning. Pole was burning down to the Telstra box. Replaced HV and LV x-arms on pole LIS 0621692. Asset only fire.",,7.62,0,Non forest,Non forest,6,6,0,42.67654419,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4,0
151,152,United 18/113,United,26/04/2019,4/26/19 0:00,43581.0,0.318761574,-38.36115673,144.7816451,"2801 POINT NEPEAN ROAD, BLAIRGOWRIE VIC 3942",1302382.0,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1286296.0,20190510UTD_02,lis# 1302382 - point nepean rd 1 pole east of st johns wood.  opp 2801 Pt Nepean Rd Blairgowrie  Crossarm Fire at strap bolt,,7.62,0,Non forest,Non forest,6,6,0,0.898925304,94898,CERB,CERBERUS AWS,,11.6,22,11.1,0
973,974,Ausnet 18/156,Ausnet,31/03/2019,3/31/19 21:30,43555.89583,43555.89583,-37.8045885,145.2726485,"47 BAYSWATER ROAD, CROYDON VIC 3136",5736585.0,CYN32,22kV AC,URBAN, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190403SPN_03,A bird appears to have come in contact with O/H HV assets on s/stn pole resulting in a candled fuse. Burnt bird found at  base of pole but no evidence to ground fire.,,7.62,0,Non forest,Non forest,6,6,0,121.8453674,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9,1
1519,1520,Ausnet 16/33,Ausnet ,14/09/2016,9/14/16 2:59,42627.12481,42627.12481,-36.29614901,146.265543,,5696900.0,WN2,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224271.0,20160914SPN_01,On patrolling the line to locate a fault the crew found a HV fuse had hung up and candled.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,145.9046021,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6,0
1666,1667,PowerCor 19/151,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.679861111,-35.075079,142.318121,"11 RAILWAY TERRACE, OUYEN, VIC, 3490",32150815.0,OYN007,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200108PWA_07 ,Report from Vic Fire that pole on fire at above address. When crew arrived they found that the cross arm had burnt through from the cross arm strap bolt. The outer phase of the HV had fallen onto the LV cross-arm.  Crew confirmed no HVI had occurred.  The,,7.62,0,Non forest,Non forest,6,6,0,51.61405945,94831,OUYE,OUYEN,,129.4,26.9,21.8,1
819,820,CitiPower 19/23,CitiPower,18/10/2019,10/18/19 0:00,43756.0,0.65625,-37.761141,144.996719,"Cnr Spencer Street & Woolton Avenue, Thornbury",30184890.0,NC013,11kV AC,Urban, - overhead conductor (covered uninsulated),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191106PWA_01,"Resident reported a flash of electricity that was seen & heard shooting down to footpath on the pole located on the Cnr Spencer Street & Woolton Avenue, Thornbury . Attending crew found connection had parted from gas switch.",,7.62,0,Non forest,Non forest,6,6,0,51.78774261,94868,MELB,MELBOURNE,,27.7,21.3,18.8,1
948,949,United 18/37,United,25/09/2018,9/25/18 0:00,43368.0,0.495138889,-37.84150607,145.2001499,"CARLINGA DRIVE, VERMONT VIC 3133",7031165.0,RWT35,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1222030.0,20181002UTD_01,Truck hit tree which caused branches to make contact and catch fire (MFB) with HV O/H conductors at LIS#7031165. ,,7.62,0,Non forest,Non forest,6,6,0,123.4243011,95867,SCOR,SCORESBY AWS,,19,17.2,14.6,1
927,928,Ausnet 19/30,Ausnet,19/07/2019,7/19/19 8:38,43665.35972,43665.35972,-37.84692104,145.2219295,"743 BORONIA ROAD, WANTIRNA VIC 3152",5625514.0,BRA11,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190722SPN_03,Investigation concluded that the igniter appears to have failed resulting in the street light  catching fire. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,107.0753326,95867,SCOR,SCORESBY AWS,,52.8,15,7.7,1
1589,1590,PowerCor 19/309,PowerCor,5/06/2020,6/5/20 0:00,43987.0,0.478472222,-36.048643,144.114501,"86 Kelly St, Pyramid Hill VIC 3575",30024621.0,CHA006,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200714PWA_03,FSD fire - no ground fire. Found during OMS data review.,,7.62,0,Non forest,Non forest,6,6,0,87.68657684,94844,YKER,KERANG,,30.8,14.9,7.6,1
216,217,Ausnet 19/120,Ausnet,1/02/2020,2/1/20 2:46,43862.11528,43862.11528,-38.36581599,145.670409,"6525 SOUTH GIPPSLAND HIGHWAY, LOCH VIC 3945",2000595.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200202SPN_03,Plausible cuases are age and humidity.,,7.62,0,Non forest,Non forest,6,6,0,72.71247101,95881,YWON,WONTHAGGI,,75.8,24.4,17.9,1
1570,1571,Ausnet 17/128,Ausnet,15/03/2018,3/15/18 1:34,43174.06528,43174.06528,-36.24080602,147.095814,"1522 MURRAY VALLEY HIGHWAY, HUON VIC 3695",5214098.0,WOTS13,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232843.0,20180315SPN_01,A bat was between EDO fuse unit and earth system on a substation pole.,,7.62,0,Non forest,Non forest,6,6,0,212.733017,94895,BCH,BEECHWORTH,,24.6,24.9,16.6,1
1622,1623,Powercor 16/172,Powercor,30/03/2017,3/30/17 0:00,42824.0,0.776388889,-35.597545,143.54224,,32155539.0,SHL005,12.7kV AC (SWER),Rural Long, - crossarm (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12960.0,20170331PWA_01,"Customer reported a grass fire caused by Powercor assets ( pole fallen over ) at the incident location. On arrival the crew found that a pole had failed and the SWER conductor made contact with the ground in an adjacent span, a ground fire ignited resulti",,7.62,0,Non forest,Non forest,6,6,0,80.08735657,94843,YSWH,SWAN HILL AWS,,29.2,26.9,16.8,0
887,888,United 17/95,United,18/03/2018,3/18/18 0:00,43177.0,0.559571759,-37.84993625,145.1157462,213 BURWOOD HIGHWAY BURWOOD,7029110.0,EB 11,Low voltage AC (<1kV),Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5525.0,20180501UTD_05,Refer to TE#1162535. Crew found private tree from Deakin Uni on the LV mains at LIS#7029110 which caused a 15E BA fuse Bph to blow at the TX,,7.62,0,Non forest,Non forest,6,6,0,66.63896179,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
577,578,Ausnet 19/26,Ausnet,10/07/2019,7/10/19 22:42,43656.94583,43656.94583,-38.04407967,145.3304089,"107 GOLF LINKS ROAD, BERWICK VIC 3806",2601658157.0,CLN14,22kV AC,RURAL SHORT, - switch (any other type),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_05,Birds nest found on manual gas switch. Flashover has occurred and damaged the supply side bushings of the switch. Switch replaced and animal proofing to be installed.,,7.62,0,Non forest,Non forest,6,6,0,25.99472809,94879,CRAN,CRANBOURNE,,52.8,15,7.7,1
231,232,Ausnet 17/23,Ausnet,2/08/2017,8/2/17 5:40,42949.23611,42949.23611,-38.28701899,146.190735,"1159 MORWELL-THORPDALE ROAD, THORPDALE VIC 3835",2207558.0,MOE31,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229555.0,20170803SPN_01,Defective dropper.,,7.62,0,Non forest,Non forest,6,6,0,251.8535004,95854,ELLI,ELLINBANK,,0,14.8,10.1,1
303,304,United 19/85,United,20/01/2020,1/20/20 0:00,43850.0,0.911655093,-38.19949679,145.1041934,"13 BELLBIRD ROAD, MOUNT ELIZA VIC 3930",3311834.0,FSH12,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371880.0,20200205UTD_04,"crew replaced HV/LV strain arms, . Lower LV x-arm and lowered/ replaced HV x-arm. New #5 HV Stay. Cut burnt pole top off. No ground fire damage observed. LIS=3311834", - earth / earthing,7.62,0,Non forest,Non forest,6,6,0,128.975174,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
1712,1713,PowerCor 19/257,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.632638889,-34.353028,142.283506,"228 JOHNS WAY, RED CLIFFS VIC 3496",32152209.0,RCT014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_05 ,Report of pole fire at incident location.,,7.62,0,Non forest,Non forest,6,6,0,41.15399933,94693,YMIA,MILDURA,,78.2,22.9,14.4,0
111,112,Powercor 16/161,Powercor,14/03/2017,3/14/17 0:00,42808.0,0.526388889,-38.35248,143.351852,,32065090.0,CLC006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12922.0,20170321PWA_04,"A customer reported that the pole out front of their house was on fire at the incident location. On arrival the crew found that a fuse box on the substation pole had overheated, resulting in the box catching fire and dropping melted plastic and debris to ",,7.62,0,Non forest,Non forest,6,6,0,135.759903,94845,YOLA,COLAC AP,,29.2,26.9,16.8,1
968,969,Ausnet 18/110,Ausnet,10/02/2019,2/10/19 7:41,43506.32014,43506.32014,-37.73673899,145.172315,"1 KEARNEY LANE, TEMPLESTOWE VIC 3106",1207946.0,ELM34,22kV AC,URBAN, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190211SPN_02,Candled EDO fuse and no evidence of ground fire. Suspect fault occurred during previous lightning storm. Replaced EDO tube and restored supply.,,7.62,0,Non forest,Non forest,6,6,0,36.88124084,95873,BUND,BUNDOORA,,20.3,26,21.4,1
379,380,Ausnet 17/58,Ausnet,2/12/2017,12/2/17 19:39,43071.81875,43071.81875,-38.13318602,145.736074,"105 KNIGHTS ROAD, LONGWARRY VIC 3816",2716128.0,WGL12,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231507.0,20180116SPN_02,Cause not identified but most likely due to high impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,32.80000305,95854,ELLI,ELLINBANK,,119.2,25,22.4,1
1407,1408,Powercor 16/211,Powercor,20/06/2017,6/20/17 0:00,42906.0,0.376388889,-36.77322451,144.2486107,,31004007.0,BET002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13221.0,20170713PWA_06,The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew made,,7.62,0,Non forest,Non forest,6,6,0,237.3574066,94855,YBDG,BENDIGO AWS,,21.4,14.9,7.2,0
485,486,United 19/66,United,3/01/2020,1/3/20 0:00,43833.0,0.6740625,-37.9193024,145.0216183,"759 NEPEAN HIGHWAY, BRIGHTON EAST VIC 3187",1805698.0,MR31,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1366293.0,20200122UTD_02,"LIS= 1805698, HV Inter arm. ESV ref 13107094. Crew replaced xarm LL method. Fire ignition report #: 01543.", - switch (FuseSaver),7.62,0,Non forest,Non forest,6,6,0,27.76314735,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
1602,1603,PowerCor 19/188,PowerCor,14/01/2020,1/14/20 0:00,43844.0,0.541666667,-35.883845,145.494694,"468 Mywee Rd, Strathmerton 3641",30256137.0,NKA003,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200115PWA_02 ,"A customer called to say that wires were down and a fire had started, and he had called the CFA. On arrival the crew found that a tall gum tree located approx. 15m from the line had fallen over the HV conductors, causing one of the conductors to break and",,7.62,0,Non forest,Non forest,6,6,0,110.0,94862,81124,YARRAWONGA,,129.4,26.9,21.8,0
693,694,Powercor 16/79,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.6,-37.867192,143.46184,,32008602.0,BAS021,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12647.0,20161221PWA_03,The CFA reported a machine has struck Power lines at the incident location. On arrival the crew found that a farm sprayer unit had contacted the SWER line when lowering the arms of the sprayer resulting in a strand of the conductor to break and a ground f,,7.62,0,Non forest,Non forest,6,6,0,260.191925,94845,YOLA,COLAC AP,,47.7,25.5,24,1
1042,1043,Ausnet 17/165,Ausnet,19/05/2018,5/19/18 23:47,43239.99097,43239.99097,-37.87288245,145.4064272,"538 MONBULK ROAD, MONBULK VIC 3793",1321115.0,LDL13,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,233644.0,20180628SPN_01,Failed light identified as an older style unit where the igniter/starter has failed resulting in fire.,,7.62,0,Non forest,Non forest,6,6,0,262.0036926,94872,DUNN,DUNNS HILL AWS,,72.2,17.6,7.3,1
1482,1483,PowerCor 19/152,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.747222222,-36.330641,145.103607,"365 DUNBAR ROAD, LANCASTER, VIC, 3620",30130749.0,SHTS-KYM1,66kV AC,Unknown, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_01 ,"Passer by reported broken cross arm and low wires at incident location.  On arrival crew found that the cross arm had burn marks on it and had broken at the cross arm strap bolt. 66kV conductor had fallen and was hanging low.  No ground fire, no third par",,7.62,0,Non forest,Non forest,6,6,0,102.691597,95833,KYAB,KYABRAM,,129.4,26.9,21.8,1
500,501,United 18/47,United,6/11/2018,11/6/18 0:00,43410.0,0.430185185,-37.97561098,145.0166246,"611 BALCOMBE ROAD, BLACK ROCK VIC 3193",1812587.0,BR 04,11kV AC,Urban, - underground cable,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,1233313.0,20181224UTD_01,"Lightning struck CHP in Bluff cnr of Beach rd, all 6 S/D's failed and require replacement. S/D's cut clear and ASR. PN#1000685078",,7.62,0,Non forest,Non forest,6,6,0,11.4314909,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,1
418,419,Ausnet 17/118,Ausnet,28/02/2018,2/28/18 17:54,43159.74583,43159.74583,-38.13822501,146.294843,"200 PURVIS ROAD, TANJIL SOUTH VIC 3825",2210545.0,MOE14,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232631.0,20180301SPN_02,Tree fell into HV conductor during windy conditions.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,149.1930542,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8,0
335,336,United 19/25,United,8/08/2019,8/8/19 0:00,43685.0,0.092361111,-38.27485641,145.1596546,"LOT 16 GERARDS WAY, TYABB VIC 3913",1112692.0,HGS22,22kV AC,Rural Short, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,1321638.0,20190821UTD_02,"5kVA single phase Tx requires replacement ASAP on 8/8/19, Birds nest on Bushings has caught fire, at some stage and burnt bushings/2 x LV bushings cracked and broken.  Fire report 6828. HV/LV isolated and burnt birds next removed. ", - overhead conductor (insulated),7.62,0,Non forest,Non forest,6,6,0,59.41036606,94898,CERB,CERBERUS AWS,,64.3,14.5,10,1
870,871,CitiPower 18/24,CitiPower,11/07/2018,11/07/2018,,,-37.81112277,144.9676118,Cnr of 234 Russell St and Belman Pl Melbourne  3000,,WA035,Low voltage AC (<1kV),CBD, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20181109PWA_01 ,"Multiple customers reported power outages on Belman Pl.
On arrival it was found that a service box on a building wall had caught fire.
There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.43476868,94868,MELB,MELBOURNE,,22,14.8,8,1
1284,1285,Ausnet 18/147,Ausnet,20/03/2019,3/20/19 18:40,43544.77778,43544.77778,-37.37386501,145.017588,"120 ARKELLS LANE, WANDONG VIC 3758",4700817.0,KMS12,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190321SPN_01,Lightning storm identified in the area suspected to have caused fuse operation and subsequent candling. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,360.1716003,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9,1
564,565,United 19/21,United,11/07/2019,7/11/19 0:00,43657.0,0.397928241,-38.00893291,145.2067651,"221-231 HAMMOND ROAD, DANDENONG SOUTH VIC 3175",8830311.0,DSH23,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1311704.0,20190813UTD_01,CAP HAMMOND N221 RHUR reported as arcing / sparking/fire coming from vacuum switch (es). , - overhead conductor (bare; all aluminium conductor),7.62,0,Non forest,Non forest,6,6,0,16.03331375,94870,YMMB,MOORABBIN AWS,,52.8,15,7.7,1
1191,1192,Ausnet 18/128,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.66648999,145.12125,"29 RIVER AVENUE, PLENTY VIC 3090",923074.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20190304SPN_08,An ABC mains connection clamp failed due to high electrical demand causing ABC XLPE insulation to melt and drip on ground. The ABC overhead mains also broke and fell on ground. ABC repaired and supply restored,,7.62,0,Non forest,Non forest,6,6,0,116.0163803,95873,BUND,BUNDOORA,,14.6,24.8,15.9,0
765,766,Powercor 16/80,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.259722222,-37.753897,144.80484,,32167390.0,SSE031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12650.0,20161220PWA_02,Powercor fault crew attending an outage (SSE031 feeder) found a pole-top fire at the incident location. The crew isolated the faulty section and restored the feeder. No evidence of ground fire found. Protection operated as expected. There was suspected HV,,7.62,0,Non forest,Non forest,6,6,0,56.87099838,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
1237,1238,Ausnet 17/82,Ausnet,19/01/2018,1/19/18 18:37,43119.77569,43119.77569,-37.67862302,145.14431,"1 PLEASANT VIEW COURT, DIAMOND CREEK VIC 3089",924181.0,ELM32,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,232087.0,20180122SPN_02,Hot connections at crossarm mounted LV fuse isolator.,,7.62,0,Non forest,Non forest,6,6,0,76.82692719,95873,BUND,BUNDOORA,,73.6,27.2,23.9,1
754,755,Jamena 18/35,Jamena,10/04/2019,4/10/19 0:00,43565.0,0.544560185,-37.835415,144.886527,91-119 CRAIG STREET SPOTSWOOD,,NT16,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,179262.0,20190411JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,11.99817371,94868,MELB,MELBOURNE,,11.6,22,11.1,1
426,427,Ausnet 17/18,Ausnet,1/07/2017,7/1/17 13:25,42917.55903,42917.55903,-38.09605401,146.549085,"19 HAKEA COURT, GLENGARRY NORTH VIC 3854",2602078.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,228880.0,20170824SPN_01,EDO fuse tube burnt off,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,142.7773895,94891,YLTV,LATROBE VALLEY,,35.6,14.5,7.9,0
1591,1592,Powercor 18/260,Powercor,14/12/2018,14/12/2018,,,-35.92025149,144.2187738,130 PEACES ROAD LEITCHVILLE VIC 3567,,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190627PWA_03,"Report of pole fire at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,81.40537262,94844,YKER,KERANG,,117.3,25.7,22.1,1
495,496,United 19/123,United,11/06/2020,6/11/20 0:00,43993.0,0.36162037,-38.00024421,145.076245,"155 BEACH ROAD, PARKDALE VIC 3195",1807524.0,M25,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413538.0,20200629UTD_01,Customer reported a fire on the pole.  Crew attended and and reported the fire was actually a FOLCB feeding underground services on  LIS 1807524. ,,7.62,0,Non forest,Non forest,6,6,0,6.000082016,94870,YMMB,MOORABBIN AWS,,30.8,14.9,7.6,0
738,739,Jamena 19/47,Jamena,5/01/2020,1/5/20 12:06,43835.50417,43835.50417,-37.747624,144.879677,"56 ROSEHILL ROAD, KEILOR EAST VIC 3033",,KTSES,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200105JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,18.82752228,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
375,376,Ausnet 16/31,Ausnet ,2/09/2016,9/2/16 4:25,42615.18403,42615.18403,-38.24628598,145.566745,,513602.0,LLG11,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224049.0,20160906SPN_01,Emergency Authorities reported an alleged pole fire. When AusNet Services' fault crew arrived the CFA were on site. Allegedly only the LV leads and 3 phase fuse box (FOLCB) was burnt. The pole was a HV/LV wood substation pole.,,7.62,0,Non forest,Non forest,6,6,0,10.99983501,94879,CRAN,CRANBOURNE,,104.6,16.7,12.6,0
806,807,United 19/122,United,9/06/2020,6/9/20 0:00,43991.0,0.777083333,-37.90530677,144.988061,"301 ST KILDA STREET, BRIGHTON VIC 3186",1806162.0,NB33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413040.0,20200611UTD_02,"A report came in to UE of a FMB sparking at 310 St Kilda St, Brighton.   On arrival the crew identified a fire damaged FOLCB on pole LIS 1806162.  The likely cause was determined by EIO to be a earth defect within the customers installation at 301 St Kild",Otherwise started by a distribution system,7.62,0,Non forest,Non forest,6,6,0,7.844623566,94868,MELB,MELBOURNE,,30.8,14.9,7.6,1
1380,1381,PowerCor 19/201,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.025694444,-36.705216,142.205011,"57 Lynott Street, Horsham",32092095.0,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200122PWA_02 ,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found that a HV crossarm had burned through, and dropped the end of the crossarm onto the LV circuit below. There was no HVI found at customers premises, although a number o",,7.62,0,Non forest,Non forest,6,6,0,130.664856,95839,YHSM,HORSHAM AWS,,129.4,26.9,21.8,1
1656,1657,PowerCor 19/164,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.889583333,-35.199141,143.382594,"50 DICKINSON ROAD, VINIFERA, VIC, 3591",32159107.0,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_05 ,"Vic Fire reported pole fire at above address. On arrival, crew found cross arm hanging from top of pole and still alight.  Burning appears to have occurred at Kingbolt.  No HVI suspected.  No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,81.16898346,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,1
505,506,United 18/82,United,7/02/2019,2/7/19 0:00,43503.0,0.723877315,-37.99664092,145.0737334,"MONACO STREET, PARKDALE VIC 3195",9864653.0,M  35,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1263632.0,20190214UTD_04,"LV leads have burnt out, likely flames at some point due to 1st call comments and damage. No fire started on ground per crew, refer #1263633 - lis 9864653",,7.62,0,Non forest,Non forest,6,6,0,8.0,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4,0
1150,1151,Jamena 18/32,Jamena,29/03/2019,3/29/19 0:00,43553.0,0.662361111,-37.673896,144.898562,1 SHIRRA PLACE ATTWOOD,,BD07,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190330JEM_01,"A branch, from a Jemena responsible tree, broke during high winds and failed onto HV resulting in failed burnt through conductor and a consequent minor grass fire.",,7.62,0,Non forest,Non forest,6,6,0,103.0191193,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9,0
918,919,United 19/74,United,5/01/2020,1/5/20 0:00,43835.0,0.652141204,-37.80971137,145.1452732,"32 SPRINGFIELD ROAD, BLACKBURN VIC 3130",639430.0,BH12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366612.0,20200203UTD_01,"Customer  rang to say pole 0639430 had a burning piece of wood on the ground. Looks like part of cross arm. Was still smoldering. Wires still up.Tee-off cross-arm in Springfield Rd corner of Beverley, broken LIS#0639430 Fire report 3030", - master station assets,7.62,0,Non forest,Non forest,6,6,0,106.2120209,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
1062,1063,Ausnet 18/35,Ausnet,28/08/2018,8/28/18 10:01,43340.41736,43340.41736,-37.80427599,147.49044,"85 WINDMILL LANE, LINDENOW VIC 3865",1608131.0,BDL44,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20181109SPN_05,Crew attended site and found LV Krone box had melted and a small burnt area was evident at the base of the pole. Fire was out when crew arrived. Isolated supply and replaced Krone box.,,7.62,0,Non forest,Non forest,6,6,0,15.56914043,94912,YBNS,BAIRNSDALE AIRPORT,,49.4,15.1,10.1,0
1223,1224,Ausnet 19/78,Ausnet,19/12/2019,12/19/19 16:10,43818.67361,43818.67361,-37.59310021,145.2426058,"240 HILDEBRAND ROAD, COTTLES BRIDGE VIC 3099",919192.0,DRN23,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200107SPN_06,HV Candled Fuse at Sub,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,187.712204,94864,YCEM,COLDSTREAM AWS,,4.4,24.6,24.7,1
344,345,United 18/76,United,1/02/2019,2/1/19 0:00,43497.0,0.060416667,-38.1775636,145.165619,"250 ROBINSONS ROAD, LANGWARRIN VIC 3910",3310277.0,TBTS-FTS,66kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1261024.0,20190211UTD_03," Also refer #1261039 per MFB, grass fire in area has damaged lis # 3310277 fire start whispir to be sent, Blue phase 66kv insul damaged causing leakage to base of pole small grass fire.",,7.62,0,Non forest,Non forest,6,6,0,80.71553802,94879,CRAN,CRANBOURNE,,20.3,26,21.4,1
438,439,Ausnet 16/78,Ausnet ,12/01/2017,1/12/17 12:46,42747.53194,42747.53194,-38.123077,147.080431,,2503205.0,MWTS-SLE,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226009.0,20170111SPN_01,A very large bird (an Eagle) landed on a concrete pole with steel crossarms (dual circuit 66kV lines and a single circuit 22 kV line angle type structure) and made contact with a 66kV conductor (and believed to the steel crossarm) resulting in electrocuti,,7.62,0,Non forest,Non forest,6,6,0,6.374817848,94907,YMES,SALE,,33.2,26.5,23.4,0
1407,1408,Powercor 16/211,Powercor,20/06/2017,6/20/17 0:00,42906.0,0.376388889,-36.77322451,144.2486107,,31004007.0,BET002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13221.0,20170713PWA_06,The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew made,,7.62,0,Non forest,Non forest,6,6,0,237.3574066,94855,YBDG,BENDIGO AWS,,21.4,14.9,7.2,1
144,145,United 18/20,United,23/07/2018,7/23/18 0:00,43304.0,0.505856481,-38.31953425,144.7105129,"3804 POINT NEPEAN ROAD, PORTSEA VIC 3944",1307193.0,STO13,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1201097.0,20180725UTD_01,Tree was on fire as per CFA road side hv condcutor property boundary of 3804 & 3808 - lis#1307193 conductor  fire repot# 6826   council tree -no fire when crew arrived,,7.62,0,Non forest,Non forest,6,6,0,10.415308,94857,GROV,GEELONG AP AWS,,22,14.8,8,1
914,915,CitiPower 16/27,CitiPower,28/05/2017,5/28/17 0:00,42883.0,0.948611111,-37.824959,144.99797,,30221370.0,NR006,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13132.0,20170601PWA_02,"MFB reported a pole fire at the above incident location. On arrival, the crew found that a Public Lighting Photo Electric Cell had faulted and caught on fire. There was no ground fire nor third party damaged. There were no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,15.01558399,94868,MELB,MELBOURNE,,29.6,17.2,8.3,0
470,471,PowerCor 19/239,PowerCor,12/02/2020,2/12/20 0:00,43873.0,0.959027778,-37.933065,144.691316,"170 Diggers Road, Werribee South",30109960.0,WBE034,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200214PWA_02 ,"MFB called to report a pole fire at LIS-203084. On arrival crew found that tracking had caused the dressing down crossarm to burn in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,14.5196743,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
824,825,CitiPower 19/28,CitiPower,30/12/2019,12/30/19 0:00,43829.0,0.825694444,-37.784097,145.079144,opposite 5 Highview Rd Balwyn North 3104,30180008.0,WD011,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_10 ,"Customer reported hearing 2 loud bangs at the time the power flickered then went out. Crew reported a tree branch made contact with the HV conductor causing the phases to make contact causing sparks to fall resulting in a 1x1m ground fire.
There was no re",,7.62,0,Non forest,Non forest,6,6,0,39.14947891,95873,BUND,BUNDOORA,,4.4,24.6,24.7,1
1478,1479,Powercor 16/84,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.726388889,-36.256283,144.72663,,31026711.0,ECA012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,12659.0,20161229PWA_02,"VicFire reported a pole fire  at the incident location. On arrival the crew found that a transformer has failed rupturing the tank and the ejected oil had ignited, resulting in fire damage to the pole and commencing a ground fire. It is believed that the ",,7.62,0,Non forest,Non forest,6,6,0,104.1303024,94861,YECH,ECHUCA,,47.7,25.5,24,0
1681,1682,PowerCor 19/204,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.679861111,-34.623918,142.765361,37 Happy Valley Road Robinvale Irrigation District Section D 3549,32143806.0,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200122PWA_05 ,Following a call from customers  Crew found a burnt cross-arm at incident location. There was a small ground fire  caused by fallen debris.,,7.62,0,Non forest,Non forest,6,6,0,63.52926254,94831,OUYE,OUYEN,,129.4,26.9,21.8,1
1156,1157,Jamena 19/30,Jamena,29/12/2019,12/29/19 0:00,43828.0,0.265972222,-37.648267,144.934311,"52 GLENELG STREET, COOLAROO VIC 3048",,BDVCO,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191229JEM_01,Pole failure at stay eyebolt location causing clashing and a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,151.2619934,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
230,231,Ausnet 18/114,Ausnet,17/02/2019,2/17/19 10:55,43513.45486,43513.45486,-38.29695647,146.1345056,"411 CHILDERS-THORPDALE ROAD, THORPDALE VIC 3835",2207436.0,MOE32,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190218SPN_03,Rusted 3/12 Steel conductor broke mid span at the steel sleeve between poles LIS2207435 and LIS2207436 resulting in a small ground fire. Only one conductor of the 3phase circuit broke. One dead cow found in the vacinity of the wood pole.,,7.62,0,Non forest,Non forest,6,6,0,372.4061279,95854,ELLI,ELLINBANK,,20.3,26,21.4,1
939,940,Ausnet 19/117,Ausnet,30/01/2020,1/30/20 5:22,43860.22361,43860.22361,-37.83420498,145.2406,"84 CUTHBERT STREET, HEATHMONT VIC 3135",1220505.0,RWT15,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20200130SPN_02,FOLCB failed from possible loose connection causing box to melt and hot plastic falling on the ground.,,7.62,0,Non forest,Non forest,6,6,0,121.9387589,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
1051,1052,Ausnet 18/174,Ausnet,13/06/2019,6/13/19 11:42,43629.4875,43629.4875,-37.86110911,145.639109,"540 MT BEENAK ROAD, THREE BRIDGES VIC 3797",2601656341.0,WYK23,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190618SPN_01,Candled BA HV Fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,401.5465698,94864,YCEM,COLDSTREAM AWS,,57.5,15.5,7.2,1
918,919,United 19/74,United,5/01/2020,1/5/20 0:00,43835.0,0.652141204,-37.80971137,145.1452732,"32 SPRINGFIELD ROAD, BLACKBURN VIC 3130",639430.0,BH12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366612.0,20200203UTD_01,"Customer  rang to say pole 0639430 had a burning piece of wood on the ground. Looks like part of cross arm. Was still smoldering. Wires still up.Tee-off cross-arm in Springfield Rd corner of Beverley, broken LIS#0639430 Fire report 3030", - master station assets,7.62,0,Non forest,Non forest,6,6,0,106.2120209,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,1
1642,1643,Powercor 18/221,Powercor,4/05/2019,4/05/2019,,,-35.28677347,141.081056,"1047 NGALLO ROAD,CARINA,VIC,3512 ",,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20190408PWA_06 ,"Customer reported wire down in the paddock, wire is only 8 foot off the ground at 1047 Ngallo Road, wire is resting on top of a poly tank and goes over the gateway. 
Crew found Carina P26 Burnt and broken cross arm
There was no ground fire, no property da",,7.62,0,Non forest,Non forest,6,6,0,92.23880768,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6,1
1187,1188,Ausnet 18/119,Ausnet,24/02/2019,2/24/19 18:09,43520.75625,43520.75625,-37.68211899,145.058966,"60 CARBEEN DRIVE, BUNDOORA VIC 3083",905808.0,WT6,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190226SPN_01,Bird has made contact with live 22kV on pole resulting in a small grass fire of approx 13 x 2 metres when it fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,106.4998169,95873,BUND,BUNDOORA,,20.3,26,21.4,0
988,989,United 17/108,United,11/04/2018,4/11/18 0:00,43201.0,0.034363426,-37.79400917,145.1418615,77 WETHERBY ROAD DONCASTER,7061503.0,DC 03,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5511.0,20180427UTD_04,"Possum on HV open HV bridges, #3 Dunoon.  LIS#7061503 This caused HV wire on ground cnr Dunoon and Wetherby (Ampac failed at this location and centre phase HV conductor made contact with white phase LV),",,7.62,0,Non forest,Non forest,6,6,0,88.07048798,95867,SCOR,SCORESBY AWS,,19,21.8,10.9,0
799,800,United 19/90,United,7/02/2020,2/7/20 0:00,43868.0,0.035416667,-37.85836592,145.0658914,"6 KERFERD ROAD, GLEN IRIS VIC 3146",2310294.0,K13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1377883.0,20200218UTD_02,West cct krone box b/out & tx lv isols damaged -O/S 6 Kerferd st.  Crew repl a 3 ph fmb at pole end feeding a pit. LV transformer krone switch 1000a blades is melted and a small grass fire occurred. Fire ignition report # 02943. LIS=2310294,6kV AC,7.62,0,Non forest,Non forest,6,6,0,47.00669098,94868,MELB,MELBOURNE,,75.8,24.4,17.9,1
661,662,Ausnet 17/163,Ausnet,10/05/2018,5/10/18 10:04,43230.41944,43230.41944,-38.02822201,145.801906,"100 ALCORN ROAD, LABERTOUCHE VIC 3816",2716712.0,WGL21,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,233507.0,20180605SPN_02,Candled Boric Acid fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,115.2855225,94880,NJE,NOOJEE,,72.2,17.6,7.3,0
472,473,United 19/31,United,6/10/2019,10/6/19 0:00,43744.0,0.892372685,-38.04274597,145.1114055,"255 STATION STREET, EDITHVALE VIC 3196",3303709.0,CRM35,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1340098.0,20191106UTD_01,Broken Hv Xarm LIS#3303709 Short interruption to replace, - underground service cable (residential),7.62,0,Non forest,Non forest,6,6,0,6.317455292,94870,YMMB,MOORABBIN AWS,,27.7,21.3,18.8,1
1625,1626,PowerCor 19/207,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.717361111,-35.624518,144.091354,365 Koondrook-Murrabit Road Koondrook 3580,33021888.0,KGT003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20200206PWA_02 ,"Customer reported wire down, started small grass fire at incident location. There was no conductor damage. CFA on site. There was a small ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,77.31099701,94844,YKER,KERANG,,129.4,26.9,21.8,0
1136,1137,PowerCor 19/46,PowerCor,23/09/2019,9/23/19 0:00,43731.0,0.617361111,-37.711061,144.732534,"58 Olsen Retreat, Caroline Springs VIC 3023, Australia",30322459.0,SA011,Low voltage AC (<1kV),Urban, - underground service cable (other),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191002PWA_06 ,"Constable Alistair- Caroline Springs Police reports copper has been stolen out of pit on hume drive- between Infinity Dr and Lancefield Dr (thinks roughly at the back of 57 olsen retreat), pit lid is missing, wires pulled out of pit and exposed and burnt ",,7.62,0,Non forest,Non forest,6,6,0,104.158989,94866,YMML,MELBOURNE AP,,51.4,17.8,14.5,0
754,755,Jamena 18/35,Jamena,10/04/2019,4/10/19 0:00,43565.0,0.544560185,-37.835415,144.886527,91-119 CRAIG STREET SPOTSWOOD,,NT16,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,179262.0,20190411JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,11.99817371,94868,MELB,MELBOURNE,,11.6,22,11.1,0
586,587,United 18/74,United,30/01/2019,1/30/19 0:00,43495.0,0.734780093,-38.04604565,145.2265539,"875 TAYLORS ROAD, DANDENONG SOUTH VIC 3175",622594.0,DVY24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1260279.0,20190131UTD_03,Fire igition report 9741 - small grass fire approx 2m sq was cause by hv conductors hitting the ground due to council tree - LIS 0622594,,7.62,0,Non forest,Non forest,6,6,0,11.03895569,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,0
369,370,Ausnet 18/106,Ausnet,7/02/2019,2/7/19 15:36,43503.65,43503.65,-38.10992902,145.486285,"990 KOO WEE RUP ROAD, PAKENHAM VIC 3810",515966.0,PHM22,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190213SPN_04,HV cable on Blue phase of cable head pole has failed and burnt resulting in a ground fire. The insulation on the blue phase dropper appears to have degraded resulting in failure and subsequent fire.,,7.62,0,Non forest,Non forest,6,6,0,9.599747658,94879,CRAN,CRANBOURNE,,20.3,26,21.4,1
387,388,Ausnet 16/119,Ausnet ,24/05/2017,5/24/17 5:53,42879.24514,42879.24514,-38.128072,145.754437,,2716082.0,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,No forecast,0.1,0.1,228037.0,20170531SPN_02,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,35.89867401,95854,ELLI,ELLINBANK,,29.6,17.2,8.3,0
1203,1204,Ausnet 17/54,Ausnet,29/11/2017,11/29/17 14:45,43068.61458,43068.61458,-37.62854879,145.0967915,"1079 PLENTY ROAD, SOUTH MORANG VIC 3752",917432.0,DRN11,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231481.0,20171130SPN_01,Underground asset failure - fault at the Cable Head Pole (CHP).,,7.62,0,Non forest,Non forest,6,6,0,151.0055847,95873,BUND,BUNDOORA,,46.2,25.9,22.8,1
710,711,PowerCor 19/132,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.202777778,-37.795417,144.804941,"12 Corella Rd, Sunshine West VIC 3020",32166103.0,SU035,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_03 ,"Report received of Low conductors in Corella rd Sunshine West. Crew advise pole fire roadside phase strain cross-arm has burnt through. Roadside phase with insulators attached is hanging in midair. Possible high voltage injection, LEI on site Miles Tobias",,7.62,0,Non forest,Non forest,6,6,0,39.49747086,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,1
1655,1656,PowerCor 19/90,PowerCor,1/12/2019,12/1/19 0:00,43800.0,0.754166667,-35.281794,143.454783,"507 LAKE ROAD, WOORINEN VIC 3589",50033988.0,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200515PWA_08 ,Pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,66.67308044,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,1
1243,1244,Ausnet 19/41,Ausnet,11/09/2019,9/11/19 6:35,43719.27431,43719.27431,-37.56345701,145.503936,"1059 MYERS CREEK ROAD, TOOLANGI VIC 3777",1400989.0,WYK24,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20190918SPN_01,6k BA HV fuse has candled,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,531.9859619,94864,YCEM,COLDSTREAM AWS,,51.4,17.8,14.5,1
