,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
368,369,Ausnet 18/94,Ausnet,31/01/2019,1/31/19 5:31,43496.22986,43496.22986,-38.27500402,145.572907,"280 MCDONALDS TRACK, LANG LANG VIC 3984",514128.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190131SPN_03,Candling HV fuse. Fuse replaced and supply restored. No evidence of ground fire,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,13.95594978,94892,RHYL,RHYLL AWS,,12.6,28.4,25.6,1
998,999,Ausnet 17/84,Ausnet,21/01/2018,1/21/18 22:46,43121.94861,43121.94861,-37.81436599,145.254482,"32 VICTORIA STREET, RINGWOOD EAST VIC 3135",1217471.0,RWT32,Low voltage AC (<1kV),URBAN, - fuse (any other type),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,232095.0,20180202SPN_01,Burnt out LV FSD Krone box.,,7.62,0,Non forest,Non forest,6,6,0,152.0830994,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
1064,1065,Ausnet 18/173,Ausnet,5/06/2019,6/5/19 17:30,43621.72917,43621.72917,-37.81204025,147.628608,"46 HOWITT AVENUE, EASTWOOD VIC 3875",5655908.0,BDL42,Low voltage AC (<1kV),RURAL SHORT, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190606SPN_01,"Street light appears to have failed internally resulting in it burning.  Investigation carried out but inconclusive, unable to determine cause of failure.",,7.62,0,Non forest,Non forest,6,6,0,10.52574635,94912,YBNS,BAIRNSDALE AIRPORT,,57.5,15.5,7.2,0
1538,1539,Powercor 16/209,Powercor,5/06/2017,6/5/17 0:00,42891.0,0.502083333,-36.18581002,141.7931128,,32104727.0,NHL015,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13172.0,20170606PWA_01,"A customer reported no supply at the incident location. On arrival the crew found that a tractor had struck a SWER intermediate pole in a paddock while plowing, knocking the pole over. The SWER conductor contacted the ground resulting in a grassfire of ap",,7.62,0,Non forest,Non forest,6,6,0,112.4270935,94827,YNHL,NHILL,,21.4,14.9,7.2,0
1224,1225,Ausnet 19/88,Ausnet,31/12/2019,12/31/19 1:02,43830.04306,43830.04306,-37.63743199,145.193929,"4 ARTHURS CREEK ROAD, HURSTBRIDGE VIC 3099",925795.0,DRN23,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20200106SPN_04,dead possum found on ACR pole,,7.62,0,Non forest,Non forest,6,6,0,74.93632507,95873,BUND,BUNDOORA,,4.4,24.6,24.7,0
804,805,United 19/117,United,14/05/2020,5/14/20 0:00,43965.0,0.741666667,-37.88224698,145.0110809,"54 ALLISON ROAD, ELSTERNWICK VIC 3185",2303150.0,EL13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1405473.0,20200518UTD_03,"MFB was on site at ""Morton-Leslie"" S/Stn when crew arrived and reported fire on assets but had gone out on its own - Source of fire at red phase isol (equip too melted to determine).    ESV advised ref # 13978228 - LIS 2303150",Started in or originated from a distribution system,7.62,0,Non forest,Non forest,6,6,0,26.98370552,94868,MELB,MELBOURNE,,82.8,16.4,8.3,0
1527,1528,Ausnet 18/115,Ausnet,18/02/2019,2/18/19 1:42,43514.07083,43514.07083,-36.42158901,146.580075,"379 DIFFEY ROAD, EVERTON VIC 3678",4508817.0,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190218SPN_02,Candled HV fuse,,7.62,0,Non forest,Non forest,6,6,0,261.4844055,94895,BCH,BEECHWORTH,,20.3,26,21.4,0
494,495,United 19/107,United,4/04/2020,4/4/20 0:00,43925.0,0.218240741,-37.99842818,145.0741505,"141 BEACH ROAD, PARKDALE VIC 3195",1808847.0,M25,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1394207.0,20200406UTD_01,"MFB reported a pole fire outside premises, on arrival a Krone box had caught fire. Fire report # 03749, UE Emergency ESV notified ESV Ref #13753960  Crew re attended next day and repl krone box LIS 1808847",three phase,7.62,0,Non forest,Non forest,6,6,0,7.005499363,94870,YMMB,MOORABBIN AWS,,145.6,19.3,9.8,0
1693,1694,PowerCor 19/31,PowerCor,11/08/2019,8/11/19 0:00,43688.0,0.179166667,-34.306538,142.16424,"6 Nealie St, Cardross VIC 3496, Australia",32145619.0,RCT023,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190815PWA_03 ,"Pole fire reported by Vic Fire at incident location. On arrival crew found pole had burnt from below HV crossarm to stay position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,68.65529633,94693,YMIA,MILDURA,,64.3,14.5,10,0
673,674,Ausnet 19/87,Ausnet,30/12/2019,12/30/19 17:09,43829.71458,43829.71458,-37.968447,146.940511,"5667 TRARALGON-MAFFRA ROAD, TINAMBA VIC 3859",2513225.0,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,EXTREME,3.5,0.7,,20200106SPN_05,Tractor made contact with HV resulting in damage to powerline.,,7.62,0,Non forest,Non forest,6,6,0,27.10274506,94907,YMES,SALE,,4.4,24.6,24.7,0
333,334,United 16/76,United,3/03/2017,3/3/17 0:00,42797.0,0.717847222,-38.11880199,145.1403546,,3304726.0,FTN25,Low voltage AC (<1kV),Urban, - lamps (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5190.0,20170306UTD_02,isolated supply to pe cell and watchman light - burnt out - fire ignition report 04562 lis 3304726 - ref to SL to follow - Luke Baxter has taken photos,,7.62,0,Non forest,Non forest,6,6,0,4.03102684,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8,0
350,351,Ausnet 18/167,Ausnet,24/04/2019,4/24/19 12:00,43579.5,43579.5,-38.22032602,145.31577,"470 WARNEET ROAD, WARNEET VIC 3980",517465.0,CRE33,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190426SPN_01,Candled 6k Boric Acid HV fuse,,7.62,0,Non forest,Non forest,6,6,0,7.595991135,94879,CRAN,CRANBOURNE,,11.6,22,11.1,0
1134,1135,Powercor 16/102,Powercor,7/01/2017,1/7/17 0:00,42742.0,0.810416667,-37.674726,144.57018,,30103772.0,MLN014,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12688.0,20170109PWA_02,"Angelique from Vic fire reported sparks fell from a pole at the incident location and started a small fire on nature strip, the fire extinguished by itself and she advised that Vic fire was enroute. Few customers reported no power on their properties. A P",,7.62,0,Non forest,Non forest,6,6,0,137.5652313,94866,YMML,MELBOURNE AP,,33.2,26.5,23.4,0
1418,1419,PowerCor 19/154,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.652083333,-36.455992,142.05085,"66 Horsham Rd, Dimboola VIC 3414, Australia",32121199.0,HSM006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200109PWA_03 ,"Report received report of pole fire at incident location. On arrival crew found a pole top burnt off and crossarm burnt. There was a small grass fire of 10 sq m, no injuries.",,7.62,0,Non forest,Non forest,6,6,0,136.2892761,95834,HORS,HORSHAM,,129.4,26.9,21.8,0
1269,1270,Powercor 16/115,Powercor,19/01/2017,1/19/17 0:00,42754.0,0.231944444,-37.51076,143.94556,,30016329.0,BAN008,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12770.0,20170131PWA_03,"A customer reported no supply at the incident location. On arrival the crew found that an LV FOLCB overheated and caught fire on the substation pole out front of this address. There was no ground fire, no reported third party damage or any injuries.



No",,7.62,0,Non forest,Non forest,6,6,0,570.9025269,94852,YBLT,BALLARAT,,33.2,26.5,23.4,0
1370,1371,Ausnet 19/107,Ausnet,21/01/2020,1/21/20 9:50,43851.40972,43851.40972,-36.89283539,147.7041956,"2630 BENAMBRA-CORRYONG ROAD, BENAMBRA VIC 3900",1606823.0,BDL8,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200123SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,699.057373,94911,OMEO,OMEO,,129.4,26.9,21.8,1
219,220,Ausnet 19/171,Ausnet,5/06/2020,6/5/20 12:49,43987.53403,43987.53403,-38.46033702,145.81729,"100 SCOTT AND FAHEYS ROAD, KORUMBURRA VIC 3950",2006290.0,LGA12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200605SPN_01,"Crew arrived onsite and found blown 6 K BA fuse at Scott ESTATE Pole 1  LIS  no 2006290 - fuse had candle showing burn marks 
crew advised CEOT of findings 
Crew inspected the sight no fire on the ground and no cause found",,7.62,0,Non forest,Non forest,6,6,0,251.6174164,95881,YWON,WONTHAGGI,,30.8,14.9,7.6,0
572,573,United 19/94,United,18/02/2020,2/18/20 0:00,43879.0,0.362037037,-38.01753986,145.2214236,"13 LANYON STREET, DANDENONG SOUTH VIC 3175",600027.0,DSH31,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1381166.0,20200331UTD_01,"Customer stated a small fire had begun at his POA - Fire out on arrival but replaced the  white ph active connection on service, burnt out -  LIS 0600027",66kV AC,7.62,0,Non forest,Non forest,6,6,0,14.0,94870,YMMB,MOORABBIN AWS,,75.8,24.4,17.9,0
834,835,CitiPower 19/38,CitiPower,30/01/2020,1/30/20 0:00,43860.0,0.694444444,-37.818901,145.008913,"103 Palmer St, Richmond VIC 3121.  Pole LIS 6450 out front of incident address.",30195068.0,NR002,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200207PWA_05,Report received of arcing and sparking and small ground fire at incident location. On arrival   crew found that a D connection had overheated showering hot debris igniting grass below. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,13.94056129,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
478,479,United 19/43,United,30/11/2019,11/30/19 0:00,43799.0,0.502777778,-37.99998235,145.1071899,"19 MALCOLM ROAD, BRAESIDE VIC 3195",616892.0,MC4,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1356774.0,20191210UTD_02,"End of x/arm had burnt through at MALCOLM N13 BOUNDARY S/stn LIS#0616892, HV conductor resting in tree small fire in canopy.  installed on same x/arm. X/Arm to be replaced at a later date. Notification 1000736622 - Fire Report number 03074.", - crossarm (other),7.62,0,Non forest,Non forest,6,6,0,4.269738197,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
1050,1051,Ausnet 19/158,Ausnet,22/04/2020,4/22/20 5:36,43943.23333,43943.23333,-37.75282402,145.700471,"3494 WARBURTON HIGHWAY, WARBURTON VIC 3799",1407922.0,WYK13,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200423SPN_01,"Possom found burnt and dead at the base of the pole which may of caused the fuse not to eject.



*Candelling fuse at WT009",,7.62,0,Non forest,Non forest,6,6,0,156.8480377,94864,YCEM,COLDSTREAM AWS,,145.6,19.3,9.8,0
388,389,Ausnet 19/130,Ausnet,16/02/2020,2/16/20 18:46,43877.78194,43877.78194,-38.13596999,146.053594,"782 DARNUM-SHADY CREEK ROAD, SHADY CREEK VIC 3821",2706945.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200217SPN_03,Plausible cuase is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,132.687439,95854,ELLI,ELLINBANK,,75.8,24.4,17.9,1
900,901,United 16/77,United,4/03/2017,3/4/17 0:00,42798.0,0.648310185,-37.86194887,145.1368484,,600806.0,EB 22,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5188.0,20170306UTD_01,"repl 2core service rubbed through by council tree, tree & service caught fire/MFB in attendance, fire out by time crew arrived, LIS 0600806,  fire ignition report #02821",,7.62,0,Non forest,Non forest,6,6,0,128.4901123,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8,0
1248,1249,Ausnet 17/159,Ausnet,27/04/2018,4/27/18 17:48,43217.74167,43217.74167,-37.67173995,145.5071142,"20 ARGOON ROAD, HEALESVILLE VIC 3777",1402987.0,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233378.0,20180430SPN_01,The incident is currently under investigation.,,7.62,0,Non forest,Non forest,6,6,0,91.46635437,94864,YCEM,COLDSTREAM AWS,,19,21.8,10.9,0
1447,1448,Ausnet 18/142,Ausnet,15/03/2019,3/15/19 20:00,43539.83333,43539.83333,-36.55796686,145.9793722,"18 MAUD STREET, BENALLA VIC 3672",3902405.0,BN4,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190318SPN_03,Tree branch in Taungurong Park Reserve fell on LV conductor.,,7.62,0,Non forest,Non forest,6,6,0,169.5112,94884,YBLA,BENALLA,,14.6,24.8,15.9,0
176,177,United 18/96,United,4/03/2019,3/4/19 0:00,43528.0,0.137719907,-38.30837567,145.0323299,"OLD MOOROODUC ROAD, DROMANA VIC 3936",1104930.0,DMA24,66kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1271429.0,20190306UTD_03,REF TO# 1271428 -report of fire start by cfa see event 1271429. Patrol found bark on DMA 24 centre ph at lis 1104930. Old Moorooduc rd  After emergency switching bark removed and appears to have significant burn marks.  MTN-DMA 66kv line in on same pole. ,,7.62,0,Non forest,Non forest,6,6,0,32.9227562,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,1
1155,1156,Jamena 16/34,Jamena,19/05/2017,5/19/17 0:00,42874.0,0.564583333,-37.69612,144.885633,,,AW14,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,149283.0,20170519JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,103.0,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3,0
907,908,CitiPower 16/20,CitiPower,28/10/2016,10/28/16 0:00,42671.0,0.760416667,-37.802757,144.94565,,30198811.0,VM014,Low voltage AC (<1kV),CBD, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12541.0,20161108PWA_05,"MSY Technology Pty Ltd staff reported a light fitting on Public Lighting Pole was on fire at the above incident location. On arrival, the crew found that a light fitting cap on a Public Lighting Pole had caught on fire, which melted the cap and burnt the ",,7.62,0,Non forest,Non forest,6,6,0,20.03389359,94868,MELB,MELBOURNE,,70.2,19.3,17.5,0
1139,1140,PowerCor 19/283,PowerCor,13/04/2020,4/13/20 0:00,43934.0,0.678472222,-37.703065,144.806132,"1017 Old Calder Hwy Service Rd, Keilor VIC 3036",26810509.0,SA006,Low voltage AC (<1kV),Rural Short, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200415PWA_02 ,Customer advised that pillar at front of his property had caught fire. Crew attended onsite the fire brigade was at the incident location with the paralleling pillar taped off. A vehicle had ran the pillar over but no one had any details.  The flashover c,,7.62,0,Non forest,Non forest,6,6,0,80.42568207,94866,YMML,MELBOURNE AP,,145.6,19.3,9.8,1
940,941,Ausnet 19/119,Ausnet,31/01/2020,1/31/20 21:47,43861.90764,43861.90764,-37.73810199,145.220966,"104 BRACKENBURY STREET, WARRANDYTE VIC 3113",1206322.0,RWN34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20200202SPN_01,Failed ABC IPC connector.,,7.62,0,Non forest,Non forest,6,6,0,45.74120712,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
212,213,Ausnet 16/108,Ausnet ,10/03/2017,3/10/17 17:28,42804.72778,42804.72778,-38.45619993,145.2422452,,2803645.0,PHI13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226862.0,20170406SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,20.70450783,94892,RHYL,RHYLL AWS,,29.2,26.9,16.8,0
467,468,Powercor 18/57,Powercor,10/07/2018,10/07/2018,,,-37.94300927,144.6739565,400 K ROAD WERRIBEE SOUTH 3030,,WBE034,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_02 ,"HV Fuse candled and caught fire. 
Fire incident found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,12.0,94865,YLVT,LAVERTON AWS,,22,14.8,8,0
397,398,Ausnet 19/96,Ausnet,7/01/2020,1/7/20 9:38,43837.40139,43837.40139,-38.21623998,146.058257,"160 Loch St, Yarragon VIC 3823, Australia",2203214.0,MOE22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_08,HV fuse candled due to possum.,,7.62,0,Non forest,Non forest,6,6,0,90.14996338,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
307,308,United 18/27,United,18/08/2018,8/18/18 0:00,43330.0,0.060069444,-38.12605489,145.1300482,"45 BOONONG AVENUE, SEAFORD VIC 3198",3308283.0,FTN14,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1210065.0,20180828UTD_02,"LIS - 3308283, fire brigade leaving, fire out, disconnected street light for safety, s/l head burnt out, new head & globe req'd, Casey & Rod to attend over the weekend - replaced 80w sl head and rewired",,7.62,0,Non forest,Non forest,6,6,0,3.0,94879,CRAN,CRANBOURNE,,49.4,15.1,10.1,0
1704,1705,PowerCor 19/84,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.370138889,-34.290933,142.17923,"62 Moonah St, Red Cliffs VIC 3496",32153101.0,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191204PWA_01 ,"CFA reported pole fire at above address. When crew arrived, they found a cross arm that had burnt and conductors that had fallen onto LV.  Closer inspection showed damage to LV and HV insulators. LEI could find no evidence of property damage. There was no",,7.62,0,Non forest,Non forest,6,6,0,65.18643188,94693,YMIA,MILDURA,,60.8,21.8,20.4,0
346,347,United 18/89,United,1/03/2019,3/1/19 0:00,43525.0,0.436805556,-38.23207747,145.1910593,"6 BUSHY COURT, SOMERVILLE VIC 3912",1109065.0,HGS33,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1270642.0,20190304UTD_03,HV PFF operation . Fuse malfunction broken PF causing small fire at base of pole crew taking photos & doing fire report rep# 6941. 1 ph sub LIS 1108611,,7.62,0,Non forest,Non forest,6,6,0,35.00012589,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,0
485,486,United 19/66,United,3/01/2020,1/3/20 0:00,43833.0,0.6740625,-37.9193024,145.0216183,"759 NEPEAN HIGHWAY, BRIGHTON EAST VIC 3187",1805698.0,MR31,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1366293.0,20200122UTD_02,"LIS= 1805698, HV Inter arm. ESV ref 13107094. Crew replaced xarm LL method. Fire ignition report #: 01543.", - switch (FuseSaver),7.62,0,Non forest,Non forest,6,6,0,27.76314735,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
96,97,PowerCor 19/124,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.458333333,-38.385855,142.607767,"14 Grauers Rd, Allansford VIC 3277.",32198150.0,WBL002,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_01 ,Vicfire reported  branch landed on conductors causing sparking and grass fire. On arrival crew reported small grass fire under line (1m*1m)  started by customer's tree branch contacting 22kV overhead conductors outside the incident address. Fire is out an,,7.62,0,Non forest,Non forest,6,6,0,14.68472958,94837,YWBL,WARRNAMBOOL AWS,,4.4,24.6,24.7,0
231,232,Ausnet 17/23,Ausnet,2/08/2017,8/2/17 5:40,42949.23611,42949.23611,-38.28701899,146.190735,"1159 MORWELL-THORPDALE ROAD, THORPDALE VIC 3835",2207558.0,MOE31,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229555.0,20170803SPN_01,Defective dropper.,,7.62,0,Non forest,Non forest,6,6,0,251.8535004,95854,ELLI,ELLINBANK,,0,14.8,10.1,1
1478,1479,Powercor 16/84,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.726388889,-36.256283,144.72663,,31026711.0,ECA012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,12659.0,20161229PWA_02,"VicFire reported a pole fire  at the incident location. On arrival the crew found that a transformer has failed rupturing the tank and the ejected oil had ignited, resulting in fire damage to the pole and commencing a ground fire. It is believed that the ",,7.62,0,Non forest,Non forest,6,6,0,104.1303024,94861,YECH,ECHUCA,,47.7,25.5,24,0
173,174,United 18/25,United,10/08/2018,8/10/18 0:00,43322.0,0.76494213,-38.45717003,144.9900876,"2150 MORNINGTON-FLINDERS ROAD, FLINDERS VIC 3929",1314698.0,DMA23,22kV AC,Rural Short, - dropper / bridge,single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1207722.0,20180929UTD_01,LIS - 1314698. Its actually on MTN Flinders RD and Boyds. Its not at Frank Flinders. Damage high up on pole. Transformer needs to be replaced. 1single ph 50kva pole mount. feeding 2 customer - no fire on arrival - cct dropper blackened only. PM # 10006688,,7.62,0,Non forest,Non forest,6,6,0,99.51803589,94898,CERB,CERBERUS AWS,,49.4,15.1,10.1,0
586,587,United 18/74,United,30/01/2019,1/30/19 0:00,43495.0,0.734780093,-38.04604565,145.2265539,"875 TAYLORS ROAD, DANDENONG SOUTH VIC 3175",622594.0,DVY24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1260279.0,20190131UTD_03,Fire igition report 9741 - small grass fire approx 2m sq was cause by hv conductors hitting the ground due to council tree - LIS 0622594,,7.62,0,Non forest,Non forest,6,6,0,11.03895569,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,0
1279,1280,Ausnet 19/145,Ausnet,14/03/2020,3/14/20 0:48,43904.03333,43904.03333,-37.39381901,145.05328,"264 SOUTH MOUNTAIN ROAD, UPPER PLENTY VIC 3756",912330.0,KLO14,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (ABC),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,HIGH,0.5,9.9,,20200316SPN_03,Tree fell and brought down the line.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,438.5604553,94860,KMG,KILMORE GAP AWS,,78.2,22.9,14.4,0
1609,1610,Ausnet 16/96,Ausnet ,14/02/2017,2/14/17 15:12,42780.63372,42780.63372,-36.00832699,146.393787,,5207130.0,WN3,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226441.0,20170216SPN_02,An LV fused isolator on a substation pole overheated where the copper lead is attached to the isolator. Hot material falling from the isolator may have still been alight when it hit the ground resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,141.6822052,95837,RGLN,RUTHERGLEN RESEARCH,,47,25.9,20.5,0
1212,1213,Ausnet 17/166,Ausnet,4/06/2018,6/4/18 5:19,43255.22153,43255.22153,-37.68975099,145.00524,"13 CHAFFEY STREET, THOMASTOWN VIC 3074",907501.0,TT7,22kV AC,URBAN, - fuse (powder filled),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,233830.0,20180626SPN_03,Bird made contact with Overhead 22kV resulting in fuse operation,,7.62,0,Non forest,Non forest,6,6,0,98.31544495,95873,BUND,BUNDOORA,,47.2,14.3,7.2,0
384,385,Ausnet 16/24,Ausnet ,11/08/2016,8/11/16 9:44,42593.40556,42593.40556,-38.21155502,145.753448,,2718897.0,WGL13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,No forecast,0.1,0.1,223599.0,20160812SPN_01,HV fuse had candled/burnt,,7.62,0,Non forest,Non forest,6,6,0,97.64248657,95854,ELLI,ELLINBANK,,69.4,15.9,10.1,0
325,326,United 16/31,United,1/10/2016,10/1/16 0:00,42644.0,0.972233796,-38.14638453,145.1291652,,8819096.0,LWN35,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5033.0,20161007UTD_02,Krone switch burntout. replaced. LIS# 8819096,,7.62,0,Non forest,Non forest,6,6,0,13.45845127,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,0
1369,1370,Ausnet 18/84,Ausnet,17/01/2019,1/17/19 10:46,43482.44861,43482.44861,-36.96896901,147.604514,"895 OMEO VALLEY ROAD, OMEO VIC 3898",1605874.0,BDL8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190117SPN_03,Most probable cause is lightning strike (as indicated by evidence found on site i.e. black patches on concrete pole and exit marks etc.).,,7.62,0,Non forest,Non forest,6,6,0,553.8349609,94911,OMEO,OMEO,,12.6,28.4,25.6,0
88,89,Powercor 16/116,Powercor,21/01/2017,1/21/17 0:00,42756.0,0.107638889,-38.372409,141.58595,,30240396.0,PLD006,22kV AC,Rural Short, - fuse (any other type),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12771.0,20170131PWA_04,"Fire Comms reported a pole fire at the incident location. On arrival the crew found that a HV fuse barrel had failed to operate correctly and had candled. There was no ground fire, no reported third party damage or any injuries.",,7.62,0,Non forest,Non forest,6,6,0,42.17628098,94826,CPNE,CAPE NELSON AWS,,33.2,26.5,23.4,0
439,440,Ausnet 16/27,Ausnet ,22/08/2016,8/22/16 17:30,42604.72917,42604.72917,-38.19031765,147.2718572,,5744973.0,SLE31,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223842.0,20160823SPN_01,Ground fire reported at base of pole.Fire area of 1 sq. metre. Found burnt out Krone Box.,,7.62,0,Non forest,Non forest,6,6,0,10.00785732,94907,YMES,SALE,,69.4,15.9,10.1,0
1512,1513,PowerCor 19/227,PowerCor,6/02/2020,2/6/20 0:00,43867.0,0.555555556,-36.371233,145.49837,"400 BOUNDARY ROAD, PINE LODGE VIC 3631",32192679.0,STN024,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200518PWA_10 ,Following report of supply failure crew found a burnt out EDO fuse unit.,,7.62,0,Non forest,Non forest,6,6,0,116.9449997,94875,YSHT,SHEPPARTON AWS,,75.8,24.4,17.9,1
1254,1255,Ausnet 19/138,Ausnet,25/02/2020,2/25/20 17:54,43886.74583,43886.74583,-37.653759,148.820938,"BELLBIRD HOTEL, 3872 PRINCES HIGHWAY, BELLBIRD CREEK VIC 3889",1910588.0,CNR3,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200303SPN_03,Candled 6A BA fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,162.9907684,94917,YORB,ORBOST,,75.8,24.4,17.9,0
1336,1337,Powercor 16/164,Powercor,12/03/2017,3/12/17 0:00,42806.0,,-37.04954,144.147354,,32044587.0,CMN004,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within electric line construction area,19.8,Very High,1.0,19.8,12887.0,20170315PWA_01,CFA reported cable on the ground grass smouldering corner of Castlemaine - Maldon and Muckleford - Walmer Roads. Crew attended and found HV conductor 3/2.75 Galvanised Steel Conductor had failed believed to be caused by lightning strike. An area of 8 Metr,,7.62,0,Non forest,Non forest,6,6,0,263.8757019,95853,CASL,CASTLEMAINE,,29.2,26.9,16.8,0
734,735,Jamena 19/37,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.280555556,-37.733131,144.880891,"561 KEILOR ROAD, NIDDRIE VIC 3042",,AW7,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_05,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,65.03205872,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,1
1519,1520,Ausnet 16/33,Ausnet ,14/09/2016,9/14/16 2:59,42627.12481,42627.12481,-36.29614901,146.265543,,5696900.0,WN2,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224271.0,20160914SPN_01,On patrolling the line to locate a fault the crew found a HV fuse had hung up and candled.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,145.9046021,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6,0
1604,1605,Powercor 18/211,Powercor,29/03/2019,29/03/2019,,,-35.95495909,145.6099619,6515 Benalla-Tocumwal Road (C371) YARROWEYAH VIC 3644 (Near corner Churchill Road & Lonergan Road),,CME015,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Severe,2.0,0.4,,20190329PWA_04,"Customer reported lightning has struck power pole out the front of property.  Crew found lightning had damaged an EDO fuse unit and started a 100m x 20m grass fire, no reported injuries or property damage.",,7.62,0,Non forest,Non forest,6,6,0,112.9741974,94862,81124,YARRAWONGA,,14.6,24.8,15.9,0
740,741,Jamena 19/58,Jamena,13/03/2020,3/13/20 0:00,43903.0,0.808333333,-37.756673,144.861139,"8 ORLEANS ROAD, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,, 20200403JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,48.50457764,94866,YMML,MELBOURNE AP,,78.2,22.9,14.4,0
1682,1683,Powercor 16/158,Powercor,10/03/2017,3/10/17 0:00,42804.0,0.789583333,-34.6135979,142.750336,,33064684.0,RVL004,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12886.0,20170314PWA_06,"Report from REC that there was a cable down on the road verge and no supply in the area, cable reported to be broken between pole 11 and pole 12. Crew attended and found HV 3/2.75 Steel Cable had failed at cable sleeve with no apparent reason. A burn area",,7.62,0,Non forest,Non forest,6,6,0,58.49849701,94831,OUYE,OUYEN,,29.2,26.9,16.8,0
427,428,Ausnet 17/70,Ausnet,27/12/2017,12/27/17 11:35,43096.48264,43096.48264,-38.13552302,146.557661,"675 TRARALGON-MAFFRA ROAD, GLENGARRY VIC 3854",2601158.0,TGN31,22kV AC,RURAL LONG, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,231820.0,20180102SPN_02,Bird strike,,7.62,0,Non forest,Non forest,6,6,0,39.12064743,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4,0
1469,1470,PowerCor 19/71,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.559027778,-36.263628,143.495202,"379 Barrakee-Buckrabanyule Rd, Buckrabanyule VIC 3525",32027791.0,CTN001,Low voltage AC (<1kV),Rural Long, - dropper / bridge,single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Code Red,5.0,23.0,,20191122PWA_01 ,"A crew attended a fault on a SWER ACR BORUNG P81, no cause for the outage was located. The crew departed to site , but a short time later a grass fire was observed emanating from near the incident location. CFA extinguished fire, police attended. There wa",,7.62,0,Non forest,Non forest,6,6,0,148.2826843,95842,YDOD,DONALD,,60.8,21.8,20.4,1
1368,1369,Ausnet 19/125,Ausnet,7/02/2020,2/7/20 14:40,43868.61111,43868.61111,-36.82768098,147.070521,"1640 GREAT ALPINE ROAD, SMOKO VIC 3741",4502036.0,BRT21,22kV AC,RURAL SHORT, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200207SPN_01,Car crashed into pole.,,7.62,0,Non forest,Non forest,6,6,0,421.6117859,94906,HOTH,MT HOTHAM AWS,,75.8,24.4,17.9,0
1315,1316,Ausnet 16/67,Ausnet ,24/12/2016,12/24/16 9:16,42728.38611,42728.38611,-37.31896505,145.068308,,4701417.0,SMR3,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within electric line construction area,19.8,High,0.5,9.9,225923.0,20170202SPN_02,"Crew were sent to all supply fault, found the boric acid fuse had hung up, also found blown transformer and damage to lightning arrestor",,7.62,0,Non forest,Non forest,6,6,0,302.7918091,94860,KMG,KILMORE GAP AWS,,47.7,25.5,24,0
608,609,United 17/70,United,16/02/2018,2/16/18 0:00,43147.0,0.960324074,-37.96549,145.173431,6 DOUGLAS STREET NOBLE PARK,9821649.0,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5433.0,20180219UTD_02,There is a damaged street light head 250w HPS has been disconnected at the base of the pole. Crew to return AH during week to replace the head. TO1153661 raised for ace to repalce head LIS 9821649,,7.62,0,Non forest,Non forest,6,6,0,34.87546539,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8,0
513,514,United 18/121,United,22/06/2019,6/22/19 0:00,43638.0,0.753969907,-37.92571819,145.0351834,"94-106 PATTERSON ROAD, BENTLEIGH VIC 3204",1803554.0,MR 14,22kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1305265.0,20190704UTD_03,Cause: HV UGC steel box termination bushing failed at HV CHP in Patterson Rd corner North Ave (LIS# 1803554) c/t CH7638 PATTERSON N120 RAILWAY. (identified as not Cabus),,7.62,0,Non forest,Non forest,6,6,0,29.10616684,94870,YMMB,MOORABBIN AWS,,57.5,15.5,7.2,0
1045,1046,Ausnet 18/158,Ausnet,5/04/2019,4/5/19 19:45,43560.82292,43560.82292,-37.84689101,145.474376,"25 ELEANOR DRIVE, SILVAN VIC 3795",1013469.0,LDL13,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190408SPN_01,Fault crew attended and found candled 6K BA fuse on the footpath side. No Evidence of ground fire  Fuse replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,142.2465515,94872,DUNN,DUNNS HILL AWS,,11.6,22,11.1,0
1581,1582,PowerCor 19/95,PowerCor,7/12/2019,12/7/19 0:00,43806.0,0.582638889,-35.98088,141.841967,"1981 Rainbow-Nhill Rd, Rainbow 3424",32120528.0,NHL015,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20191209PWA_04 ,A call was received from the CFA stating that a wire had come down at the above address and had caused a fire. Powercor crew arrived onsite they found that the HV SWER conductor between Pole 33 and 34 Lake Hindmarsh had broken mid span and caused a grass ,,7.62,0,Non forest,Non forest,6,6,0,89.35346222,94827,YNHL,NHILL,,4.4,24.6,24.7,0
855,856,United 18/63,United,16/01/2019,1/16/19 0:00,43481.0,0.614803241,-37.85028426,145.0697076,"20 CUSDIN STREET, GLEN IRIS VIC 3146",2310837.0,K  08,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1255253.0,20190118UTD_01,"fire start report#TBA  fmb at pole end caught fire, replaced fmb and reterminated leads. test and left on. cause unknown",,7.62,0,Non forest,Non forest,6,6,0,34.9053688,94868,MELB,MELBOURNE,,12.6,28.4,25.6,1
926,927,Ausnet 19/29,Ausnet,15/07/2019,7/15/19 9:00,43661.375,43661.375,-37.80366302,145.305726,"12 TENNYSON AVENUE, KILSYTH VIC 3137",1005921.0,CYN13,22kV AC,URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190717SPN_03,The centre phase bushing of the manual gas switch has failed resulting in fire. The fire was contained on the pole top and there was no evidence of ground fire.  The investigation was inconclusive and the exact cause of the bushing failure and subsequent ,,7.62,0,Non forest,Non forest,6,6,0,114.999527,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7,0
205,206,United 18/64,United,18/01/2019,1/18/19 0:00,43483.0,0.65037037,-38.30012811,145.1535819,"265A HODGINS ROAD, HASTINGS VIC 3915",1106008.0,HGS23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),single phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,1255946.0,20190211UTD_06,EIV advised 1540pm. new mter required. damage appears to be caused by lightning. Closest LIS 1106008,,7.62,0,Non forest,Non forest,6,6,0,47.16740417,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6,0
913,914,CitiPower 16/26,CitiPower,19/05/2017,5/19/17 0:00,42874.0,0.714583333,-37.84018014,145.0724191,,30177504.0,RD009,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13133.0,20170601PWA_03,"MFB reported a pole fire opposite Wilson Park at 8 Culliton Rd Camberwell at approximate 17:09 19/05/2017.  
CitiPower linesmen were dispatched to investigate. On arrival the Linesmen determined that an FOLCB on Pole LIS 10497 overheated causing it to be ",,7.62,0,Non forest,Non forest,6,6,0,34.9989624,94868,MELB,MELBOURNE,,29.6,17.2,8.3,0
419,420,Ausnet 17/139,Ausnet,19/03/2018,3/19/18 12:21,43178.51458,43178.51458,-38.20993036,146.3250955,Hernes Oak Vic 3825,7700545.0,MWTS-YPS1,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,232898.0,20180319SPN_08,HV conductor on ground.,,7.62,93,Mixed species plantation,Commercial plantation,4,4,1,99.23059082,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6,0
729,730,Jamena 19/31,Jamena,30/12/2019,12/30/19 0:00,43829.0,0.5,-37.780781,144.872218,"12 HAMPSTEAD ROAD, MAIDSTONE VIC 3012",,BY14,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191230JEM_01,"Flashover on isolator pole, cause unknown",,7.62,0,Non forest,Non forest,6,6,0,35.25111389,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
1644,1645,Powercor 18/236,Powercor,4/07/2019,4/07/2019,,,-35.23250324,141.0208039,OUYEN HIGHWAY CARINA VIC 3512,,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190701PWA_05 ,"Customer reported low conductors and pole fire.
On arrival crew found crossarm burnt in half.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,94.23725891,95831,WALP,WALPEUP RESEARCH,,52.8,15,7.7,0
1585,1586,Powercor 16/195,Powercor,20/04/2017,4/20/17 0:00,42845.0,0.748611111,-35.913122,143.22664,,32024287.0,CTN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,13042.0,20170426PWA_04,"CFA reported Pole Fire on the Calder Highway between the towns of Demosa and Nullawil. Crew attended and opened off ACR for isolation and replaced HV intermediate crossarm. No ground fire, no property damage, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,96.77095032,95842,YDOD,DONALD,,142.7,20.8,10.8,1
386,387,Ausnet 16/63,Ausnet ,17/12/2016,12/17/16 21:35,42721.89954,42721.89954,-38.18346298,145.780724,,2702476.0,WGL13,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,225834.0,20161219SPN_02,Hot metal from a loose LV connection on the pole for underground conductors appeared to have fallen to the ground. A 8m  x 7m ground fire was observed in the vicinity. No other damage.,,7.62,0,Non forest,Non forest,6,6,0,133.0616608,95854,ELLI,ELLINBANK,,47.7,25.5,24,0
1308,1309,PowerCor 19/291,PowerCor,1/05/2020,5/1/20 0:00,43952.0,0.434027778,-37.34579,144.4404,"2 CADDYS LANE, TYLDEN VIC 3444",30342390.0,WND024,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,,20200505PWA_01,Fault crew investigating an outage found substation pole burning at ground level. Crew  was  preparing to isolate supply at tee off further up the line when burnt pole fell.,,7.62,0,Non forest,Non forest,6,6,0,581.4760742,95853,CASL,CASTLEMAINE,,82.8,16.4,8.3,0
230,231,Ausnet 18/114,Ausnet,17/02/2019,2/17/19 10:55,43513.45486,43513.45486,-38.29695647,146.1345056,"411 CHILDERS-THORPDALE ROAD, THORPDALE VIC 3835",2207436.0,MOE32,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190218SPN_03,Rusted 3/12 Steel conductor broke mid span at the steel sleeve between poles LIS2207435 and LIS2207436 resulting in a small ground fire. Only one conductor of the 3phase circuit broke. One dead cow found in the vacinity of the wood pole.,,7.62,0,Non forest,Non forest,6,6,0,372.4061279,95854,ELLI,ELLINBANK,,20.3,26,21.4,0
420,421,Ausnet 16/87,Ausnet ,5/02/2017,2/5/17 17:51,42771.74375,42771.74375,-38.248958,146.497107,,2623408.0,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,226292.0,20170206SPN_01,A large bird caused a flashover between a HV conductor and steel crossarm on a concrete pole resulting in electrocution and burning of the bird which fell to the ground starting a large  grass fire.,,7.62,0,Non forest,Non forest,6,6,0,90.00016785,94891,YLTV,LATROBE VALLEY,,47,25.9,20.5,1
1509,1510,Powercor 16/184,Powercor,11/04/2017,4/11/17 0:00,42836.0,0.266666667,-36.37765,145.42488,,33089832.0,STN024,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13021.0,20170418PWA_08,"Vic Fire reported a Pole Fire at the incident location. On arrival the crew found the FSD unit to be overloaded and burnt out. There were no reported injuries, no 3rd party damage, no ground fire for the incident.",,7.62,0,Non forest,Non forest,6,6,0,114.925499,94875,YSHT,SHEPPARTON AWS,,142.7,20.8,10.8,0
1692,1693,Powercor 16/165,Powercor,16/03/2017,3/16/17 0:00,42810.0,0.459027778,-34.330244,141.73497,,32144890.0,RCT023,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,12889.0,20170317PWA_01,Vic Fire reported a tractor hit a pole and caused a ground fire. The crew attended and confirmed that a tractor (Driven by Anthony Rowe) had hit a pole and bought it and the conductors to ground. This caused a ground fire of approximately 5 meters X 40 me,,7.62,0,Non forest,Non forest,6,6,0,62.13736725,94693,YMIA,MILDURA,,29.2,26.9,16.8,0
1292,1293,Ausnet 18/111,Ausnet,11/02/2019,2/11/19 17:10,43507.71528,43507.71528,-37.37614435,145.2761823,"2583 WHITTLESEA-YEA ROAD, FLOWERDALE VIC 3658",4707366.0,SMR14,22kV AC,RURAL LONG, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20190212SPN_01,Cable insulation degradation due to age.,,7.62,0,Non forest,Non forest,6,6,0,290.549408,94860,KMG,KILMORE GAP AWS,,20.3,26,21.4,0
775,776,Jamena 16/20,Jamena,1/11/2016,11/1/16 0:00,42675.0,0.3375,-37.824882,144.872873,,,FE5,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,140627.0,20170124JEM_01,Deteriorated service insulation caused a service fire.,,7.62,0,Non forest,Non forest,6,6,0,14.84959698,94868,MELB,MELBOURNE,,36.4,20.8,19.5,0
825,826,CitiPower 19/29,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.197222222,-37.862637,144.985896,"56 Argyle St. St Kilda, 3182",30211577.0,SK009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_09 ,"Following report of pole fire, on arrival crew found cross-arm mounted with HV isolators has broken due to cross-arm fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,12.67869568,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
269,270,PowerCor 19/109,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.840972222,-38.155113,144.311147,"230 Scenic Rd, Highton 3216",32086978.0,GL021,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191223PWA_06 ,"Fire Brigade reported pole fire at incident address. When crews arrived they found a small grass fire 4m2, had started due to a loose connection on a LV fused bus isol.  No injury or property damage was reported.",,7.62,0,Non forest,Non forest,6,6,0,83.22133636,94857,GROV,GEELONG AP AWS,,4.4,24.6,24.7,0
