,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
645,646,Ausnet 18/135,Ausnet,7/03/2019,3/7/19 16:15,43531.67708,43531.67708,-38.05626001,145.466837,"125 MULCAHY ROAD, PAKENHAM VIC 3810",501073.0,OFR23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190308SPN_05,Excavator made contact with 22kV Conductors between LIS501074 & LIS501073 which caused 2 fuses to operate and 1 fuse to candle. No further damage was found and no injuries sustained. Fuses were replace and supply to customers restored,,7.62,0,Non forest,Non forest,6,6,0,48.70573807,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,0
786,787,United 19/34,United,4/11/2019,11/4/19 0:00,43773.0,0.960451389,-37.84666966,145.1041635,"45 PARER STREET, BURWOOD VIC 3125",7048034.0,BW22,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1348043.0,20191203UTD_02,Gas switch bh7267 needs replacement. the leads and bushing are b/out. LIS # 7048034 Crew have isolated supply and issued permits and crew are replacing gas switch. Refer TE 1348055 A smaill amount of debris caused a 100X 100mm ground fire, - underground cable,7.62,0,Non forest,Non forest,6,6,0,86.70583344,94868,MELB,MELBOURNE,,60.8,21.8,20.4,1
503,504,United 18/57,United,17/12/2018,12/17/18 0:00,43451.0,0.292511574,-37.91624416,145.0047745,"18 HAMMOND STREET, BRIGHTON VIC 3186",1804900.0,NB 25,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1247853.0,20181227UTD_02,A Pole Mounted FMJB for neutral screen cable across road out of HAMMOND HAMPTON blew up.  Athis caused a small grass fire which was promptly extinguished,,7.62,0,Non forest,Non forest,6,6,0,18.45561981,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1,0
1280,1281,Ausnet 19/172,Ausnet,11/06/2020,6/11/20 7:30,43993.3125,43993.3125,-37.41882799,144.974557,"33 RAGLAN STREET, WALLAN VIC 3756",912897.0,KLO24,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200611SPN_04,older type neutral screen service cable had electrical insulation breakdown,,7.62,0,Non forest,Non forest,6,6,0,315.6652222,94860,KMG,KILMORE GAP AWS,,30.8,14.9,7.6,1
75,76,Ausnet 19/103,Ausnet,19/01/2020,1/19/20 15:59,43849.66597,43849.66597,-38.47812199,146.54688,"1 WHITELAWS TRACK, DEVON NORTH VIC 3971",2621400.0,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200121SPN_06,Candled fuse due to internal degradation.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,462.3471375,95830,YRMX,YARRAM CFA,,129.4,26.9,21.8,0
1334,1335,PowerCor 19/262,PowerCor,12/03/2020,3/12/20 0:00,43902.0,0.416666667,-37.143979,144.188631,"221 Kemps Bridge Rd, Guildford 3451",30038431.0,CMN001,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200313PWA_03 ,"A farmer reported a tree took down mains wires at the incident location. On arrival the crew found that the farmer was cutting a tree approx. 15m from the HV Line, when it fell onto the 22kV 3 phase HV conductors. HV conductor broke and fell to the ground",,7.62,0,Non forest,Non forest,6,6,0,275.27771,95853,CASL,CASTLEMAINE,,78.2,22.9,14.4,0
94,95,Powercor 16/22,Powercor,22/07/2016,7/22/16 0:00,42573.0,0.452777778,-38.302446,142.30706,,33102370.0,KRT013,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12283.0,20160802PWA_05,"A Fault crew attending an outage found that an EDO fuse had operated at the incident location, however the barrel of the EDO fuse stayed in position without dropping down.  The barrel then caught fire.  There was no ground fire.  There were no reported in",,7.62,0,Non forest,Non forest,6,6,0,31.12796974,94832,90172,WARRNAMBOOL AP,,68.6,14.6,7.2,0
216,217,Ausnet 19/120,Ausnet,1/02/2020,2/1/20 2:46,43862.11528,43862.11528,-38.36581599,145.670409,"6525 SOUTH GIPPSLAND HIGHWAY, LOCH VIC 3945",2000595.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200202SPN_03,Plausible cuases are age and humidity.,,7.62,0,Non forest,Non forest,6,6,0,72.71247101,95881,YWON,WONTHAGGI,,75.8,24.4,17.9,0
1578,1579,Ausnet 18/146,Ausnet,19/03/2019,3/19/19 20:30,43543.85417,43543.85417,-36.156097,148.007075,"150 TOWONG HILL ROAD, TOWONG VIC 3707",5216213.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190320SPN_02,6A EDO fuse candled. Fuse replaced,,7.62,0,Non forest,Non forest,6,6,0,287.5054932,94899,YCRG,CORRYONG,,14.6,24.8,15.9,1
1097,1098,PowerCor 19/72,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.497916667,-37.692286,143.008737,"525 Glenelg Hwy, Streatham, 3351",30083878.0,ART033,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191122PWA_02 ,"Vic fire reported wires down causing grass fire. On arrival crew found a broken strand of HV conductor had been intermittently brushing across  phases. The sparks from this started a grass fire, observed and extinguished by CFA personnel. There was a smal",,7.62,0,Non forest,Non forest,6,6,0,233.8246002,94840,MORT,MORTLAKE AWS,,60.8,21.8,20.4,0
1325,1326,PowerCor 19/211,PowerCor,23/01/2020,1/23/20 0:00,43853.0,0.526388889,-37.086159,141.143518,1279 Edenhope-Penola Road Langkoop 3318 ,30084121.0,CHM011,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200207PWA_10,"Customer reported pole burning at the top of pole, dry grass at the base, was on fire, customer has put that out, he is calling fire brigade. On arrival crew found pole fire had occurred and debris had ignited grass. There was a 40 15 sq mtr fire, no repo",,7.62,0,Non forest,Non forest,6,6,0,124.1844101,95832,EDEX,EDENHOPE AWS,,129.4,26.9,21.8,0
989,990,United 17/122,United,31/05/2018,5/31/18 0:00,43251.0,0.705138889,-37.82308267,145.2120947,2 WALWA STREET MITCHAM,7029309.0,RWT34,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5553.0,20180601UTD_01,"Pole LIS 7029309, Culwell Av cnr Walwa St, HV anchor pole has burnt off approx 1 metre from the top. d. Ppole replaced under EAP #11320.  No report of any ground fire present.",,7.62,0,Non forest,Non forest,6,6,0,114.9058228,95867,SCOR,SCORESBY AWS,,72.2,17.6,7.3,0
914,915,CitiPower 16/27,CitiPower,28/05/2017,5/28/17 0:00,42883.0,0.948611111,-37.824959,144.99797,,30221370.0,NR006,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13132.0,20170601PWA_02,"MFB reported a pole fire at the above incident location. On arrival, the crew found that a Public Lighting Photo Electric Cell had faulted and caught on fire. There was no ground fire nor third party damaged. There were no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,15.01558399,94868,MELB,MELBOURNE,,29.6,17.2,8.3,0
152,153,United 18/116,United,17/05/2019,5/17/19 0:00,43602.0,0.861365741,-38.37526114,144.7740271,"31 MUNRO STREET, BLAIRGOWRIE VIC 3942",1304717.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1292812.0,20190523UTD_02,replaced 3 phase folcb at pole end severely melted so lokely fire starts,,7.62,0,Non forest,Non forest,6,6,0,5.605446339,94898,CERB,CERBERUS AWS,,63.5,17.8,7.6,1
1677,1678,Powercor 16/169,Powercor,22/03/2017,3/22/17 0:00,42816.0,0.034722222,-34.785906,142.62694,,32139293.0,WMN013,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12967.0,20170403PWA_03,"CFA reported pole fire at 3493 Hattah-Robinvale Rd Liparoo.  On arrival, crew found cross-arm had fire on the footpath side of it.  Crew were unsure if the storm activity or asset failure had caused it although they suspected tracking likely to have occur",,7.62,0,Non forest,Non forest,6,6,0,48.24090576,94831,OUYE,OUYEN,,29.2,26.9,16.8,0
218,219,Ausnet 19/167,Ausnet,29/05/2020,5/29/20 20:20,43980.84722,43980.84722,-38.32371102,145.671473,"960 YANNATHAN ROAD, NYORA VIC 3987",2006256.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200601SPN_01,"Crew arrived onsite and found Burnt off BA tube at Lis NO 2006256 
top half of tube laying on the ground the other half still in the holder 
Note no evidence of fire on the ground , Tube had burnt marks where it had come in half. It was an older deteriate",,7.62,0,Non forest,Non forest,6,6,0,120.9075241,95854,ELLI,ELLINBANK,,82.8,16.4,8.3,0
1567,1568,Ausnet 16/60,Ausnet ,12/12/2016,12/12/16 4:40,42716.19444,42716.19444,-36.165363,146.76462,,597646.0,BWA22,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225722.0,20170117SPN_04,"Rural customer called up fault and reported arcing on transformer pole with sparks and lights dimming. Customer is fed via MARTINDALE 16, single phase 10kVA S/S, wood pole. Crew attended and found one of the two EDO fuses tubes burnt in half, no evidence ",,7.62,0,Non forest,Non forest,6,6,0,285.0559082,94895,BCH,BEECHWORTH,,47.7,25.5,24,0
558,559,United 16/84,United,22/03/2017,3/22/17 0:00,42816.0,0.281087963,-37.9716333,145.0150249,,1817406.0,BR 13,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5207.0,20170329UTD_03,"replaced 3phs grey twisted service -lis: 1817406 -(fire was at clamp of old service, new style clamp fitted on old grey twisted service which is no-complient) - fire out when crew arrived - no damage to customers premise ",,7.62,0,Non forest,Non forest,6,6,0,14.88041592,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,0
710,711,PowerCor 19/132,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.202777778,-37.795417,144.804941,"12 Corella Rd, Sunshine West VIC 3020",32166103.0,SU035,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_03 ,"Report received of Low conductors in Corella rd Sunshine West. Crew advise pole fire roadside phase strain cross-arm has burnt through. Roadside phase with insulators attached is hanging in midair. Possible high voltage injection, LEI on site Miles Tobias",,7.62,0,Non forest,Non forest,6,6,0,39.49747086,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
1143,1144,Jamena 19/42,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.197222222,-37.643134,144.886622,"58 GREENVALE DRIVE, GREENVALE VIC 3059",,COO21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,148.1793671,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
639,640,Ausnet 19/70,Ausnet,1/12/2019,12/1/19 22:24,43800.93333,43800.93333,-37.92217401,145.475614,"3 UPPER GRIEVE ROAD, AVONSLEIGH VIC 3782",420243.0,BGE22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_11,Candled fuse (fuse failure),,7.62,0,Non forest,Non forest,6,6,0,278.5588074,94872,DUNN,DUNNS HILL AWS,,4.4,24.6,24.7,0
739,740,Jamena 19/48,Jamena,5/01/2020,1/5/20 14:55,43835.62153,43835.62153,-37.8285,144.89203,"21 SIMCOCK AVENUE, SPOTSWOOD VIC 3015",,YVE12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,11.66930866,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
780,781,Jamena 16/32,Jamena,16/03/2017,3/16/17 0:00,42810.0,0.636111111,-37.73615,144.884365,,,AW6,Low voltage AC (<1kV),Urban,Public lighting,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,146755.0,20170317JEM_01,Public lighting fire. Lantern replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,59.87652969,94867,TRNX,BMTC ANNEXE,,29.2,26.9,16.8,1
1004,1005,United 16/19,United,13/07/2016,7/13/16 0:00,42564.0,0.771365741,-37.89888856,145.2233307,,8808747.0,MGE21,22kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4993.0,20160819UTD_02,"Lis 8808747, LA on B phase found blowen clear. All three cut clear. Notification ##1000537547",,7.62,0,Non forest,Non forest,6,6,0,55.87324142,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2,1
123,124,Powercor 18/279,Powercor,6/06/2019,6/06/2019,,,-38.41107948,144.1848546,"14 Minifie Avenue, Anglesea",,WPD021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190607PWA_07 ,"Emergency Services reported a pole fire and a grass fire at the incident location.
On arrival the crew found that a 3 phase FOLCB had overheated and dropped hot debris to the ground, resulting in a small ground fire of less than 1 metre square at the base",,7.62,0,Non forest,Non forest,6,6,0,6.691833019,94846,AIRE,AIREYS INLET AWS,,57.5,15.5,7.2,0
358,359,Ausnet 17/140,Ausnet,21/03/2018,3/21/18 12:42,43180.52917,43180.52917,-38.19275602,145.345799,"2470 SOUTH GIPPSLAND HIGHWAY, DEVON MEADOWS VIC 3977",517096.0,CRE33,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232936.0,20180326SPN_01,A large tree branch fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,4.873086929,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,0
324,325,United 16/25,United,25/08/2016,8/25/16 0:00,42607.0,0.933877315,-38.1456011,145.1207365,,8819378.0,FSH31,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5005.0,20160826UTD_02,"SL burnt out/caught on fire, cover missing, caused by moisture and salt/corrosion.  Loca SL head/350watt lantern LIS 8819378. ",,7.62,0,Non forest,Non forest,6,6,0,10.9348278,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1,0
352,353,United 17/73,United,22/02/2018,2/22/18 0:00,43153.0,0.829861111,-38.1319129,145.2221538,55 LYPPARDS ROAD LANGWARRIN,3312536.0,LWN21,Low voltage AC (<1kV),Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5445.0,20180227UTD_01,"LV Bushing on Tx melted Small Grass fire .  Tx replaced under A/P   Fire report# 6821    LIS#3312536 , ",,7.62,0,Non forest,Non forest,6,6,0,59.00915146,94879,CRAN,CRANBOURNE,,1.2,27,20.8,0
1732,1733,Powercor 16/196,Powercor,20/04/2017,4/20/17 0:00,42845.0,0.571527778,-34.199148,142.16516,,32150522.0,MDA031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13041.0,20170426PWA_03,"A passer-by informed that a loud bang, sparking and smoking at the incident location. On arrival the crew found that a Pole Fire had occurred on 12 X ETIW-SMATEO 1 (LIS 10044 strain pole). The crew made the place safe and repairs done.  There was no groun",,7.62,0,Non forest,Non forest,6,6,0,46.99157715,94693,YMIA,MILDURA,,142.7,20.8,10.8,0
342,343,United 19/129,United,27/06/2020,6/27/20 0:00,44009.0,0.792361111,-38.17602927,145.1901885,"262 WARRANDYTE ROAD, LANGWARRIN VIC 3910",3301774.0,FSH21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1418250.0,20200629UTD_05,"Customer reported that the Service fuse box on pole in front of property (enter off Anthoney's Lane) has caught fire. Crew arrived (no fire on arrival) and replaced a melted transformer FMB  at ""WARRANDYTE T44 NTH 2"" substation. ",5,7.62,0,Non forest,Non forest,6,6,0,78.52262115,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
245,246,Ausnet 17/146,Ausnet,24/03/2018,3/24/18 11:00,43183.45833,43183.45833,-38.41418296,147.1091987,"295 COSTELLOS ROAD, GIFFARD VIC 3851",2504316.0,SLE31,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232998.0,20180507SPN_04,Burnt Boric Acid HV fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,12.61167049,94907,YMES,SALE,,24.6,24.9,16.6,0
187,188,United 17/89,United,17/03/2018,3/17/18 0:00,43176.0,0.339594907,-38.37424632,145.090305,35 STANLEYS ROAD MERRICKS,1108223.0,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5484.0,20180320UTD_02,"Tree on OHC , lis1108223 tee ex MT0227 spur. ACR open to L/O S/E/F 50a. Tree inside #31 Stanleys Rd",,7.62,0,Non forest,Non forest,6,6,0,56.93214035,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,1
1240,1241,Ausnet 18/144,Ausnet,17/03/2019,3/17/19 7:30,43541.3125,43541.3125,-37.62468999,145.409632,"1691 MELBA HIGHWAY, DIXONS CREEK VIC 3775",1007398.0,LDL14,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190325SPN_01,The fire appears to have been caused by worn exposed non-covered LV leads from the LV bushings of the s/stn to the LV fuses. Cause of failire unknown. LV leads were replaced and a new LV Krone/Isolator box installed.,,7.62,0,Non forest,Non forest,6,6,0,95.48975372,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,1
1194,1195,Jamena 17/19,Jamena,13/07/2017,7/13/17 0:00,42929.0,0.372916667,-37.66838,144.968336,"94 BARRY ROAD, CAMPBELLFIELD VIC 3061",,BD16,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,151286.0,20170713JEM_01,Broken tree branch started a fire when contacting the 22kv HV conductor,,7.62,0,Non forest,Non forest,6,6,0,126.1059036,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,1
942,943,Ausnet 19/149,Ausnet,28/03/2020,3/28/20 15:46,43918.65694,43918.65694,-37.84678272,145.2903419,"16 HILLSIDE AVENUE, BORONIA VIC 3155",1222987.0,BWR13,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20200130SPN_01,Falling tree branch hit the LV lines as it dropped to the ground.,,7.62,0,Non forest,Non forest,6,6,0,139.9666748,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4,1
124,125,Powercor 16/45,Powercor,27/10/2016,10/27/16 0:00,42670.0,0.482638889,-38.418203,144.17032,,30061324.0,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12537.0,20161108PWA_01,The fire brigade reported a pole fire at the incident location. On arrival the crew found that a 3 phase fused mains box controlling two underground services had overheated and caught fire. There was no ground fire or injuries.,,7.62,0,Non forest,Non forest,6,6,0,69.06679535,94846,AIRE,AIREYS INLET AWS,,70.2,19.3,17.5,1
315,316,United 17/41,United,17/12/2017,12/17/17 0:00,43086.0,0.87380787,-38.18298406,145.0757396,14 KOORNALLA CRESCENT MOUNT ELIZA,3314469.0,MTN22,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5387.0,20180109UTD_01,Although fire was out when crew arrived the first call comments state flames were visable from a 3 phase FMB - Lis 3314469,,7.62,0,Non forest,Non forest,6,6,0,24.95092773,94879,CRAN,CRANBOURNE,,119.2,25,22.4,0
1378,1379,PowerCor 19/135,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.006944444,-36.704316,142.215309,"1 Pryors Road, Horsham 3400",30078377.0,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_06,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found a HV crossarm had burned through, dropping the outside conductor.  There was no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,127.7905273,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7,0
1121,1122,Powercor 16/76,Powercor,18/12/2016,12/18/16 0:00,42722.0,0.5625,-37.547361,144.23272,,32166522.0,BMH003,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12653.0,20161223PWA_02,"Mick Van Ravenstein, ATL from Ardeer Construction, rang me, as the NAO AH Ardeer, on Monday 19/12/2016 @13:06, to ask if I was aware and had been notified about a pole fire incident the previous day.



I had discussed with Mick that I had not received an",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,586.265686,94863,SHEO,SHEOAKS AWS,,47.7,25.5,24,0
763,764,Powercor 16/75,Powercor,12/12/2016,12/12/16 0:00,42716.0,0.458333333,-37.762806,144.8339,,30118234.0,SSE012,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12626.0,20161212PWA_06,"The MFB reported that a truck has hit (side swiped) a pole and started a fire at the incident location. On arrival the fault crew found a truck had collided with pole LIS 21762 adjacent 20 Ayton Road (south side of road) corner Nettlefold Avenue, Sunshine",,7.62,0,Non forest,Non forest,6,6,0,51.99996567,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
658,659,Ausnet 18/62,Ausnet,13/12/2018,12/13/18 13:27,43447.56042,43447.56042,-38.09095103,145.779089,"60 PRINCES WAY, LONGWARRY NORTH VIC 3816",2708577.0,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181214SPN_01,Candling due to suspected moisture ingress/weathering,,7.62,0,Non forest,Non forest,6,6,0,48.50398254,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,0
1130,1131,PowerCor 19/141,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.461111111,-37.61019,144.511436,"47 ANTIMONY MINE ROAD,COIMADAI,VIC,3340",30107875.0,MLN022,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200103PWA_04 ,"Crew reported a hv crossarm fire at the incident location. CFA on site to extinguish the fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,219.0050354,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1213,1214,Jamena 16/19,Jamena,26/10/2016,10/26/16 0:00,42669.0,0.565972222,-37.7045,144.940088,,,PV23,11kV AC,Urban, - insulator tie wires / connections,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,140444.0,20170406JEM_03,Broken HV tie caused the HV conductor coming off and contacting the street light. The molten parts of the street light also started a small grass fire at the base of the pole.,,7.62,0,Non forest,Non forest,6,6,0,86.0,94867,TRNX,BMTC ANNEXE,,70.2,19.3,17.5,1
1252,1253,Ausnet 17/48,Ausnet,22/11/2017,11/22/17 18:30,43061.77083,43061.77083,-37.67416801,145.859786,"20 UPPER YARRA DAM ROAD, REEFTON VIC 3799",1409238.0,WYK13,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231367.0,20171123SPN_04,Street light service cable fell to ground due to burnt through wrap-on preform termination.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,259.9070435,94880,NJE,NOOJEE,,46.2,25.9,22.8,0
599,600,United 17/42,United,20/12/2017,12/20/17 0:00,43089.0,0.94125,-37.95917866,145.1785698,44 CALLANDER ROAD NOBLE PARK,633975.0,NP 16,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5386.0,20180108UTD_04,"Capbank CALLANDER JASON LLC flex at top of fuse unit is failing, causing arcing, no fire at the time of linsmans arrival however 1st call comments idicate flames were witnessed.  LIS  0633975",,7.62,0,Non forest,Non forest,6,6,0,43.99991608,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
947,948,United 18/19,United,9/07/2018,7/9/18 0:00,43290.0,0.040069444,-37.81786711,145.1760891,"SPRINGVALE ROAD, NUNAWADING VIC 3131",9751815.0,NW 14,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1196382.0,20180716UTD_04,"Street light pole on fire as per MFB spring rd 1n whitehorse, center median. opp ambulance depot. light head nth bound side - LIS = 9751815",,7.62,0,Non forest,Non forest,6,6,0,130.0008392,95867,SCOR,SCORESBY AWS,,22,14.8,8,0
1486,1487,Powercor 18/215,Powercor,4/03/2019,4/03/2019,,,-36.25470643,144.9987154,Allot 79A Finlay Rd Tongala,,KYM004,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190402PWA_05 ,"A PAL crew returning from another fault found CFA in attendance at a small grass fire at the incident location.
On arrival crew found a HV isolator appears to have flashed.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,100.5270996,95833,KYAB,KYABRAM,,14.6,24.8,15.9,1
1411,1412,Ausnet 19/131,Ausnet,16/02/2020,2/16/20 23:33,43877.98125,43877.98125,-36.741229,145.58977,"91 BALMATTUM NORTH ROAD, EUROA VIC 3666",3903299.0,BN1,22kV AC,RURAL LONG, - capacitor,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200217SPN_04,"Failure of CAP Bank blue phase bushing resulted in a grass fire of 100m x 50m. no clear cause but most likely moisture ingress
CFA extinguished fire
CAP bank left isolated and tagged do not operate",,7.62,0,Non forest,Non forest,6,6,0,173.0695038,95843,YSBG,STRATHBOGIE,,75.8,24.4,17.9,1
426,427,Ausnet 17/18,Ausnet,1/07/2017,7/1/17 13:25,42917.55903,42917.55903,-38.09605401,146.549085,"19 HAKEA COURT, GLENGARRY NORTH VIC 3854",2602078.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,228880.0,20170824SPN_01,EDO fuse tube burnt off,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,142.7773895,94891,YLTV,LATROBE VALLEY,,35.6,14.5,7.9,0
1080,1081,Ausnet 19/180,Ausnet,28/06/2020,6/28/20 17:20,44010.72222,44010.72222,-37.860394,148.036239,"5 CHANDLERS ROAD, LAKE BUNGA VIC 3909",1902798.0,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200629SPN_07,FOLCB caught fire due to Connections in box becoming overheated melting the plastic around the terminals then catching fire. The connections in the fuse box became overheated due to corroded connections and more load on terminals due to cold day and custo,,7.62,0,Non forest,Non forest,6,6,0,51.2856636,95904,LKE,LAKES ENTRANCE,,30.8,14.9,7.6,0
801,802,United 19/108,United,9/04/2020,4/9/20 0:00,43930.0,0.503298611,-37.8796814,145.0444096,"94 QUEENS AVENUE, CAULFIELD EAST VIC 3145",2327650.0,CFD24,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1395899.0,20200427UTD_06,"Customer reported box on pole on fire. Structure was ""Queen Derby"" Cap Bank. There was no fire on ground - fire report #08024. LIS 2327650",,7.62,0,Non forest,Non forest,6,6,0,48.82831573,94870,YMMB,MOORABBIN AWS,,145.6,19.3,9.8,1
325,326,United 16/31,United,1/10/2016,10/1/16 0:00,42644.0,0.972233796,-38.14638453,145.1291652,,8819096.0,LWN35,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5033.0,20161007UTD_02,Krone switch burntout. replaced. LIS# 8819096,,7.62,0,Non forest,Non forest,6,6,0,13.45845127,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,1
1138,1139,PowerCor 19/136,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.278472222,-37.724091,144.836579,"2 Skyline Dr, Keilor VIC 3036",30108788.0,SA002,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_07 ,Vic fire reported crossarm on fire at incident location. Crew advise pole fire originating at pin of bridging insulator. Cross arm has lost integrity and insulators have broken away causing fault on feeder and ACR to trip. No ground fire and no reported i,,7.62,0,Non forest,Non forest,6,6,0,55.19145966,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1487,1488,Powercor 18/259,Powercor,4/03/2019,4/03/2019,,,-36.25465267,145.0319083,617 MCEWEN ROAD WYUNA 3620 southwest of property.,31027332.0,KYM004,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190502PWA_01 ,"Customer reported loud bang and power went out.
Crew attended site to find broken HV cross-arm on Harris P5, with a flash over and pole fire on Tongala East -P79",,7.62,0,Non forest,Non forest,6,6,0,103.7502975,95833,KYAB,KYABRAM,,14.6,24.8,15.9,1
149,150,United 18/92,United,2/03/2019,3/2/19 0:00,43526.0,0.362337963,-38.36077503,144.8871193,"1491 POINT NEPEAN ROAD, ROSEBUD VIC 3939",1301093.0,RBD22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1271001.0,20190304UTD_04,Mechanical failure of HV & LV x arms in Pt Nepean Rd RBD. see event 1271005  lis 1301093 & at 1301094 small fire started at base of pole  1X1 M. fire report being done by fault crew,,7.62,0,Non forest,Non forest,6,6,0,2.026944637,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
317,318,United 17/60,United,28/01/2018,1/28/18 0:00,43128.0,0.442361111,-38.15925832,145.1092399,39A BRUARONG CRESCENT FRANKSTON SOUTH,3315978.0,FSH13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5422.0,20180205UTD_02,"400a fuses in krone box feeding ABC, crew looking for //'s. Burnt out krone box on pole. No fire on the ground. Fire incident report #02805 . Replaced the north circuit krone box and 3 x 315A din fuses.  LIS# 3315978.",,7.62,0,Non forest,Non forest,6,6,0,33.07652664,94879,CRAN,CRANBOURNE,,73.6,27.2,23.9,1
1534,1535,Ausnet 17/95,Ausnet,6/02/2018,2/6/18 18:00,43137.75,43137.75,-36.38731101,147.041358,"DUNDEE, 3162 KIEWA VALLEY HIGHWAY, KERGUNYAH VIC 3691",5200908.0,WOTS11,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232306.0,20180207SPN_01,Raised trailer of a fertiliser truck has allegedly contacted overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,203.8049011,94895,BCH,BEECHWORTH,,1.2,27,20.8,0
1536,1537,Ausnet 17/126,Ausnet,9/03/2018,3/9/18 22:45,43168.94792,43168.94792,-36.30035899,147.230996,"1077 OMEO HIGHWAY, TALLANGATTA SOUTH VIC 3701",5211317.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232791.0,20180416SPN_03,Arcing and burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,213.642395,94878,HUHI,HUNTERS HILL AWS,,24.6,24.9,16.6,0
1407,1408,Powercor 16/211,Powercor,20/06/2017,6/20/17 0:00,42906.0,0.376388889,-36.77322451,144.2486107,,31004007.0,BET002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13221.0,20170713PWA_06,The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew made,,7.62,0,Non forest,Non forest,6,6,0,237.3574066,94855,YBDG,BENDIGO AWS,,21.4,14.9,7.2,0
954,955,United 18/72,United,30/01/2019,1/30/19 0:00,43495.0,0.707534722,-37.77442436,145.1830643,"SPRINGVALE RD, DONVALE",7071454.0,NW 13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1260218.0,20190205UTD_02,"Tree on HV overhead Springvale Rd  causing cable to fail and broken crossarms starting a small 2msq ground fire LIS 7071454 -near DT1208. HV conductors down, this is a separate event to Creek Rd Event",,7.62,0,Non forest,Non forest,6,6,0,74.84843445,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,0
820,821,CitiPower 19/24,CitiPower,20/12/2019,12/20/19 0:00,43819.0,0.798611111,-37.755466,145.008276,"76 Collins St, Thornbury VIC 3071",30194938.0,NC004,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191223PWA_07 ,"Passerby reported pole fire, corner of Tharrat St and Collins. Pole dropping molten material onto the ground. Started a fire but is out now. On arrival Crew advise connection box overheated.
Debris form overheated box has ignited a small grass fire (6 by ",,7.62,0,Non forest,Non forest,6,6,0,66.60010529,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
577,578,Ausnet 19/26,Ausnet,10/07/2019,7/10/19 22:42,43656.94583,43656.94583,-38.04407967,145.3304089,"107 GOLF LINKS ROAD, BERWICK VIC 3806",2601658157.0,CLN14,22kV AC,RURAL SHORT, - switch (any other type),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_05,Birds nest found on manual gas switch. Flashover has occurred and damaged the supply side bushings of the switch. Switch replaced and animal proofing to be installed.,,7.62,0,Non forest,Non forest,6,6,0,25.99472809,94879,CRAN,CRANBOURNE,,52.8,15,7.7,0
531,532,United 17/100,United,20/03/2018,3/20/18 0:00,43179.0,0.011805556,-38.07504242,145.1227793,499 STATION STREET CARRUM,3304906.0,CRM12,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5527.0,20180502UTD_01,"Also see TE# 1163349. Cause was tracking of HV fuse units in misty weather, which flashed over to steel x-arm / concrete pole. LIS 3304906",,7.62,0,Non forest,Non forest,6,6,0,6.947792053,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
57,58,Ausnet 18/137,Ausnet,9/03/2019,3/9/19 19:36,43533.81685,43533.81685,-38.55822102,145.881293,"16 HUNTS ROAD, LEONGATHA SOUTH VIC 3953",2010501.0,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190312SPN_01,The fuse mains box on the pole appears to have melted resulting in 0.5m sq grassfire at base of the pole with melted plastic in the area around the burnt grass.  Pole has surface burns and transformer is covered in black soot. Pole still alight when crew ,,7.62,0,Non forest,Non forest,6,6,0,52.75762939,95881,YWON,WONTHAGGI,,14.6,24.8,15.9,0
1442,1443,Powercor 16/202,Powercor,7/05/2017,5/7/17 0:00,42862.0,0.831944444,-36.45672753,145.49778,,30329181.0,STN011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,13137.0,20170605PWA_01,"Customers advised fuses down and dim lights. On arrival the crew found a bird clashed the conductors, one conductor on ground and second frayed right in middle of bay, grass fire limited to small spots where conductor was laying on ground, made safe, repa",,7.62,0,Non forest,Non forest,6,6,0,120.6669006,94875,YSHT,SHEPPARTON AWS,,29.6,17.2,8.3,0
717,718,PowerCor 19/187,PowerCor,13/01/2020,1/13/20 0:00,43843.0,0.568055556,-37.880321,144.785688,"167 VICTORIA STREET, ALTONA MEADOWS VIC 3028",30118483.0,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_03 ,"Asset inspector found HV crossarm straps burnt off at HV crossarm, resting on LV crossarm straps. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,3.664911747,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8,1
1270,1271,Powercor 18/224,Powercor,4/08/2019,4/08/2019,,,-37.39133518,144.0575054,475 Telegraph Road Mount Prospect 3364,31001430.0,BAN008,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190409PWA_02 ,"Vicfire reported lines down, grass fire caused by lines down, wires sparking at incident location. 
Crew found a broken xarm and a broken conductor 
There was a  ground fire of 2 x 30m2,, no injuries, no property damage.",,7.62,0,Non forest,Non forest,6,6,0,589.6405029,94852,YBLT,BALLARAT,,64.3,14.5,10,0
452,453,Powercor 16/108,Powercor,15/01/2017,1/15/17 0:00,42750.0,0.311805556,-37.953527,144.09349,,31012957.0,GL015,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12721.0,20170117PWA_01,System Controller reported that Lethbridge P179 ACR had operated with a nearby grassfire being attended to by CFA shortly after (identified on Vic Emergency website). A crew and operator was dispatched to investigate the cause. Attending crew found steel ,,7.62,0,Non forest,Non forest,6,6,0,201.1235199,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
76,77,Ausnet 19/123,Ausnet,3/02/2020,2/3/20 10:32,43864.43889,43864.43889,-38.54845002,146.714541,"366 SOUTH GIPPSLAND HIGHWAY, YARRAM VIC 3971",2612575.0,FTR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200203SPN_02,Plausible cause is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,21.66131401,95830,YRMX,YARRAM CFA,,75.8,24.4,17.9,0
789,790,United 19/48,United,10/12/2019,12/10/19 0:00,43809.0,0.288888889,-37.89783627,145.1233678,"5 BELLERIVE AVENUE, MOUNT WAVERLEY VIC 3149",2300779.0,NO7,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1359995.0,20200128UTD_01,"Broken xarm HV inter needs replacement 1 nth Bellvue. Const adv. LIS # 2300779  Hv x-arm broke, Swung into LV. ", - insulators,7.62,0,Non forest,Non forest,6,6,0,97.25159454,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
571,572,United 19/93,United,14/02/2020,2/14/20 0:00,43875.0,0.759965278,-37.92737908,145.2507292,"1090 WELLINGTON ROAD, ROWVILLE VIC 3178",3413682.0,FGY21,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1380454.0,20200226UTD_01,Customers reported fire when crew arrived fire was out but they had to replace a burnt out white ph 1000a krone box on LIS# 3413682.likely flames present at some point,22kV AC,7.62,0,Non forest,Non forest,6,6,0,62.6947937,95867,SCOR,SCORESBY AWS,,75.8,24.4,17.9,0
943,944,Ausnet 19/159,Ausnet,24/04/2020,4/24/20 14:00,43945.58333,43945.58333,-37.85665222,145.2395579,"TEDDINGTON WAY, WANTIRNA VIC 3152",5804193.0,BRA32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200518SPN_01,"Electrical breakdown,fuses operated due to electrical and mechanical breakdown of the pillar due to the fire.",,7.62,0,Non forest,Non forest,6,6,0,86.2963562,95867,SCOR,SCORESBY AWS,,145.6,19.3,9.8,0
525,526,United 17/78,United,1/03/2018,3/1/18 0:00,43160.0,0.192210648,-38.06805052,145.1231574,14 BREEZE STREET BONBEACH,3302609.0,CRM14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5452.0,20180302UTD_02,"X-arm broken at pole LIS 3302609. Replaced xarm, repaired LV mains, replaced insulators on HV.",,7.62,0,Non forest,Non forest,6,6,0,2.911064148,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1725,1726,PowerCor 19/170,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.671527778,-34.207965,142.06384,"66 Oak Ave, Birdwoodton VIC 3505",30096077.0,MBN014,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_10 ,"Report from customer of Pole top/crossarm has caught fire and fallen to the ground. Fire is now out however wires/assets are still hanging off the pole. Crew arrived, they found that the cross arm had burnt from the king bolt. No ground fire, no injuries,",,7.62,0,Non forest,Non forest,6,6,0,49.69559097,94693,YMIA,MILDURA,,129.4,26.9,21.8,0
1380,1381,PowerCor 19/201,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.025694444,-36.705216,142.205011,"57 Lynott Street, Horsham",32092095.0,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200122PWA_02 ,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found that a HV crossarm had burned through, and dropped the end of the crossarm onto the LV circuit below. There was no HVI found at customers premises, although a number o",,7.62,0,Non forest,Non forest,6,6,0,130.664856,95839,YHSM,HORSHAM AWS,,129.4,26.9,21.8,0
5,6,Ausnet 18/98,Ausnet,1/02/2019,2/1/19 19:02,43497.79306,43497.79306,-38.69985998,146.04701,"225 CORNWALLS ROAD, FISH CREEK VIC 3959",2023994.0,FTR22,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190204SPN_02,"Customer contacted AusNet advising they had fluctuating volts, fault crew was dispatched and, upon arrival, found a candling ELF fuse tube. Fuse replaced and supply restored. No evidence of ground fire",,7.62,0,Non forest,Non forest,6,6,0,84.49146271,95881,YWON,WONTHAGGI,,20.3,26,21.4,1
1633,1634,PowerCor 19/145,PowerCor,2/01/2020,1/2/20 0:00,43832.0,0.801388889,-35.346632,143.547167,"80 GRAY STREET, SWAN HILL, VIC, 3585",33070600.0,SHL007,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200107PWA_04 ,"Vic Fire reported ground fire at base of pole at above address. When crew arrived, they found that a cable between pole transformer and isolator had melted. Molten material had ignited the grass below. There was no injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.57675171,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
1680,1681,PowerCor 19/171,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.521527778,-34.661552,142.759477,"156 Madang Rd, Robinvale Irrigation District Section E VIC 3549",30097348.0,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_11 ,Customer report of low wire at above address.  Crew attended site and found that a cross arm had burnt through at the cross arm strap bolt and one of the conductors was hanging at approx. 5m.  No ground fire at site.  No injuries or third party damage.,,7.62,0,Non forest,Non forest,6,6,0,67.80057526,94831,OUYE,OUYEN,,129.4,26.9,21.8,0
638,639,Ausnet 19/52,Ausnet,25/10/2019,10/25/19 17:18,43763.72083,43763.72083,-38.03189901,145.493175,"56 REYNOLDS ROAD, PAKENHAM VIC 3810",504298.0,OFR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20191028SPN_02,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,127.0588531,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8,1
260,261,Powercor 16/65,Powercor,25/11/2016,11/25/16 0:00,42699.0,0.444444444,-38.255678,143.63156,,30050973.0,CLC003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12583.0,20161128PWA_01,The property owner reported a blown fuse and the line on the ground at the incident location. A crew attended and found 1 phase of a Single phase HV line on the ground and 1 HV fuse at the Tee Off blown. A tree branch had fallen across the conductor and b,,7.62,0,Non forest,Non forest,6,6,0,123.3673096,94845,YOLA,COLAC AP,,36.4,20.8,19.5,0
1599,1600,PowerCor 19/63,PowerCor,3/11/2019,11/3/19 0:00,43772.0,0.240972222,-35.996678,144.474226,159 Patho Cemetery Road Patho 3564,33022125.0,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191104PWA_09 ,"Customer reports of supply failure.  Crew found wires down during line patrol due to pole fire, pole top assembly replaced.",,7.62,0,Non forest,Non forest,6,6,0,86.84021759,94861,YECH,ECHUCA,,60.8,21.8,20.4,0
1177,1178,Jamena 18/31,Jamena,25/03/2019,3/25/19 0:00,43549.0,0.623877315,-37.658243,144.970585,65 METROLINK CIRCUIT CAMPBELLFIELD,,ST13,Low voltage AC (<1kV),Urban, - underground service cable (commercial / industrial),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190325JEM_05,Small grass fire due to vadalism (copper theft),,7.62,0,Non forest,Non forest,6,6,0,130.5670166,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9,1
1630,1631,PowerCor 19/37,PowerCor,3/09/2019,9/3/19 0:00,43711.0,0.294444444,-35.342609,143.559233,257 Beveridge st Swan Hill vic 3585,33070207.0,SHL007,22kV AC,Urban, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191101PWA_01 ,Bird flashed over on pole top and caught fire. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,76.35057068,94843,YSWH,SWAN HILL AWS,,51.4,17.8,14.5,1
