,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
835,836,CitiPower 19/39,CitiPower,13/03/2020,3/13/20 0:00,43903.0,0.860416667,-37.775051,144.943997,"469 Brunswick Road, West Brunswick",30159559.0,WB013,6.6kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200316PWA_02 ,"Customer reporting pole sparking and glowing bright red, coming from the top of the pole. He also thinks xarm is broken. On arrival, faults crew found that a HV cross arm on pole no 46899 had burnt through.
There was suspected HVI, test by LEI found no ev",,7.62,0,Non forest,Non forest,6,6,0,35.00428772,94868,MELB,MELBOURNE,,78.2,22.9,14.4,0
730,731,Jamena 19/32,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.208333333,-37.778042,144.884959,"131 ROSAMOND ROAD, MAIDSTONE VIC 3012",,BYES,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_09,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,40.0,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
233,234,Ausnet 16/114,Ausnet ,2/04/2017,4/2/17 7:50,42827.32639,42827.32639,-38.398482,146.15867,,2021888.0,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,227320.0,20170403SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,227.6456451,95854,ELLI,ELLINBANK,,142.7,20.8,10.8,0
1281,1282,Ausnet 18/45,Ausnet,2/11/2018,11/2/18 2:00,43406.08333,43406.08333,-37.40244,144.976987,"11 NEMOYA COURT, WALLAN VIC 3756",912718.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20181107SPN_01,Candled HV EDO fuse,,7.62,0,Non forest,Non forest,6,6,0,344.3889771,94860,KMG,KILMORE GAP AWS,,69.6,22,19.8,1
746,747,Powercor 18/214,Powercor,23/09/2018,23/09/2018,,,-37.85607028,144.8080082,"20-24 AJAX ROAD, ALTONA VIC 3018",,AL011,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190402PWA_03 ,"Vic fire reported a pole fire at incident location.
On arrival the crew found a crossarm burnt on one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.009046078,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,1
627,628,United 16/92,United,13/06/2017,6/13/17 0:00,42899.0,0.775023148,-38.01246843,145.1572229,,634631.0,KBH34,Low voltage AC (<1kV),Urban, - overhead conductor (insulated),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5246.0,20170615UTD_02,lis: 34631 - crew isolated supply at TX Hutton P13 Chapel - caused by short cct on Tx Lv leads - LV leads Krone box etc replaced. ,,7.62,0,Non forest,Non forest,6,6,0,7.0,94870,YMMB,MOORABBIN AWS,,21.4,14.9,7.2,0
80,81,Ausnet 17/131,Ausnet,17/03/2018,3/17/18 16:00,43176.66667,43176.66667,-38.62492599,146.635143,"FEN FARM, 7890 SOUTH GIPPSLAND HIGHWAY, ALBERTON VIC 3971",2608311.0,FTR23,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232875.0,20180319SPN_02,"Bird caused a flashover at pole, fell to ground and started a small grass fire.",,7.62,0,Non forest,Non forest,6,6,0,5.920051575,95830,YRMX,YARRAM CFA,,24.6,24.9,16.6,0
802,803,United 19/113,United,6/05/2020,5/6/20 0:00,43957.0,0.792361111,-37.88212511,144.9783556,"UNIT 1 1 ORMOND ESPLANADE, ELWOOD VIC 3184",2308954.0,EW12,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1403253.0,20200512UTD_02,Replaced 3 phase FMB @ pole end  that was on fire o/s 1 Ormond Esplanade Elwood- Fire Report #9615 - LIS 2308954,Medium: 1000 sq.m - 10 ha,7.62,0,Non forest,Non forest,6,6,0,2.0,94868,MELB,MELBOURNE,,82.8,16.4,8.3,1
595,596,Ausnet 18/107,Ausnet,7/02/2019,2/7/19 21:08,43503.88056,43503.88056,-37.98274927,145.3191593,"165 ROBINSON RD, NARRE WARREN NORTH VIC 3804",519932.0,LYD14,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190213SPN_05,Surge Diverter on Blue phase of cablehead pole appears to have failed resulting in small ground fire approx. 1m sq.,,7.62,0,Non forest,Non forest,6,6,0,64.26229095,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4,0
1665,1666,Powercor 18/289,Powercor,25/04/2019,4/25/19 0:00,43580.0,0.538888889,-35.121338,142.01991,"139 LOWAN TANK ROAD - WALPEUP, VIC, 3507",32147524.0,OYN001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190429PWA_02 ,Cross arm fire due to leakage current.,,7.62,0,Non forest,Non forest,6,6,0,102.4548645,95831,WALP,WALPEUP RESEARCH,,11.6,22,11.1,0
970,971,Ausnet 18/117,Ausnet,18/02/2019,2/18/19 17:20,43514.72222,43514.72222,-37.79894004,145.215899,"1 CANTALA CRESCENT, RINGWOOD NORTH VIC 3134",1210191.0,RWN24,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190219SPN_01,Possum contacted O/H HV conductors resulting in a small ground fire (0.5m sq) when it fell to ground,,7.62,0,Non forest,Non forest,6,6,0,155.7045593,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,0
1444,1445,Ausnet 19/55,Ausnet,1/11/2019,11/1/19 15:42,43770.65417,43770.65417,-36.56003098,145.966089,"126 WALLER STREET, BENALLA VIC 3672",3903114.0,BN4,22kV AC,URBAN, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,,20191107SPN_01,"Fault crew dispatched following feeder CB trip and, upon investigation, found a bird had contacted O/H HV conductors at the centre phase insulator on the pole, causing a flash over and starting a ground fire as it fell to ground. Fire self extinguished bu",,7.62,0,Non forest,Non forest,6,6,0,171.6649933,94884,YBLA,BENALLA,,60.8,21.8,20.4,0
705,706,PowerCor 19/62,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.471527778,-37.870122,144.704957,"32 Macedon Street, Hoppers Crossing, VIC, 3029",32174345.0,LV009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191106PWA_03,"Customer advised that mains wire has come off insulator and is resting on the cross arm, making a sizzling sound. On arrival the PCA Faults Crew have advised that the HV cross arm has burnt.",,7.62,0,Non forest,Non forest,6,6,0,19.00022125,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,0
1569,1570,Ausnet 18/149,Ausnet,22/03/2019,3/22/19 9:31,43546.39653,43546.39653,-36.12374284,146.9856079,"MCINTOSHS ROAD, BONEGILLA VIC 3691",5235758.0,WOTS-HPS,66kV AC,, - insulators,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190327SPN_01,66KV pole on WOTS-HPS line struck by lightning,,7.62,0,Non forest,Non forest,6,6,0,164.7917023,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,0
621,622,United 16/52,United,9/12/2016,12/9/16 0:00,42713.0,0.372222222,-37.95809904,145.14448,,613176.0,SS 13,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5108.0,20161220UTD_02,Pole fire on LIS # 0613176. HV LV tee off . Burnt at the arm strap for the HV tee xarm and burnt the LV inter. ,,7.62,0,Non forest,Non forest,6,6,0,40.99920654,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
209,210,United 16/20,United,22/07/2016,7/22/16 0:00,42573.0,0.697916667,-38.3093736,145.145655,,1110545.0,HGS22,Low voltage AC (<1kV),Rural Short, - underground service cable (residential),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,4981.0,20160725UTD_02,It was reported that tight bandit tape compressed LV ABC and the shorted - Linesman witness flame on cable,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,50.51785278,94898,CERB,CERBERUS AWS,,68.6,14.6,7.2,0
1393,1394,PowerCor 19/217,PowerCor,31/01/2020,1/31/20 0:00,43861.0,0.615972222,-36.794885,144.340863,1 Woodlea Close Strathfieldsaye 3551 ,32051730.0,BGO013,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200206PWA_01 ,"Customer reported a large tree snapped in half now laying on conductors, wire sagging concerned wire could snap with weight. Crew found small ground fire roughly 1m2, where conductor had  arced along the fence before the feeder dropped out. There was a sm",,7.62,0,Non forest,Non forest,6,6,0,214.5886993,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,0
678,679,Ausnet 19/177,Ausnet,24/06/2020,6/24/20 23:37,44006.98403,44006.98403,-37.97078764,146.9818138,205-207 Johnston Street/Station Street maffra,5829054.0,MFA ZSS,22kV AC,, - transformer (ground outdoor mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200625SPN_01,Tap changer ruptured due to an internal fault which led to the oil release,,7.62,0,Non forest,Non forest,6,6,0,29.31250191,94907,YMES,SALE,,30.8,14.9,7.6,1
787,788,United 19/38,United,26/11/2019,11/26/19 0:00,43795.0,0.226076389,-37.80791411,145.1211466,"140 NELSON ROAD, BOX HILL NORTH VIC 3129",7035489.0,DC12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355201.0,20191204UTD_02,"South cct of SAXTON-SHANNON S/S 22Kv X-Arm broken at Isolator pole BH0405, HV conductors down in Nelson St North of Tyne St.  LIS#7035489. ", - pole (steel),7.62,0,Non forest,Non forest,6,6,0,76.5507431,95873,BUND,BUNDOORA,,60.8,21.8,20.4,0
618,619,United 16/35,United,11/10/2016,10/11/16 0:00,42654.0,0.687662037,-37.90945887,145.2344655,,8808792.0,FGY31,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5040.0,20161014UTD_01,Replace 3ph FMB which had caught fire on Lis # 8808792.,,7.62,0,Non forest,Non forest,6,6,0,54.21695328,95867,SCOR,SCORESBY AWS,,70.2,19.3,17.5,1
1327,1328,PowerCor 19/101,PowerCor,11/12/2019,12/11/19 0:00,43810.0,0.711805556,-37.06745,142.794131,"Cnr Centenary Crt and Jubilee Rd, Stawell (opposite 12 Jubilee Rd, Stawell)",33053400.0,STL007,22kV AC,Rural Long, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191212PWA_02 ,"VicFire reported a fire at the incident location. On arrival the crew found that a bird had caused a flashover on a substation pole. The resultant fault current caused the feeder CB to reclose and the bird to fall to the ground, resulting in a ground fire",,7.62,0,Non forest,Non forest,6,6,0,270.6097412,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,0
1375,1376,PowerCor 19/181,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.64375,-36.739181,142.08514,1230 Wimmera Hwy Qaontong 3401,32097564.0,HSM004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200113PWA_07 ,"Vic Fire reported a pole fire at the incident location. Upon arrival, a Powercor crew found that a cross arm bunt through and fallen apart.  There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,134.15979,95834,HORS,HORSHAM,,129.4,26.9,21.8,0
1596,1597,PowerCor 19/97,PowerCor,9/12/2019,12/9/19 0:00,43808.0,0.358333333,-35.899715,144.286448,"Leitchville-Kerang Rd, Leitchville VIC 3567, Australia",33021956.0,CHA005,22kV AC,Rural Long, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191209PWA_03,"CFA reported a ground fire at the incident location. On arrival, a Powercor crew found a 200 Sqm ground fire. They also observed a bird flashover on the pole top but
no damage to pole top assets. There was no reported injuries or third party property dama",,7.62,0,Non forest,Non forest,6,6,0,82.56638336,94844,YKER,KERANG,,4.4,24.6,24.7,0
1454,1455,Ausnet 16/41,Ausnet ,12/10/2016,10/12/16 15:48,42655.65833,42655.65833,-36.46039099,146.5048,,5110573.0,WN5,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224710.0,20161014SPN_02,Cust reports crackling/buzzing sound from transformer in front of property. A 6 Amp Boric Acid fuse on the roadside was hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,168.0588989,94889,YWGT,WANGARATTA AWS,,70.2,19.3,17.5,0
370,371,Ausnet 18/132,Ausnet,6/03/2019,3/6/19 15:30,43530.64583,43530.64583,-38.204393,145.563574,"25 SPENCERS ROAD, MONOMEITH VIC 3984",513165.0,LLG11,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190308SPN_02,Candled HV boric acid fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,13.00252438,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,0
174,175,United 18/42,United,16/10/2018,10/16/18 0:00,43389.0,0.394444444,-38.46266555,144.9945972,"2216 MORNINGTON-FLINDERS ROAD, FLINDERS VIC 3929",8827247.0,DMA23,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1227570.0,20181018UTD_03,"HV fuse candelled... to open and replace..LIS 8827247 ""MTN Flind  P7 - Boyds""",,7.62,0,Non forest,Non forest,6,6,0,94.35932922,94898,CERB,CERBERUS AWS,,24.9,21.4,19.2,1
1618,1619,Powercor 16/86,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.499305556,-35.812376,144.21445,,32038108.0,CHA003,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1.0,0.2,12658.0,20161229PWA_01,"Powercor fault crew reported ground fire(s) associated with lightning strike to 22kV overhead conductors at the incident location. On arrival the crew found that lightning had struck overhead conductors between SW/P 46534 & SW/P 10220, both air-break swit",,7.62,0,Non forest,Non forest,6,6,0,79.9807663,94844,YKER,KERANG,,47.7,25.5,24,1
1058,1059,Ausnet 16/62,Ausnet ,17/12/2016,12/17/16 15:53,42721.66241,42721.66241,-37.90153082,147.2116116,,2512255.0,MFA21,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,225833.0,20161219SPN_01,A tree fell into a SWER conductor bringing the conductor to the ground and allegedly starting a grass fire. ACR reclosed a number of times then went to lockout. The fire had burnt an area of approximately 25m x 5m. A tree branch was on the ground undernea,,7.62,0,Non forest,Non forest,6,6,0,80.06236267,95913,MTMO,MT MOORNAPA AWS,,47.7,25.5,24,0
1641,1642,Powercor 18/220,Powercor,4/03/2019,4/03/2019,,,-35.25471981,141.1077844,MALLEE HIGHWAY CARINA 3512,,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190701PWA_04 ,"Following report from customer a pole fire was found at the incident location.
On arrival crew found end burnt of crossarm and conductor hanging low across paddock.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,96.66706848,95831,WALP,WALPEUP RESEARCH,,14.6,24.8,15.9,1
822,823,CitiPower 19/26,CitiPower,24/12/2019,12/24/19 0:00,43823.0,0.927083333,-37.834643,145.050693,"35 PLEASANT ROAD,HAWTHORN EAST,VIC,3123",30201569.0,CL011,Low voltage AC (<1kV),Urban, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191230PWA_03,Report received of street light on fire. Crew attended to find public light lantern had caught fire and was burnt out. Fire had self extinguished. No  ground fire.,,7.62,0,Non forest,Non forest,6,6,0,47.61688232,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
153,154,United 18/117,United,3/06/2019,6/3/19 0:00,43619.0,0.789502315,-38.36895392,144.7712022,"403 MELBOURNE ROAD, BLAIRGOWRIE VIC 3942",1316285.0,STO21,Low voltage AC (<1kV),Rural Short, - lamps (major road),single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1298656.0,20190702UTD_01,At LIS # 1316285 there was a melted street light. needs replacement. street light isolated at the mains. See new TO # 1298672,,7.62,0,Non forest,Non forest,6,6,0,7.05103302,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2,0
860,861,United 18/91,United,1/03/2019,3/1/19 0:00,43525.0,0.786828704,-37.8587537,145.0710718,Brownell Rd between Ashburton Rd and Rosedale Rd,2336334.0,RD 04,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1270887.0,20190423UTD_01,Crew replaced burnt out Transformer LV Isol blade on White phase. Cause was combination of heat and elec overload.,,7.62,0,Non forest,Non forest,6,6,0,45.98781204,94868,MELB,MELBOURNE,,14.6,24.8,15.9,1
823,824,CitiPower 19/27,CitiPower,30/12/2019,12/30/19 0:00,43829.0,0.704166667,-37.804791,145.063226,7 Wills St Balwyn North 3104,30166282.0,L001,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_08 ,"Customer reported  a wire resting in the tree out the front of property and that caused a fire at property all the way up to front door. 
On arrival crew reported that an overhanging branch made contact with LV cables causing LV phases to make contact.
Th",,7.62,0,Non forest,Non forest,6,6,0,46.94447708,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
1518,1519,Ausnet 17/69,Ausnet,26/12/2017,12/26/17 14:30,43095.60417,43095.60417,-36.38311801,146.25753,"235 GRAVEL PIT ROAD, WANGARATTA SOUTH VIC 3678",5121021.0,WN4,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231819.0,20180102SPN_01,EDO fuse candling,,7.62,0,Non forest,Non forest,6,6,0,155.0545959,94889,YWGT,WANGARATTA AWS,,119.2,25,22.4,0
1345,1346,Ausnet 18/96,Ausnet,1/02/2019,2/1/19 13:00,43497.54167,43497.54167,-37.06554,146.146585,"615 MT BULLER ROAD, MANSFIELD VIC 3722",3917428.0,MSD1,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190219SPN_02,EDO HV Fuse candling. There had been lightning in the area prior to the event. When the crew arrived they checked the LV volts which were fluctuating and it was noticed one of the HV fuses had candled. Fuse tube was replaced and supply restored. There was,,7.62,0,Non forest,Non forest,6,6,0,352.5567017,94894,BULX,MT BULLER AWS,,20.3,26,21.4,0
290,291,PowerCor 19/324,PowerCor,5/06/2020,6/5/20 0:00,43987.0,0.795138889,-38.253993,144.559182,"21-29 Ocean Grand Dr, Ocean Grove VIC 3226, Australia",32080289.0,DDL024,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200715PWA_02,Report of pole top fire. On arrival crew found a PF fuse has candled. There was no ground fire. Incident found during oms data review.,,7.62,0,Non forest,Non forest,6,6,0,30.05672073,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6,0
1548,1549,PowerCor 19/310,PowerCor,8/06/2020,6/8/20 0:00,43990.0,0.559722222,-36.180103,145.354761,"208 McPhersons Rd, Mundoona VIC 3635",33080324.0,SHN011,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200714PWA_04,"Following fault call, Boric acid fuse found hung up and burnt as switch pole. No ground fire. Incident found during OMS data review",,7.62,0,Non forest,Non forest,6,6,0,105.5839996,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6,1
1635,1636,PowerCor 19/200,PowerCor,19/01/2020,1/19/20 0:00,43849.0,0.726388889,-35.36989,143.547526,99 Back Boga Road Swan Hill 3585,32161148.0,SHL005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200122PWA_01 ,"Vic fire reported  wires down at incident location, caused grass fire. On arrival crew found a FMB had overheated debris ignited grass below. There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.46308899,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,1
1185,1186,Ausnet 18/85,Ausnet,21/01/2019,1/21/19 5:15,43486.21875,43486.21875,-37.70030798,145.097404,"14 Glamis st, Greensborough",903905.0,WT5,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190121SPN_01,MFB reported an explosion from pole and small fire on ground next to base of sub pole. Fire extinguished before fault crew arrived. Investigation conducted and no damage or fault could be identified that could be attributed to the reported fire. Investiga,,7.62,0,Non forest,Non forest,6,6,0,71.89522552,95873,BUND,BUNDOORA,,12.6,28.4,25.6,0
1506,1507,Powercor 18/267,Powercor,16/03/2019,16/03/2019,,,-36.276383,145.41128,"185 Zeerust Rd, Zeerust VIC 3634",,SHN011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190605PWA_05 ,"CFA reported transformer fire at the incident location.
Upon arrival crew found that a LV fuse box had melted and candled due to excessive hea.
No ground fire resulted or any other 3 party damage.",,7.62,0,Non forest,Non forest,6,6,0,108.9926987,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9,0
848,849,United 18/35,United,12/09/2018,9/12/18 0:00,43355.0,0.427777778,-37.88025599,144.9974476,"HOTHAM STREET, ELSTERNWICK VIC 3185",2306611.0,EW 08,11kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1217844.0,20181001UTD_02,Fault current from a nearby fault caused a HV bridge to blow on anchor pole in Hotham st corner of Hotham Ave spitting molten metal into the grass below causing a small ground fire. ,,7.62,0,Non forest,Non forest,6,6,0,15.06539536,94868,MELB,MELBOURNE,,19,17.2,14.6,0
1170,1171,Ausnet 19/66,Ausnet,26/11/2019,11/26/19 17:28,43795.72778,43795.72778,-37.68271594,145.0226474,"4 MARJORY STREET, THOMASTOWN VIC 3074",909037.0,TT5,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20191127SPN_01,Cause of the fire was tracking on the centre phase insulator and as a result the wooden pole top and xarm had caught fire.,,7.62,0,Non forest,Non forest,6,6,0,109.8815765,95873,BUND,BUNDOORA,,60.8,21.8,20.4,0
1670,1671,PowerCor 19/123,PowerCor,29/12/2019,12/29/19 0:00,43828.0,0.745138889,-35.025393,142.793547,"Intersection of O'Toole Road and Sleep Road, Manangatang",32140525.0,OYN003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; aluminium core steel reinforced),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Severe,2.0,2.0,,20191230PWA_09 ,"Lightning Strike Pole # 6 & Pole #5  Winnambool Spur OYN003 30-40 Hectares burnt. Fault tamer fuse destroyed, fire ignited at pole 6. There was no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,57.42808151,94831,OUYE,OUYEN,,4.4,24.6,24.7,0
1421,1422,Powercor 18/230,Powercor,4/11/2019,4/11/2019,,,-36.49977901,142.5680324,"548 MINYIP-COROMBY ROAD, MINYIP VIC 3392",,STL006,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190411PWA_03 ,"CFA Brigade reported as per police, pole fire, Cnr Robbins Rd & Coromby-Minyip Rd Minyip, top of pole on fire, Brigade enroute. 
Due to a pole fire the crew found live SWER conductor hanging approximately 3.6m above road and railway line
There was a small",,7.62,0,Non forest,Non forest,6,6,0,129.1263428,94841,YWKB,WARRACKNABEAL,,60.8,21.8,20.4,0
554,555,United 16/71,United,8/02/2017,2/8/17 0:00,42774.0,0.631319444,-37.92658205,145.1025914,,8804574.0,CDA23,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5165.0,20170209UTD_01,As per mfb fuse box on pole burnt out -- fault crew replaced 3phs FMJB at pole end LIS #8804574.,,7.62,0,Non forest,Non forest,6,6,0,58.01292038,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5,0
400,401,Ausnet 19/137,Ausnet,25/02/2020,2/25/20 14:34,43886.60694,43886.60694,-38.17973598,146.152326,"52 WHEELBARROW ROAD, TRAFALGAR VIC 3824",2203072.0,MOE22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200225SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,61.32649231,95854,ELLI,ELLINBANK,,75.8,24.4,17.9,0
393,394,Ausnet 17/104,Ausnet,14/02/2018,2/14/18 20:15,43145.84375,43145.84375,-38.24132198,145.875583,"1729 LARDNERS TRACK, LARDNER VIC 3821",2705277.0,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232421.0,20180215SPN_02,Tree branch fell into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,121.9151459,95854,ELLI,ELLINBANK,,1.2,27,20.8,0
625,626,United 16/75,United,25/02/2017,2/25/17 0:00,42791.0,0.401550926,-37.92599678,145.2150622,,618004.0,MGE32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5184.0,20170227UTD_01,"Burntout krone box on S/S, on west cct and also repl mtr of 95 ABC and installed 3 x 125amp fuses, krone box caught fire, fire report #03966, only krone box damaged by fire, lis 0618004",,7.62,0,Non forest,Non forest,6,6,0,48.48215103,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,0
85,86,PowerCor 19/314,PowerCor,20/06/2020,6/20/20 0:00,44002.0,0.991666667,-38.338994,141.5989,"120 Blair Street, Portland",33060158.0,PLD004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200622PWA_03 ,"CFA reported a pole fire at the above address. The crew attended and found a faulted Krone box on the sub pole.  It had overheated and melted. No ground fire was involved.  CFA attended the incident. There was no ground fire, no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,16.90188026,94826,CPNE,CAPE NELSON AWS,,30.8,14.9,7.6,0
434,435,Ausnet 19/75,Ausnet,16/12/2019,12/16/19 21:46,43815.90694,43815.90694,-38.12253802,147.081174,"1 STEVENS STREET, SALE VIC 3850",2503175.0,SLE31,66kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200107SPN_05,Bird (pelican) few into line.,,7.62,0,Non forest,Non forest,6,6,0,7.049892902,94907,YMES,SALE,,4.4,24.6,24.7,0
594,595,Ausnet 18/54,Ausnet,1/12/2018,12/1/18 23:45,43435.98958,43435.98958,-38.01692171,145.3182387,"56 RYELANDS DRIVE, NARRE WARREN VIC 3805",5693444.0,NRN13,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20181214SPN_05,"Cause of street light failure not known. Light fitting replaced.
Street light head fire only and no ground fire present",,7.62,0,Non forest,Non forest,6,6,0,38.48865891,94879,CRAN,CRANBOURNE,,117.3,25.7,22.1,0
298,299,United 19/44,United,4/12/2019,12/4/19 0:00,43803.0,0.333148148,-38.27576359,145.0133682,"46 GLENISLA DRIVE, MOUNT MARTHA VIC 3934",1103211.0,DMA24,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1358310.0,20191213UTD_01,Found White Phase HV EDO with black marks on tube. Suspect fuse hung up and possibly candled. Fire report No 7023 completed. No cause found. LBRA area - no fire present - LIS 1103211, - capacity balancing units,7.62,0,Non forest,Non forest,6,6,0,54.53133774,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7,1
1094,1095,PowerCor 19/117,PowerCor,24/12/2019,12/24/19 0:00,43823.0,0.681944444,-37.719732,141.962853,"204 Balkins Rd, Hamilton VIC 3300, Australia",30090118.0,HTN006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_02 ,Customer reported burnt out mains box. When crews arrived they found a failed FOLCB on Substation pole. There was small spots of burning amongst the long grass at the base of the pole. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,173.9085999,94829,YHML,HAMILTON AWS,,4.4,24.6,24.7,1
1335,1336,Powercor 18/247,Powercor,26/04/2019,26/04/2019,,,-37.05941339,144.2085899,"29 RICHARDS ROAD, CASTLEMAINE VIC 3450",32045602.0,BETS-CMN,66kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190508PWA_02 ,"Vic Fire reported a pole fire at the incident location. Upon arrival, the fault crew found 66kV cross arm ignited.",,7.62,0,Non forest,Non forest,6,6,0,300.5003052,95853,CASL,CASTLEMAINE,,11.6,22,11.1,0
1502,1503,PowerCor 19/180,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.874305556,-36.362199,145.41174,"6 Fitzgerald Street, Shepparton VIC 3630",30129783.0,SHN022,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_06 ,Customer reported pole top sparking and smoking. Upon arrival crew found that intermediate HV/LV pole had ignited at the HV X-arm kingbolt position. No ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,112.8515015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
1191,1192,Ausnet 18/128,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.66648999,145.12125,"29 RIVER AVENUE, PLENTY VIC 3090",923074.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20190304SPN_08,An ABC mains connection clamp failed due to high electrical demand causing ABC XLPE insulation to melt and drip on ground. The ABC overhead mains also broke and fell on ground. ABC repaired and supply restored,,7.62,0,Non forest,Non forest,6,6,0,116.0163803,95873,BUND,BUNDOORA,,14.6,24.8,15.9,0
1658,1659,PowerCor 19/277,PowerCor,4/04/2020,4/4/20 0:00,43925.0,0.539583333,-35.186127,143.316,"CHINKAPOOK-NYAH WEST ROAD, CHINKAPOOK VIC 3546",32157434.0,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200520PWA_10 ,Crew responding to a report of a pole fire found found HV crossarm burnt.,,7.62,0,Non forest,Non forest,6,6,0,75.94299316,94843,YSWH,SWAN HILL AWS,,145.6,19.3,9.8,0
50,51,Ausnet 16/61,Ausnet ,14/12/2016,12/14/16 11:22,42718.47396,42718.47396,-38.63669801,145.710598,,2810182.0,WGI34,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225792.0,20170117SPN_06,HV centre phase conductor failed at bridge where it has signs of corrosion at pole 2810182 Toorak Rd Spur P8 falling to ground where small fire was noticed. Fire attended by CFA and extinguished. Very small grass fire in vicinity. Fire size 1m x 200mm in ,,7.62,0,Non forest,Non forest,6,6,0,12.86424255,95881,YWON,WONTHAGGI,,47.7,25.5,24,0
1629,1630,Powercor 18/265,Powercor,#VALUE!,31/03/2019,,,-35.50082557,142.7170667,MYALL ROAD LASCELLES 3487,,OYN005,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190514PWA_05 ,"Customer reported pole in paddock has burnt to the ground in past 24 hours, not currently on fire, paddock is on Mitchell road between where it meets Myall School Bus Road and Sea Lake-Lascelles Road. Crew found SWER pole had been burnt due to pole fire, ",,7.62,0,Non forest,Non forest,6,6,0,71.24467468,94831,OUYE,OUYEN,,#VALUE!,#VALUE!,#VALUE!,0
138,139,United 19/58,United,27/12/2019,12/27/19 0:00,43826.0,0.782071759,-38.39509654,144.8177516,"347 BROWNS ROAD, RYE VIC 3941",1315973.0,STO21,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1364824.0,20200114UTD_07,"Pole lis 1315973 is ok.. no damage, just blackening from fire..Fire report 7041, unable to determine if fire was caused by our asset but as reclose and feeder and call to CFA was 4 minutes apart it appears likely cause is a bird", - measurement transformer (capacitive voltage transformer),7.62,0,Non forest,Non forest,6,6,0,5.023294926,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7,0
934,935,Ausnet 19/86,Ausnet,29/12/2019,12/29/19 13:30,43828.5625,43828.5625,-37.80026801,145.295567,"363-365 MT DANDENONG ROAD, CROYDON VIC 3136",1003440.0,CYN33,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,,20200106SPN_06,"A thin branch snapped and fell towards the HV, possible HV/LV Contact, or LV Multiphase Contact which ignited the branch which fell to the ground, but did not start any fires at all besides burning itself slightly, as per photos.",,7.62,0,Non forest,Non forest,6,6,0,112.2078857,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7,0
1499,1500,PowerCor 19/67,PowerCor,11/11/2019,11/11/19 0:00,43780.0,0.583333333,-36.352688,145.433323,130 Grahamvale Rd Grahamvale 3631,33096475.0,SHN024,22kV AC,Rural Short, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20191113PWA_03 ,"A customer reported a loud bang and ground fire at the incident location. Upon arrival, a Powercor fault crew found that a bird flash over resulted in a small ground fire.",,7.62,0,Non forest,Non forest,6,6,0,115.0205994,94875,YSHT,SHEPPARTON AWS,,60.8,21.8,20.4,0
1540,1541,PowerCor 19/174,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.474305556,-36.225769,143.851824,"793 MYSIA EAST ROAD,MYSIA,VIC,3518",31002708.0,CTN002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200228PWA_02,"Customer reported wires low enough to touch. On arrival crew found a crossarm had burnt in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,104.6219025,94844,YKER,KERANG,,129.4,26.9,21.8,0
1606,1607,Powercor 16/101,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.501388889,-35.97153,145.62296,,33085558.0,CME015,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12684.0,20170106PWA_01,The CFA reported a pole had caused a grass fire at the incident location. On arrival the crew found that at the incident location a pole box had faulted resulting in approximately 4 acres of grassland being burnt. No injury and or other third party damage,,7.62,0,Non forest,Non forest,6,6,0,114.3610001,94862,81124,YARRAWONGA,,33.2,26.5,23.4,0
1026,1027,Ausnet 16/122,Ausnet ,15/06/2017,6/15/17 18:00,42901.75,42901.75,-37.89886899,145.332669,,1314427.0,UWY1,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,228541.0,20170817SPN-01,LV leads burnt out,,7.62,0,Non forest,Non forest,6,6,0,210.2119904,94872,DUNN,DUNNS HILL AWS,,21.4,14.9,7.2,1
179,180,United 18/101,United,25/03/2019,3/25/19 0:00,43549.0,0.6375,-38.35311369,145.0249464,"31 BOWRINGS ROAD, RED HILL VIC 3937",1308142.0,DMA13,22kV AC,Urban, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1277685.0,20190328UTD_04,"Also ref TBL 1277502. Fire start whisper sent.  High wind brought down council tree in Bald Hills Nature Reserve fell on HV line sparking grass fire, fire report #6962, photos sent to NCC Dispatch. NSR, 2 subs off for duration of repairs, damage bw lis  1",,7.62,0,Non forest,Non forest,6,6,0,187.674881,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
1364,1365,Ausnet 16/104,Ausnet ,1/03/2017,3/1/17 6:42,42795.27917,42795.27917,-36.84377799,145.463006,,3901723.0,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226773.0,20170301SPN_01,A Boric Acid fuse tube hung-up and candled causing molten material to fall to the ground resulting in a medium size grass fire. Boric Acid fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,258.5625,95843,YSBG,STRATHBOGIE,,29.2,26.9,16.8,0
1601,1602,Powercor 16/150,Powercor,4/03/2017,3/4/17 0:00,42798.0,0.909027778,-36.035127,145.40424,,33087082.0,NKA006,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12859.0,20170307PWA_02,CFA reported grass fire at the above location. A crew attended and the operation of an EDO fuse had caused a  grass fire approx. 200m x 30m in both road reserve and on customer grazing land. Crew isolated supply and  replaced fuse. CFA were in attendance ,,7.62,0,Non forest,Non forest,6,6,0,107.2306976,94875,YSHT,SHEPPARTON AWS,,29.2,26.9,16.8,0
966,967,Ausnet 18/89,Ausnet,26/01/2019,1/26/19 22:35,43491.94097,43491.94097,-37.80055901,145.329362,"214 CAMBRIDGE ROAD, KILSYTH VIC 3137",1001084.0,CYN33,22kV AC,URBAN, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190130SPN_02,Line Crews found Possum had got on top of ACR LD070. Charring between on pole approx.1m between ACR. Scorched earth at base of ACR and burnt shrubs outside the property approx. 1.5m long x 250mm wide. MFB put out small fire in shrubs next to the property ,,7.62,0,Non forest,Non forest,6,6,0,142.8673096,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6,0
118,119,PowerCor 19/121,PowerCor,28/12/2019,12/28/19 0:00,43827.0,0.791666667,-38.460421,144.105409,"12 Beach Rd, Aireys Inlet, 3231",31039147.0,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191230PWA_07 ,Customer reported service down the side of pole on fire. On arrival the crew found a single phase fuse box had burnt and caused a small fire that was quickly extinguished by locals and CFA who were on site. There was no reported injuries or third party pr,,7.62,0,Non forest,Non forest,6,6,0,41.28956223,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,0
799,800,United 19/90,United,7/02/2020,2/7/20 0:00,43868.0,0.035416667,-37.85836592,145.0658914,"6 KERFERD ROAD, GLEN IRIS VIC 3146",2310294.0,K13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1377883.0,20200218UTD_02,West cct krone box b/out & tx lv isols damaged -O/S 6 Kerferd st.  Crew repl a 3 ph fmb at pole end feeding a pit. LV transformer krone switch 1000a blades is melted and a small grass fire occurred. Fire ignition report # 02943. LIS=2310294,6kV AC,7.62,0,Non forest,Non forest,6,6,0,47.00669098,94868,MELB,MELBOURNE,,75.8,24.4,17.9,0
1201,1202,Ausnet 17/40,Ausnet,24/10/2017,10/24/17 10:15,43032.42708,43032.42708,-37.63164698,145.045362,"QUARRY ROAD, EPPING VIC 3076",914098.0,EPG32,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,230893.0,20171114SPN_02,"bird strike, conductor down.",,7.62,0,Non forest,Non forest,6,6,0,149.2028046,95873,BUND,BUNDOORA,,43.4,20.7,18.3,1
194,195,United 17/116,United,9/05/2018,5/9/18 0:00,43229.0,0.972175926,-38.33849453,144.9696554,2 FRIEDA STREET DROMANA,1317512.0,DMA13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5538.0,20180517UTD_03,"crew found a HV xarm fire at pole Lis#1317512, and replaced it under EAP. PM notif# 1000651866",,7.62,0,Non forest,Non forest,6,6,0,13.0001545,94898,CERB,CERBERUS AWS,,72.2,17.6,7.3,0
650,651,Ausnet 17/129,Ausnet,16/03/2018,3/16/18 11:03,43175.46042,43175.46042,-37.95354398,145.504284,"1 LISHEEN ROAD, COCKATOO VIC 3781",408391.0,OFR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232869.0,20180416SPN_04,Candled BA fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,203.3007507,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,0
707,708,PowerCor 19/75,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.607638889,-37.874045,144.789352,"293 QUEEN STREET,ALTONA MEADOWS,VIC,3028",30118601.0,LVN022,Low voltage AC (<1kV),Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191125PWA_04 ,"City West Water,  reported  pole to pole wire is broken, wire down, crossing over driveway and road. Fire is out and police is on site. On arrival the crew found that the  LV O/H service conductor between poles LIS-214017 and LIS-214018 was broken and lyi",,7.62,0,Non forest,Non forest,6,6,0,3.923262835,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,1
886,887,United 17/86,United,8/03/2018,3/8/18 0:00,43167.0,0.772071759,-37.88429745,144.9909998,11A FOAM STREET ELWOOD,2308135.0,EW 14,11kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5474.0,20180315UTD_02,lis 2308135 per MFB o/s #11 - fuses activated at lis 2308130 per mfb - Suspected Surge arrestor exploded igniting some vegetation underneath,,7.62,0,Non forest,Non forest,6,6,0,2.855061054,94868,MELB,MELBOURNE,,24.6,24.9,16.6,1
461,462,Powercor 18/284,Powercor,22/06/2019,22/06/2019,,,-38.07394855,144.3090141,"110 Evans Rd, Lovely Banks 3213",,CRO022,Low voltage AC (<1kV),Urban, - overhead service conductor (other),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190624PWA_01 ,"Vicfire & customer reported a pole fire at the incident location. 
When crews arrived they found a FOLCB located on the pole had caught on fire. 
Molten plastic and hot debris had dropped into the cable guard below resulting in a secondary fire start to t",,7.62,0,Non forest,Non forest,6,6,0,57.0307045,94854,YMAV,AVALON AWS,,57.5,15.5,7.2,0
583,584,United 18/69,United,27/01/2019,1/27/19 0:00,43492.0,0.652268519,-37.99875121,145.2561301,"41 FRAWLEY ROAD, HALLAM VIC 3803",616529.0,DN 22,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1259338.0,20190130UTD_01,LIS#: 0616529 - Fire ignition report filled out (9740) - small grass fire started where conductors met ground <2m sq  out front of #41 Frawley Rd after truck brought them down,,7.62,0,Non forest,Non forest,6,6,0,59.51913071,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
764,765,Powercor 16/77,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.794444444,-37.732649,144.82386,,30110872.0,SA002,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12648.0,20161222PWA_01,"Mr John Condon phoned in to advise of a wire down and a small grass fire at the incident location.

Upon arrival the crew had found that an unknown truck had come into contact with the CATV at the intersection of Calverton Road/Driscolls Rd (southern side",,7.62,0,Non forest,Non forest,6,6,0,64.914505,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
928,929,Ausnet 19/34,Ausnet,15/08/2019,8/15/19 10:00,43692.41667,43692.41667,-37.81683893,145.325877,"56-72 CANTERBURY ROAD, MONTROSE VIC 3765",1005239.0,CYN21,22kV AC,URBAN, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190821SPN_06,"Fuse appears to have been damaged, allowing water to enter the fuse element resulting in fuse candling.",,7.62,0,Non forest,Non forest,6,6,0,147.5918427,94872,DUNN,DUNNS HILL AWS,,64.3,14.5,10,0
40,41,Ausnet 16/94,Ausnet ,13/02/2017,2/13/17 10:08,42779.42241,42779.42241,-38.469595,145.297199,,2805593.0,PHI11,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,226406.0,20170214SPN_02,"Possum on substation pole caused a flashover, shorted between phases, which resulted in the pole top being burnt through at the king bolt causing the HV conductors to fall into LV conductors.",,7.62,0,Non forest,Non forest,6,6,0,14.6527586,94892,RHYL,RHYLL AWS,,47,25.9,20.5,0
807,808,Jamena 19/25,Jamena,21/11/2019,11/21/19 0:00,43790.0,0.398611111,-37.734103,144.982549,"F.COX RESERVE, BETWEEN ELIZABETH ST AND PETERSON AVE, COBURG NORTH VIC 3058 (nearest address is 29 PETERSON AVE, COBURG NORTH VIC 3058)",,CN8,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,,20191122JEM_01,Large Tree brought down HV conductor in high winds igniting a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,51.08898163,95873,BUND,BUNDOORA,,60.8,21.8,20.4,1
