,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
41,42,Ausnet 16/98,Ausnet ,15/02/2017,2/15/17 19:55,42781.82986,42781.82986,-38.50979849,145.227709,,2806401.0,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Very high,1.0,1.0,226461.0,20170216SPN_04,Plastic silage pieces for hay bales was blown onto the nearby HV conductors causing the plastic silage to catch fire and fall to the ground starting a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,43.43441391,94892,RHYL,RHYLL AWS,,47,25.9,20.5,0
1701,1702,PowerCor 19/32,PowerCor,11/08/2019,8/11/19 0:00,43688.0,0.333333333,-34.221899,142.16774,"640 Sandilong Ave, Irymple VIC 3498, Australia",30095461.0,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190815PWA_04 ,"Report received of a pole fire at the incident location. On arrival crew found a crossarm had burnt in half. There was no HVI. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,54.21070099,94693,YMIA,MILDURA,,64.3,14.5,10,0
861,862,United 18/93,United,2/03/2019,3/2/19 0:00,43526.0,0.706238426,-37.90081653,145.0129401,"240 NORTH ROAD, BRIGHTON EAST VIC 3187",2305826.0,BT 10,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1271119.0,20190305UTD_02,Burnt out red ph IPC connection - 150mm copper thru 19325 Alum - fire cause council tree to catch fire - small fire only on branch - fire report #03665 - lis 2305826 - whisper sent,,7.62,0,Non forest,Non forest,6,6,0,13.00729847,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,0
682,683,Ausnet 17/72,Ausnet,29/12/2017,12/29/17 21:13,43098.88403,43098.88403,-37.98770402,147.076882,"71 AIRLY ROAD, STRATFORD VIC 3862",2511827.0,MFA21,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231828.0,20180102SPN_05,Lightning strike to substation transformer.,,7.62,0,Non forest,Non forest,6,6,0,12.30802345,94907,YMES,SALE,,119.2,25,22.4,0
1266,1267,PowerCor 19/197,PowerCor,18/01/2020,1/18/20 0:00,43848.0,0.625,-37.53049,143.8344,"24 Elizabeth Street, Wendouree",75244598.0,BAN004,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200120PWA_06 ,Vic Fire reported a wire down which had caused a grass fire at the incident location. On arrival crew found that a service line had ruptured at the house end roller clamp falling to ground and starting a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,450.4009094,94852,YBLT,BALLARAT,,129.4,26.9,21.8,0
493,494,United 19/105,United,20/03/2020,3/20/20 0:00,43910.0,0.981134259,-38.00879036,145.0982875,"51A GOVERNOR ROAD, MORDIALLOC VIC 3195",1807866.0,MC3,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1390226.0,20200327UTD_01,Pole fire at LIS#1807866. Awaiting daylight assessment of damage and replacement parts required. Fire report number #03748. ESV fire report to be made within 48hrs,single phase,7.62,0,Non forest,Non forest,6,6,0,2.002857447,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,1
276,277,Powercor 18/195,Powercor,15/03/2019,15/03/2019,,,-38.18085669,144.3479993,"97 FRANCIS STREET, BELMONT VIC 3216",,GLE012,22kV AC,Urban, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190528PWA_01 ,"Report received of possum flashover which in turn ignited pole top
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.24206161,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9,1
446,447,Powercor 16/44,Powercor,25/10/2016,10/25/16 0:00,42668.0,0.575,-38.07638,142.87063,,32060489.0,TRG002,12.7kV AC (SWER),Rural Long, - fuse (any other type),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12522.0,20161027PWA_03,A customer reported that she had heard a loud bang and had seen sparks from across the road at the incident location. On arrival the crew found that a large dead pine tree had fallen onto the 12.7kV SWER conductor and eventually caused the conductor to br,,7.62,0,Non forest,Non forest,6,6,0,140.2566986,94840,MORT,MORTLAKE AWS,,70.2,19.3,17.5,0
988,989,United 17/108,United,11/04/2018,4/11/18 0:00,43201.0,0.034363426,-37.79400917,145.1418615,77 WETHERBY ROAD DONCASTER,7061503.0,DC 03,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5511.0,20180427UTD_04,"Possum on HV open HV bridges, #3 Dunoon.  LIS#7061503 This caused HV wire on ground cnr Dunoon and Wetherby (Ampac failed at this location and centre phase HV conductor made contact with white phase LV),",,7.62,0,Non forest,Non forest,6,6,0,88.07048798,95867,SCOR,SCORESBY AWS,,19,21.8,10.9,0
893,894,Ausnet 17/87,Ausnet,28/01/2018,1/28/18 5:18,43128.22083,43128.22083,-37.72604302,145.140419,"32 ELY STREET, ELTHAM VIC 3095",900437.0,ELM34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232161.0,20180129SPN_02,LV transformer lead burned through IPC which dripped hot metal which started a small fire.,,7.62,0,Non forest,Non forest,6,6,0,30.98933411,95873,BUND,BUNDOORA,,73.6,27.2,23.9,1
254,255,Powercor 16/26,Powercor,8/08/2016,8/8/16 0:00,42590.0,0.389583333,-38.240499,142.91585,,30042402.0,TRG004,Low voltage AC (<1kV),Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12340.0,20160822PWA_02,CFA reported pole fire at the incident location. On arrival the crew found that a low voltage connection had overheated and caught fire resulting in damage to the connector. There was no ground fire. There were no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,136.3312988,94840,MORT,MORTLAKE AWS,,69.4,15.9,10.1,0
523,524,United 17/71,United,19/02/2018,2/19/18 0:00,43150.0,0.751180556,-37.9846012,145.0319959,9 GARETH AVENUE BEAUMARIS,1811309.0,BR 04,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5456.0,20180308UTD_01,Per mfb - tree has come down brought wires down & possibly tree was on fire - LIS = 1811309,,7.62,0,Non forest,Non forest,6,6,0,12.70563984,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8,0
1617,1618,Powercor 16/73,Powercor,12/12/2016,12/12/16 0:00,42716.0,0.704861111,-35.859203,144.14145,,32035769.0,CHA006,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12627.0,20161213PWA_01,"Vic Fire reported a pole fire at corner Leitchville-Kerang Rd and Majors Rd.  On arrival the crew found a grass fire and blackened pole.  HV bridge on centre phase had burnt out. ESV Notified. No shock, No injuries, ground fire (approx. 30m x 200m sq.m). ",,7.62,0,Non forest,Non forest,6,6,0,80.2177124,94844,YKER,KERANG,,47.7,25.5,24,1
1392,1393,PowerCor 19/177,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.796527778,-36.751313,144.27322,"3 Milroy Street, Bendigo VIC 3550",32037243.0,BET002,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200113PWA_03 ,"Customer at incident address reported sparks dropping from pole and starting ground fire at base of pole.  Upon arrival fault crew found that white phase LV isolator at substation ""Milroy Valentine 8"" had failed and dropped molten material to ground, comm",,7.62,0,Non forest,Non forest,6,6,0,240.6016998,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,0
715,716,PowerCor 19/140,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.178472222,-37.800574,144.810939,"69 Cawood Dr, Sunshine West VIC 3020",31023754.0,SSE033,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_03 ,Crew reported pole fire at incident location. A high voltage isolator has broken off due to a crossarm fire and is now resting on the LV conductors below. There is reports of HVI. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,34.0004158,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
169,170,United 19/87,United,23/01/2020,1/23/20 0:00,43853.0,0.28412037,-38.39871921,144.9395027,"33A BROWNS ROAD, MAIN RIDGE VIC 3928",8831401.0,RBD12,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,1372960.0,20200124UTD_01,"replaced 3 phase fmb on service pole, caught fire, fire report no 01981. box supplying no 35. nst passed and left on ncia. ESV REF# 13241384 - lis 8831401",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,132.3295898,94898,CERB,CERBERUS AWS,,129.4,26.9,21.8,1
377,378,Ausnet 18/79,Ausnet,12/01/2019,1/12/19 18:22,43477.76528,43477.76528,-38.18559141,145.6622649,"5 HUMPHRIES ROAD, CATANI VIC 3981",513501.0,LLG11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190115SPN_03,"Tractor contacted single phase 22kV O/H conductors between Cam Poles #513501 & # 513508 while moving bales of hay across his paddock. 2 small grass fires resulted (which was put out by the customer) measuring 1.5x1.5m and 1mx1m (6.25m sq total)

Upon inve",,7.62,0,Non forest,Non forest,6,6,0,21.19996262,95854,ELLI,ELLINBANK,,12.6,28.4,25.6,0
1225,1226,Ausnet 19/118,Ausnet,31/01/2020,1/31/20 20:22,43861.84861,43861.84861,-37.57023902,145.178272,"1135 ARTHURS CREEK ROAD, ARTHURS CREEK VIC 3099",5637993.0,DRN14,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,HBRA only,1.0,SEVERE,2.0,2.0,,20200202SPN_02,Extreme storms and weather related event.,,7.62,0,Non forest,Non forest,6,6,0,192.7486267,95873,BUND,BUNDOORA,,129.4,26.9,21.8,1
1192,1193,Ausnet 18/153,Ausnet,27/03/2019,3/27/19 9:40,43551.40278,43551.40278,-37.64083102,145.028901,"17 PARK STREET, EPPING VIC 3076",5645332.0,EPG32,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190401SPN_01,Crow contacted O/H HV conductors at pole causing phase to ground fault which resulted in a small ground fire approx. 2m x 1m,,7.62,0,Non forest,Non forest,6,6,0,138.6560822,95873,BUND,BUNDOORA,,14.6,24.8,15.9,0
601,602,United 17/45,United,4/01/2018,1/4/18 0:00,43104.0,0.015856481,-37.96547341,145.1736935,6 DOUGLAS STREET NOBLE PARK,9821648.0,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5381.0,20180104UTD_01,"Pole No. 9821648 s/l head melted & wiring was burnt - has been isolated in the pit - crew to return  thursday night to repair. light repaired, rewired & head replaced",,7.62,0,Non forest,Non forest,6,6,0,34.2997818,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9,0
1162,1163,Jamena 19/52,Jamena,20/01/2020,1/20/20 18:48,43850.78333,43850.78333,-37.705601,145.009262,"1 HOBBS CRESCENT, RESERVOIR VIC 3073",,TT10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200120JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,91.63530731,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
1233,1234,Ausnet 18/101,Ausnet,3/02/2019,2/3/19 18:44,43499.78056,43499.78056,-37.60195299,145.282825,"10 WILMA GROVE, ST ANDREWS VIC 3761",920541.0,DRN23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,SEVERE,2.0,2.0,,20190212SPN_04,candling HV fuse resulting in small ground fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,214.9305878,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4,0
231,232,Ausnet 17/23,Ausnet,2/08/2017,8/2/17 5:40,42949.23611,42949.23611,-38.28701899,146.190735,"1159 MORWELL-THORPDALE ROAD, THORPDALE VIC 3835",2207558.0,MOE31,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229555.0,20170803SPN_01,Defective dropper.,,7.62,0,Non forest,Non forest,6,6,0,251.8535004,95854,ELLI,ELLINBANK,,0,14.8,10.1,0
1189,1190,Ausnet 18/123,Ausnet,1/03/2019,3/1/19 1:44,43525.07222,43525.07222,-37.66245012,145.0457539,"194 CHILDS ROAD, MILL PARK VIC 3082",5813564.0,EPG34,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190304SPN_03,Fault crew attended and found a 150W HPS street light head burnt out. No external fire damage and fault contained within light head. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,122.8338928,95873,BUND,BUNDOORA,,14.6,24.8,15.9,0
1057,1058,Ausnet 16/75,Ausnet ,8/01/2017,1/8/17 12:15,42743.51042,42743.51042,-37.84675098,147.009526,,2513880.0,MFA21,Low voltage AC (<1kV),RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,HBRA only,1.0,Very high,1.0,1.0,225988.0,20170109SPN_04,Loose LV connection on pole mounted Blue phase LV fuse isolator.,,7.62,0,Non forest,Non forest,6,6,0,44.22402191,95913,MTMO,MT MOORNAPA AWS,,33.2,26.5,23.4,0
213,214,Ausnet 19/35,Ausnet,19/08/2019,8/19/19 11:57,43696.49792,43696.49792,-38.39955761,145.5373509,"1395 BASS HIGHWAY, GRANTVILLE VIC 3984",2802989.0,LLG13,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190821SPN_07,"A faults crew was called to a pole fire and, upon arrival, the crew found an FOLCB that had caught fire. No evidence of ground fire. The FOLCB was completely destroyed and it was not possible to determine the cause of the failure and subsequent fire due t",,7.62,0,Non forest,Non forest,6,6,0,15.86089516,94892,RHYL,RHYLL AWS,,64.3,14.5,10,0
59,60,Ausnet 17/57,Ausnet,1/12/2017,12/1/17 3:39,43070.15208,43070.15208,-38.47790002,146.02073,"15 PORS ROAD, NERRENA VIC 3953",2008120.0,LGA14,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231499.0,20180115SPN_03,EDO fuse candled.,,7.62,0,Non forest,Non forest,6,6,0,116.7656708,95854,ELLI,ELLINBANK,,119.2,25,22.4,0
1662,1663,Powercor 16/188,Powercor,14/04/2017,4/14/17 0:00,42839.0,0.529166667,-35.22414256,143.4671855,,30276890.0,SHL004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13029.0,20170420PWA_03,"CFA reported that there had been a pole fire at the above-mentioned location. Upon arrival, the crew found that the fuse box had burnt at the 4m mark on the pole. Cause unknown. Crew removed old fuse box and replaced it with a new unit. The site is now sa",,7.62,0,Non forest,Non forest,6,6,0,68.90002441,94843,YSWH,SWAN HILL AWS,,142.7,20.8,10.8,0
1282,1283,Ausnet 18/92,Ausnet,29/01/2019,1/29/19 22:57,43494.95625,43494.95625,-37.36420902,145.032676,"23 MCDONALD DRIVE, WANDONG VIC 3758",928497.0,KMS12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190131SPN_01,"FOLCB on pole failed and burnt resulting in a ground fire at the base of the pole. Cause of FOLCB failure unknown. Fault truck attended, replaced FOLCB and restored supply",,7.62,0,Non forest,Non forest,6,6,0,358.4873047,94860,KMG,KILMORE GAP AWS,,12.6,28.4,25.6,0
543,544,United 16/38,United,22/10/2016,10/22/16 0:00,42665.0,0.910972222,-37.95447666,145.0230016,,1822972.0,SR 12,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5059.0,20161031UTD_03,"Crew found sub pole Lis#1822972, damaged by pole fire. Centre Phase Disc eye bolt and Xarm King bolt burned out and pole requiring replacement. ",,7.62,0,Non forest,Non forest,6,6,0,30.03386879,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5,0
407,408,Ausnet 19/61,Ausnet,21/11/2019,11/21/19 18:21,43790.76458,43790.76458,-38.17348173,146.2871063,"63 NORTHERN AVENUE, NEWBOROUGH VIC 3825",2208258.0,MOE13,22kV AC,RURAL SHORT, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,VERY HIGH,1.0,0.2,,20191122SPN_01,Currently under investigation. Lightning appears to have struck pole,,7.62,0,Non forest,Non forest,6,6,0,78.84010315,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,0
1438,1439,Powercor 16/94,Powercor,29/12/2016,12/29/16 0:00,42733.0,0.549305556,-36.514657,145.20385,,32191788.0,MNA021,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12673.0,20161230PWA_05,The customer at the incident location reported that a tree had fallen over the overhead line. It had started a small grass fire which self-extinguished. On arrival the crew found that at the incident location a tree had fallen across the conductors near P,,7.62,0,Non forest,Non forest,6,6,0,115.8264008,95836,TISA,TATURA INSTITUTE,,47.7,25.5,24,0
237,238,Ausnet 18/103,Ausnet,6/02/2019,2/6/19 7:13,43502.30069,43502.30069,-38.35185402,146.382427,"610 JUMBUK ROAD, YINNAR SOUTH VIC 3869",2614576.0,MWT31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190207SPN_03,"Hazardous tree branch which was outside the clearance space: Bifurcated, Semi Mature Euc sp (H16m, DBH 700mm), has faulted at a point 1.7m from ground level and fallen onto HV conductors. Point of failure was on rear side of leader (non-line side/Sth side",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,162.970459,94891,YLTV,LATROBE VALLEY,,20.3,26,21.4,0
1467,1468,PowerCor 19/22,PowerCor,11/07/2019,7/11/19 0:00,43657.0,0.541666667,-36.272005,143.137173,"1983 Borung Hwy, Jeffcott VIC 3480",31002530.0,CTN006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190809PWA_02,"During pole inspection pole fire damage to crossarm found. There was no ground fire, no reported injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,146.535202,95842,YDOD,DONALD,,52.8,15,7.7,0
838,839,CitiPower 19/42,CitiPower,23/05/2020,5/23/20 0:00,43974.0,0.201388889,-37.765556,144.949222,"Outside 70 Pearson St, West Brunswick",30155687.0,WB002,Low voltage AC (<1kV),Urban, - luminaires (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200525PWA_06 ,"Customer reported street light on cnr. of Pearson St. and Victoria St. on fire at top of pole.   
Small flames and debris falling to ground. MFB attended. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,49.70279694,94868,MELB,MELBOURNE,,82.8,16.4,8.3,0
484,485,United 19/64,United,31/12/2019,12/31/19 0:00,43830.0,0.352777778,-37.90942634,145.0198859,"111 UNION STREET, BRIGHTON EAST VIC 3187",2333173.0,BT-NB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365679.0,20200211UTD_02,Confirmed fire star NB-BT 66kv line. ESV Ref 13086105 Poss broken x arm per mfb  TE#1365697. N  No apparent cause between 11kv and 66 KV Iss and can A/P . LIS = 2333173, - switch (disconnector/isolator),7.62,0,Non forest,Non forest,6,6,0,14.71862602,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
720,721,PowerCor 19/226,PowerCor,6/02/2020,2/6/20 0:00,43867.0,0.626388889,-37.755721,144.738665," Western Hwy (8A Sherdley Green, Caroline Springs VIC 3023, Australia )",30110149.0,SU035,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200210PWA_05 ,"Vic fire reported fire start at above incident location. On arrival crew found a following a transformer fault one HV BA fuse had ruptured, debris has started a small grass fire. There was a small oil leak. There was no reported injuries or third party pr",,7.62,0,Non forest,Non forest,6,6,0,78.99794006,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
1147,1148,Powercor 18/269,Powercor,0/01/1900,,,,-37.7086291,144.788111,1A BOBBORA COURT TAYLORS LAKES 3038,,SA003,Low voltage AC (<1kV),Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_04 ,"Customers and Fire Brigade reported BOBBORA-ADMIRALS 300kVA Kiosk on fire. 
LV switchboard end of the kiosk was burnt out internally.
Fire brigade extinguished the fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,94.00003052,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE,0
1344,1345,Ausnet 18/58,Ausnet,7/12/2018,12/7/18 16:22,43441.68227,43441.68227,-37.04989148,146.0806774,"173-175 HIGH STREET, MANSFIELD VIC 3722",3916716.0,MSD4,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181210SPN_01,"branch of an adjacent red gum outside clearance broke and fell through overhead service, bringing conductors to ground amongst grassy area. The limb also glanced service pole 3916716 and decked a service line resulting in a  ground fire.
Red gums are know",,7.62,0,Non forest,Non forest,6,6,0,314.3763123,94882,YELW,LAKE EILDON,,117.3,25.7,22.1,0
361,362,United 16/34,United,10/10/2016,10/10/16 0:00,42653.0,0.158587963,-38.13464211,145.2284341,,9657245.0,LWN21,22kV AC,Rural Short, - capacity balancing units,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5068.0,20161108UTD_01,CAP DNG-HASTINGS CRANBOURNE failed and caught fire. Fire brigade called to extinguish pole.  Lis # 9657245,,7.62,0,Non forest,Non forest,6,6,0,58.96764374,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,0
995,996,Ausnet 17/71,Ausnet,27/12/2017,12/27/17 11:58,43096.49861,43096.49861,-37.781683,145.209709,"2-4 DRAYTON CRESCENT, PARK ORCHARDS VIC 3114",1205256.0,RWN26,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,231822.0,20180102SPN_03,trees brought down HV line and caused HV to contact LV lines,,7.62,0,Non forest,Non forest,6,6,0,126.0764389,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,0
175,176,United 18/65,United,24/01/2019,1/24/19 0:00,43489.0,0.354166667,-38.37777435,145.1403683,"8 LUXTON DRIVE, SOMERS VIC 3927",1107139.0,HGS23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1257480.0,20190124UTD_01,UE responsible gum tree branch broken and resting on the HV OHC at LUXTON 1 SANDY POINT s/s. SSummer Auditor (Brett)witnessed Flames on branch whilst it was resting on the OHC. LIS 1107139,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,14.99989414,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6,1
1201,1202,Ausnet 17/40,Ausnet,24/10/2017,10/24/17 10:15,43032.42708,43032.42708,-37.63164698,145.045362,"QUARRY ROAD, EPPING VIC 3076",914098.0,EPG32,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,230893.0,20171114SPN_02,"bird strike, conductor down.",,7.62,0,Non forest,Non forest,6,6,0,149.2028046,95873,BUND,BUNDOORA,,43.4,20.7,18.3,0
22,23,Powercor 16/207,Powercor,2/06/2017,6/2/17 0:00,42888.0,0.356944444,-38.58460607,143.1667471,,33035862.0,COB011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13136.0,20170602PWA_01,Customer reports fire at junction box on pole. A crew attended and found a fuse box on a substation pole had overheated and caught fire. The resulting falling debris started a grass fire at the base of the pole of approx. 5m/Sq. Customer extinguished gras,,7.62,0,Non forest,Non forest,6,6,0,139.5601196,95855,WEEA,WEEAPROINAH,,21.4,14.9,7.2,0
385,386,Ausnet 16/49,Ausnet ,7/11/2016,11/7/16 11:02,42681.45987,42681.45987,-38.10047098,145.742386,,2709203.0,WGL12,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,225057.0,20161108SPN_01,CFA reported trees on power lines and grass fire in area. Tree fell into overhead HV conductors causing the conductors to clash. The tree was between pole asset numbers 2709203 and 2709206 and was located in the road reserve.,,7.62,0,Non forest,Non forest,6,6,0,38.23069,95854,ELLI,ELLINBANK,,36.4,20.8,19.5,0
527,528,United 17/80,United,1/03/2018,3/1/18 0:00,43160.0,0.237604167,-37.94228341,145.10217,113 ELDER STREET CLARINDA,2330256.0,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5455.0,20180306UTD_02, X arm burnt through at HV isols OA3477. Replaced x-arm and 3 HV isolators at OA3477. LIS 2330256,,7.62,0,Non forest,Non forest,6,6,0,34.99905777,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
667,668,Ausnet 19/133,Ausnet,20/02/2020,2/20/20 20:17,43881.84514,43881.84514,-38.06971402,146.582825,"555 GLENGARRY NORTH ROAD, GLENGARRY NORTH VIC 3854",2626226.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200323SPN_01,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,100.5179977,94891,YLTV,LATROBE VALLEY,,75.8,24.4,17.9,0
448,449,PowerCor 19/284,PowerCor,14/04/2020,4/14/20 0:00,43935.0,0.614583333,-38.01327,143.481988,"3200 Foxhow Rd, Berrybank.",30049834.0,CDN004,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200416PWA_01,A customer called to report a service wire broken mid-span and a small grass fire. On arrival the crew found that a grey service cable had ruptured mid span and fallen to the ground. The live end of the service cable ignited a small grass fire of around 4,,7.62,0,Non forest,Non forest,6,6,0,141.8872223,94845,YOLA,COLAC AP,,145.6,19.3,9.8,1
1602,1603,PowerCor 19/188,PowerCor,14/01/2020,1/14/20 0:00,43844.0,0.541666667,-35.883845,145.494694,"468 Mywee Rd, Strathmerton 3641",30256137.0,NKA003,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200115PWA_02 ,"A customer called to say that wires were down and a fire had started, and he had called the CFA. On arrival the crew found that a tall gum tree located approx. 15m from the line had fallen over the HV conductors, causing one of the conductors to break and",,7.62,0,Non forest,Non forest,6,6,0,110.0,94862,81124,YARRAWONGA,,129.4,26.9,21.8,1
1187,1188,Ausnet 18/119,Ausnet,24/02/2019,2/24/19 18:09,43520.75625,43520.75625,-37.68211899,145.058966,"60 CARBEEN DRIVE, BUNDOORA VIC 3083",905808.0,WT6,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190226SPN_01,Bird has made contact with live 22kV on pole resulting in a small grass fire of approx 13 x 2 metres when it fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,106.4998169,95873,BUND,BUNDOORA,,20.3,26,21.4,0
1734,1735,PowerCor 19/288,PowerCor,23/04/2020,4/23/20 0:00,43944.0,0.789583333,-34.206091,142.17703,2 Eleventh Street (corner Cowra Avenue)Mildura 3500,32155128.0,MDA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200424PWA_02,"CFA reported a pole fire at incident location. Crew found that the top position HV xarm had burnt allowing the white phase insulator to drop down on the lower HV conductors. CFA attended and put out the fire. There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,52.11208344,94693,YMIA,MILDURA,,145.6,19.3,9.8,0
1354,1355,PowerCor 19/296,PowerCor,18/05/2020,5/18/20 0:00,43969.0,0.651388889,-36.965266,143.51325,"Maryborough-st Arnaud Rd, Rathscar VIC 3465, Australia ",32024807.0,MRO005,22kV AC,Rural Long, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200519PWA_03 ,Vicfire advised of fire caused by tractor operator hitting pole and bringing it and the overhead conductors to the ground. Tractor operator advised to remain in tractor until PCA crew onsite. On arrival crew found that a tractor/sprayer had collided with ,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,209.3477478,94849,YMBU,MARYBOROUGH,,82.8,16.4,8.3,0
930,931,Ausnet 19/54,Ausnet,29/10/2019,10/29/19 4:55,43767.20486,43767.20486,-37.80295801,145.344487,"CAMBRIDGE ROAD, MOOROOLBARK VIC 3138",1001092.0,CYN33,22kV AC,URBAN, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20191029SPN_01,Candled 25E BA HV Fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,166.998291,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8,0
532,533,United 17/106,United,24/03/2018,3/24/18 0:00,43183.0,0.649861111,-38.04317758,145.1257557,42 JACKSONS ROAD CHELSEA,3304380.0,CRM35,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5529.0,20180502UTD_03,"LV crutch on U/G has blown up, requires U/G to repair  -  ug reterminated cabled that had blown at the crutch at the pole lis# 3304380 replcd white & blue 160amp hrc fuses",,7.62,0,Non forest,Non forest,6,6,0,1.995117784,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
1547,1548,Powercor 16/186,Powercor,12/04/2017,4/12/17 0:00,42837.0,0.649305556,-36.189863,144.74831,,32184201.0,ECA012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,13011.0,20170418PWA_01,CFA reported wires down and they were controlling a small grass fire at the incident location. The crew found a broken HV termination Xarm which caused a 150m x 100m grass fire in a re-vegetation area at the incident location. There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,95.92578888,94861,YECH,ECHUCA,,142.7,20.8,10.8,0
1492,1493,PowerCor 19/282,PowerCor,11/04/2020,4/11/20 0:00,43932.0,0.815277778,-36.34312,145.17494,O/S 1230 LILFORD RD. MERRIGUM,30130456.0,KYM003,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200414PWA_02,Report received of small grass fire and wire down at the incident location. On arrival crew found that a conductor had fractured at the 22kv insulator and fallen to the ground starting a small grass fire. There was no reported injuries or third party prop,,7.62,0,Non forest,Non forest,6,6,0,105.5174026,95833,KYAB,KYABRAM,,145.6,19.3,9.8,0
1733,1734,Powercor 16/203,Powercor,10/05/2017,5/10/17 0:00,42865.0,0.984722222,-34.203372,142.14088,,32141697.0,MDA033,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13135.0,20170601PWA_06,"CFA reported switch board fire, at the incident location. On arrival the crew found meter board had been fire damaged as the result of a fuse base failure, made safe, repaired. There were no reported injuries and no protection operated for the incident.",,7.62,0,Non forest,Non forest,6,6,0,54.4084549,94693,YMIA,MILDURA,,29.6,17.2,8.3,0
148,149,United 18/87,United,25/02/2019,2/25/19 0:00,43521.0,0.966030093,-38.35604581,144.7584462,"2 LABUAN STREET, SORRENTO VIC 3943",1306287.0,STO13,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1269343.0,20190226UTD_02,White phase 15a BA fuse blown and HV ABC dropper from bottom fuse unit burnt out. (assumed molten metal caused ignition as small ground fire around base of pole (4m2).  LIS 1306287 Labuan-Hughes S/Stn,,7.62,0,Non forest,Non forest,6,6,0,9.345318794,94898,CERB,CERBERUS AWS,,20.3,26,21.4,0
1153,1154,Jamena 16/24,Jamena,25/12/2016,12/25/16 0:00,42729.0,0.729166667,-37.705312,144.879788,,,AW11,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,143417.0,20161226JEM_01,The red phase LV connector lead between the substation LV isolators and LV mains failed. Sparking from failure caused a small grass fire to a vacant lot.,,7.62,0,Non forest,Non forest,6,6,0,86.0,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
1663,1664,PowerCor 19/83,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.413888889,-35.283432,143.565362,"68 Woodgate Rd, Murraydale VIC 3586",32157209.0,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191203PWA_03 ,"Customer reported pole outside property was burnt at top of pole and wires were low.  On arrival crew found broken cross-arm that had snapped in two and burn damage around the king bolt.   CFA on site.  No ground fire, no injuries no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,66.2551651,94843,YSWH,SWAN HILL AWS,,60.8,21.8,20.4,0
1030,1031,Ausnet 19/169,Ausnet,1/06/2020,6/1/20 20:34,43983.85694,43983.85694,-37.79068401,145.377419,"4 NORTH AVENUE, MOUNT EVELYN VIC 3796",1000617.0,LDL11,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20200602SPN_02,"An approx. 25 meter tall gumtree located within no.6 North Avenues premises, setback approx. 9 meters away from nearest overhead conductors between spanned poles #1000617 & 10000618 is suspected to have been uprooted by rain and windy conditions causing ",,7.62,0,Non forest,Non forest,6,6,0,188.0213013,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6,0
814,815,Jamena 19/54,Jamena,26/01/2020,1/26/20 0:00,43856.0,43856.38691,-37.73166,145.084643,"3 ANNE CT, YALLAMBIE VIC 3085 (LOWER PLENTY ROAD, OPPOSITE MARTINS LN, VIEWBANK VIC 3084)",,NH2,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200824JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,62.0324707,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
1530,1531,Ausnet 19/53,Ausnet,27/10/2019,10/27/19 17:00,43765.70833,43765.70833,-36.26568701,147.100158,"ENVYDALE, 96 HIBBERSON ROAD, HUON VIC 3695",5217174.0,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20191029SPN_02,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,208.993988,94895,BCH,BEECHWORTH,,27.7,21.3,18.8,1
501,502,United 18/52,United,29/11/2018,11/29/18 0:00,43433.0,0.070891204,-37.98778167,145.1007273,"DE HAVILLAND ROAD, MORDIALLOC VIC 3195",1806824.0,MC 06,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1241272.0,20181206UTD_10,Light misty rain at time of outage.Pole fire & broken x arm at CH4083 NOP between MC9 & MC6. lis 1806824. ,,7.62,0,Non forest,Non forest,6,6,0,7.88939333,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,0
613,614,Ausnet 17/39,Ausnet,19/10/2017,10/19/17 11:17,43027.47014,43027.47014,-38.037919,145.248643,"108-110 ROBJANT STREET, HAMPTON PARK VIC 3976",505186.0,HPK23,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,230821.0,20171114SPN_03,bird nest on the gas switch open point,,7.62,0,Non forest,Non forest,6,6,0,21.31107903,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
661,662,Ausnet 17/163,Ausnet,10/05/2018,5/10/18 10:04,43230.41944,43230.41944,-38.02822201,145.801906,"100 ALCORN ROAD, LABERTOUCHE VIC 3816",2716712.0,WGL21,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,233507.0,20180605SPN_02,Candled Boric Acid fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,115.2855225,94880,NJE,NOOJEE,,72.2,17.6,7.3,1
1198,1199,Jamena 17/31,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.313888889,-37.647383,144.944283,"8-10 SCAMMEL STREET, CAMPBELLFIELD VIC 3061",,ST12,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161165.0,20180314JEM_03,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,150.3915558,94867,TRNX,BMTC ANNEXE,,24.6,24.9,16.6,1
1277,1278,Powercor 18/271,Powercor,27/05/2019,27/05/2019,,,-37.35568953,144.7218237,278 KNOX ROAD ROMSEY 3434,,WND012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190628PWA_01 ,"Transformer failed and caught fire
CFA attended
There was no ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,534.2456665,94860,KMG,KILMORE GAP AWS,,63.5,17.8,7.6,0
707,708,PowerCor 19/75,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.607638889,-37.874045,144.789352,"293 QUEEN STREET,ALTONA MEADOWS,VIC,3028",30118601.0,LVN022,Low voltage AC (<1kV),Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191125PWA_04 ,"City West Water,  reported  pole to pole wire is broken, wire down, crossing over driveway and road. Fire is out and police is on site. On arrival the crew found that the  LV O/H service conductor between poles LIS-214017 and LIS-214018 was broken and lyi",,7.62,0,Non forest,Non forest,6,6,0,3.923262835,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,0
496,497,United 19/124,United,11/06/2020,6/11/20 0:00,43993.0,0.98125,-37.95926493,145.0600814,"64A WILSON STREET, CHELTENHAM VIC 3192",1815005.0,HT11,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1413845.0,20200629UTD_08,"Customer advised pole in front of property was sparking and arcing. Turned into flames but went out quickly. Black scorch marks near the powerlines and x-arm. Crew arrived and replaced a blackened LV IPC,  LIS=1815005 ",,7.62,0,Non forest,Non forest,6,6,0,34.99885941,94870,YMMB,MOORABBIN AWS,,30.8,14.9,7.6,0
1297,1298,Ausnet 19/38,Ausnet,4/09/2019,9/4/19 6:30,43712.27083,43712.27083,-37.50815301,148.136521,"415 TIMBARRA ROAD, BUCHAN VIC 3885",1904854.0,BDL41,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190917SPN_04,Candled 5k EDO SWER Fuse,,7.62,0,Non forest,Non forest,6,6,0,320.0044556,94930,MTNW,MT NOWA NOWA AWS,,51.4,17.8,14.5,0
1667,1668,PowerCor 19/290,PowerCor,30/04/2020,4/30/20 0:00,43951.0,0.909722222,-35.065242,142.315194,"9 Martin avenue, Ouyen VIC 3496",32148103.0,OYN007,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200504PWA_01 ,CFA reported a pole fire at the incident location. Upon arrival the fault crew found that a 3 phase LV FOLCB had burnt resulting in an all supply fail. There was no ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,63.91989899,94831,OUYE,OUYEN,,145.6,19.3,9.8,0
1568,1569,Ausnet 18/63,Ausnet,13/12/2018,12/13/18 20:44,43447.86389,43447.86389,-36.13422898,147.008678,"BONEGILLA MIGRANT CENTRE, 82 BONEGILLA ROAD, BONEGILLA VIC 3691",5209671.0,WOTS25,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181214SPN_03,SUSPECTED LIGHTNING STRIKE,,7.62,0,Non forest,Non forest,6,6,0,191.0623016,94895,BCH,BEECHWORTH,,117.3,25.7,22.1,1
163,164,United 16/48,United,22/11/2016,11/22/16 0:00,42696.0,0.514444444,-38.37209011,144.8873212,,1311762.0,RBD11,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5086.0,20161201UTD_01,Tree in nature strip on HV O/H in Allambi Crescent outside #8 adjacent to LIS# 1311762. No damage to assets. Tree was cut back by crew and supply restored from SCADA.,,7.62,0,Non forest,Non forest,6,6,0,7.000175953,94898,CERB,CERBERUS AWS,,36.4,20.8,19.5,0
454,455,PowerCor 19/21,PowerCor,10/07/2019,7/10/19 0:00,43656.0,0.904166667,-38.0765,144.369227,292 -296 Princes Highway Corio 3214,30268929.0,FNS021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190809PWA_01,"Pole fire reported at incident location. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,8.219356537,94854,YMAV,AVALON AWS,,52.8,15,7.7,0
124,125,Powercor 16/45,Powercor,27/10/2016,10/27/16 0:00,42670.0,0.482638889,-38.418203,144.17032,,30061324.0,WPD014,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12537.0,20161108PWA_01,The fire brigade reported a pole fire at the incident location. On arrival the crew found that a 3 phase fused mains box controlling two underground services had overheated and caught fire. There was no ground fire or injuries.,,7.62,0,Non forest,Non forest,6,6,0,69.06679535,94846,AIRE,AIREYS INLET AWS,,70.2,19.3,17.5,0
265,266,PowerCor 19/229,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.529166667,-38.152787,144.163531,13 Nobles road Gnarwarre,33104059.0,WPD011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200210PWA_01,"Pine tree fell into during strong easterly wind, igniting trees and causing a small grass fire of approximately 10 by 6 metres. Some damage to 2 sections of farm fencing. No injuries",,7.62,0,Non forest,Non forest,6,6,0,93.92412567,94857,GROV,GEELONG AP AWS,,75.8,24.4,17.9,0
1461,1462,Powercor 16/92,Powercor,28/12/2016,12/28/16 0:00,42732.0,0.279166667,-36.402177,141.64222,,32122737.0,NHL015,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,12664.0,20161229PWA_07,VicFire reported a pole fire at the incident location.  On arrival the crew found that a three phase 22kV wooden cross arm had burnt through at the king bolt position and the cross arm with brown fog type insulators was broken in half. The pole is located,,7.62,0,Non forest,Non forest,6,6,0,140.6932068,94827,YNHL,NHILL,,47.7,25.5,24,1
1501,1502,PowerCor 19/162,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.854166667,-36.403609,145.397979,"6 Murray St, Shepparton VIC 3630",32189142.0,MNA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_03 ,"Vic Fire reported cross-arm burning through. On arrival, crew found cross arm burning at fuse holder bolt on HV cross-arm. Assets were still secure to cross arm. No injuries, no ground fire, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,112.9952011,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
135,136,United 19/26,United,9/08/2019,8/9/19 0:00,43686.0,0.372222222,-38.36921643,144.7772773,"22 HARLEIAN STREET, BLAIRGOWRIE VIC 3942",1304484.0,STO14,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1322158.0,20190821UTD_03,Pole fire at HV inter LV strain normal open point pole down lis 1304484. possible HVI HV fuse at RB0578 Open. ,Service lines,7.62,0,Non forest,Non forest,6,6,0,15.14319134,94898,CERB,CERBERUS AWS,,64.3,14.5,10,0
519,520,United 17/40,United,14/12/2017,12/14/17 0:00,43083.0,0.940578704,-37.90994689,145.1021347,8B RAILWAY AV OAKLEIGH,2325346.0,OE 04,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5373.0,20171215UTD_01,"Fire start adjacent to ""Railway P1 West-  Warner""  S/Stn.  The Red phase P/F Fuse unit failed on the top contact of clamp and fuse fell to the ground igniting a small 3Sq/m grass fire - LIS 2325346",,7.62,0,Non forest,Non forest,6,6,0,65.64382172,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
1061,1062,Ausnet 19/153,Ausnet,1/04/2020,4/1/20 5:30,43922.22917,43922.22917,-37.79769219,147.640466,"30 SHIELDS ROAD, LUCKNOW VIC 3875",1612084.0,BDL44,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,49.64878845,94912,YBNS,BAIRNSDALE AIRPORT,,145.6,19.3,9.8,0
