,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
505,506,United 18/82,United,7/02/2019,2/7/19 0:00,43503.0,0.723877315,-37.99664092,145.0737334,"MONACO STREET, PARKDALE VIC 3195",9864653.0,M  35,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1263632.0,20190214UTD_04,"LV leads have burnt out, likely flames at some point due to 1st call comments and damage. No fire started on ground per crew, refer #1263633 - lis 9864653",,7.62,0,Non forest,Non forest,6,6,0,8.0,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4,0
292,293,Powercor 18/280,Powercor,30/03/2019,30/05/2019,,,-38.27103197,144.5192342,"45 Osborne Street, Ocean Grove",,DDL023,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190611PWA_01 ,"Crew were dispatched to incident following reports transformer and pole were on fire. The fire brigade were also enroute.
Upon arrival, the crew identified a 2 wire neutral screened service to 45 Osborne St had burnt at the pole junction box. 
The wire fe",,7.62,0,Non forest,Non forest,6,6,0,7.383246899,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9,0
1543,1544,PowerCor 19/256,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.564583333,-36.128179,144.762019,"133 GOULBURN ROAD, ECHUCA VIC 3564",30123584.0,ECA003,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_06 ,Powercor crew responding to a report of a pole fire found  cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,95.78699493,94861,YECH,ECHUCA,,78.2,22.9,14.4,0
144,145,United 18/20,United,23/07/2018,7/23/18 0:00,43304.0,0.505856481,-38.31953425,144.7105129,"3804 POINT NEPEAN ROAD, PORTSEA VIC 3944",1307193.0,STO13,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1201097.0,20180725UTD_01,Tree was on fire as per CFA road side hv condcutor property boundary of 3804 & 3808 - lis#1307193 conductor  fire repot# 6826   council tree -no fire when crew arrived,,7.62,0,Non forest,Non forest,6,6,0,10.415308,94857,GROV,GEELONG AP AWS,,22,14.8,8,0
1613,1614,PowerCor 19/191,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.796527778,-35.742141,143.961741,"491 Kerang-Koondrook Road, Kerang VIC 3579",32029954.0,KGT003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200117PWA_04,"CFA reported pole fire and ground fire at the incident location. Upon arrival crew found that strain/angle pole ""P50 Koondrook"" had burnt through between pole top assembly and centre phase strain insulator hardware. Conductors remained suspended aloft, bu",,7.62,0,Non forest,Non forest,6,6,0,77.10610962,94844,YKER,KERANG,,129.4,26.9,21.8,1
322,323,United 17/129,United,25/06/2018,6/25/18 0:00,43276.0,0.548541667,-38.13611637,145.1289163,72 DANDENONG ROAD FRANKSTON,8818998.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5595.0,20180720UTD_02,"Customer reported ""power pole on fire, half way up pole"" Replaced 3ph FMB feeding p2p U/g to #68,  ,lis # 8818998, ",,7.62,0,Non forest,Non forest,6,6,0,4.237055779,94879,CRAN,CRANBOURNE,,47.2,14.3,7.2,1
1285,1286,Ausnet 17/47,Ausnet,22/11/2017,11/22/17 7:03,43061.29375,43061.29375,-37.43674398,144.977824,"20 MACSFIELD ROAD, WALLAN VIC 3756",912838.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231358.0,20171220SPN_01,Candled EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,311.6804199,94860,KMG,KILMORE GAP AWS,,46.2,25.9,22.8,1
1397,1398,Powercor 16/34,Powercor,14/09/2016,9/14/16 0:00,42627.0,0.597222222,-36.7725284,144.439348,,33031488.0,BET005,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13220.0,20170714PWA_03,Crew attending outage found damaged and burnt SWER pole-top. Centre phase burnt off pole-top. Crew repaired and replaced with new 'P' bracket.,,7.62,0,Non forest,Non forest,6,6,0,172.9945984,94855,YBDG,BENDIGO AWS,,104.6,16.7,12.6,0
25,26,PowerCor 19/41,PowerCor,13/09/2019,9/13/19 0:00,43721.0,0.925,-38.548916,143.979699,"22 Francis Street, Lorne",30261511.0,CLC005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190920PWA_01 ,"Vicfire reported a pole fire at the incident location, on arrival the crew found a single phase FOLCB on the pole in front of the incident location address had overheated and caught fire. There was damage to wiring both up and down the pole, however there",,7.62,0,Non forest,Non forest,6,6,0,102.6755829,94846,AIRE,AIREYS INLET AWS,,51.4,17.8,14.5,0
283,284,Powercor 16/60,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.705555556,-38.132047,144.26651,,32084337.0,GL012,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12568.0,20161122PWA_01,A Powercor employee called to report a fire start at the base of our pole after noticing CFA activity at the incident location. A reclose was recorded on the feeder prior to this and may have been a lightning strike in the vicinity of the switch pole. Upo,,7.62,0,Non forest,Non forest,6,6,0,32.37435532,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,1
1549,1550,PowerCor 19/206,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.901388889,-36.091593,145.44661,13 Gray Street Numurkah 3636 ,33078990.0,NKA004,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200129PWA_01,"CFA reported wire stared grass fire at incident location, fire now out. On arrival crew found a small branch had contacted LV conductors. Burnt particles fell to ground starting a small grass fire. There was no injuries reported or third party property da",,7.62,0,Non forest,Non forest,6,6,0,107.9653015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
1445,1446,Ausnet 19/68,Ausnet,29/11/2019,11/29/19 20:40,43798.86111,43798.86111,-36.57047498,145.931981,"LOT 1 FIRTH ROAD, BENALLA VIC 3672",3910727.0,BN1,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20191205SPN_03,Bird is believed to have contacted exposed HV assets on pole top causing flashover resulting in ground fire. CFA extinguished fire. No damage to assets,,7.62,0,Non forest,Non forest,6,6,0,175.9920044,94884,YBLA,BENALLA,,60.8,21.8,20.4,0
1119,1120,Powercor 16/139,Powercor,16/02/2017,2/16/17 0:00,42782.0,0.832638889,-37.576047,144.18446,,30104525.0,BAN011,22kV AC,Rural Long, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12844.0,20170228PWA_01,CFA reported a pole fire at the above address. A crew attended and found that a possum had bridged out between the top of an EDO fuse unit and the steel Xarm on the pole. The resulting current flow caused the pole to burn at the Xarm king bolt. The crew r,,7.62,0,Non forest,Non forest,6,6,0,520.7344971,94863,SHEO,SHEOAKS AWS,,47,25.9,20.5,0
1607,1608,Powercor 16/162,Powercor,14/03/2017,3/14/17 0:00,42808.0,0.432638889,-36.0241852,146.00061,,30239162.0,CME014,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12923.0,20170321PWA_05,"The Police reported a pole fire at the incident location. On arrival the crew found that a tree had fallen across the line and the blue and white phase conductors had clashed. The clashing caused a flashover at the FSD, this in turn caused a small fire in",,7.62,0,Non forest,Non forest,6,6,0,127.0871964,94862,81124,YARRAWONGA,,29.2,26.9,16.8,0
888,889,United 17/120,United,26/05/2018,5/26/18 0:00,43246.0,0.993738426,-37.78790229,145.1192917,551 DONCASTER ROAD DONCASTER,7055915.0,WD 23,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5558.0,20180608UTD_04,MFB reported a fire and upon attendance a HV SW connection failed at a manual gas SW DT 0077 in Baily Grove Lis 7055915,,7.62,0,Non forest,Non forest,6,6,0,88.35176849,95873,BUND,BUNDOORA,,72.2,17.6,7.3,0
672,673,Ausnet 19/51,Ausnet,24/10/2019,10/24/19 18:42,43762.77917,43762.77917,-37.96768999,146.867165,"TAKUNUMA, 227 MCKINNONS ROAD, TINAMBA VIC 3859",2510389.0,MFA22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20191025SPN_01,Candled 6k EDO HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,33.99124146,94907,YMES,SALE,,27.7,21.3,18.8,0
1409,1410,PowerCor 19/225,PowerCor,6/02/2020,2/6/20 0:00,43867.0,0.767361111,-36.621666,145.309569,1567 Longwood-Shepparton Rd Moorilim 3610,33088592.0,MNA034,12.7kV AC (SWER),Rural Long, - insulator tie wires / connections,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200210PWA_04 ,"Following a call from customer, crew attended low wire at above address at Murchison pole 156. On arrival crew found a low conductor and burnt area underneath pole (4/10 sq mtr). There was no injuries, no third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,121.6214981,95836,TISA,TATURA INSTITUTE,,75.8,24.4,17.9,0
406,407,Ausnet 16/109,Ausnet ,13/03/2017,3/13/17 10:23,42807.43264,42807.43264,-38.12013999,146.269409,,2201134.0,MOE21,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226876.0,20170508SPN_01,A pole junction box failed causing it to catch on fire. A small patch of grass was burnt at base of the pole. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,58.38484192,94891,YLTV,LATROBE VALLEY,,29.2,26.9,16.8,0
1209,1210,Ausnet 17/100,Ausnet,14/02/2018,2/14/18 7:20,43145.30556,43145.30556,-37.69064454,145.010055,"19 HIGH STREET, THOMASTOWN VIC 3074",907481.0,TT7,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232493.0,20180222SPN_01,Burnt HV lead on pole mounted Gas Switch.,,7.62,0,Non forest,Non forest,6,6,0,100.2916946,95873,BUND,BUNDOORA,,1.2,27,20.8,1
206,207,United 18/119,United,6/06/2019,6/6/19 0:00,43622.0,0.695752315,-38.38294267,145.1702766,"46 SANDY POINT ROAD, SOMERS VIC 3927",1108920.0,HGS21,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1300276.0,20190702UTD_02,Centre phase (White) BA fuse unit damaged. F/Path side (Red phase) BA fuse blown. MT0513 LIS (1108920) is open and LLC's lifted on East side (fuse units). BA fuse had candled. ,,7.62,0,Non forest,Non forest,6,6,0,16.83831406,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2,0
1517,1518,Ausnet 19/148,Ausnet,25/03/2020,3/25/20 8:00,43915.33333,43915.33333,-36.36952799,146.237303,"453 SHANLEY STREET, WANGARATTA SOUTH VIC 3678",5104064.0,WN4,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200326SPN_02,fallen tree. Root Ball unstable. fault NOT caused by branches inside the clearance space contacting the line. Trunk Distance to nearest conductor 14m.,,7.62,0,Non forest,Non forest,6,6,0,185.7335968,94889,YWGT,WANGARATTA AWS,,78.2,22.9,14.4,0
1479,1480,PowerCor 19/28,PowerCor,26/07/2019,7/26/19 0:00,43672.0,0.8,-36.403613,144.96139,"43 Cowie Road, Girgarre VIC 3624",32189817.0,SHP011,22kV AC,Rural Short, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190809PWA_06,"Customer reported pole fire at the incident location, customer also advised that a large Crow's nest was built on the structure in question & believe that to be the source of the fire. Upon arrival crew found that a birds nest was built on the termination",,7.62,0,Non forest,Non forest,6,6,0,105.473999,95833,KYAB,KYABRAM,,52.8,15,7.7,0
156,157,United 17/26,United,28/09/2017,9/28/17 0:00,43006.0,0.567523148,-38.35468433,144.7596427,8 TADJI STREET SORRENTO,1306299.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5314.0,20171003UTD_03,Fire Start @  lis # 1306299 LV ABC Inter Pole with a 3 phase  junction box located @ 6 Tadji St Sorrento Junction Box melted and caused a fire on top of the pole - debris on ground but no grass fire was involved,,7.62,0,Non forest,Non forest,6,6,0,5.981715202,94898,CERB,CERBERUS AWS,,46.7,17.8,12.6,0
167,168,United 19/37,United,21/11/2019,11/21/19 0:00,43790.0,0.70375,-38.41283744,145.0139917,"389 TUCKS ROAD, SHOREHAM VIC 3916",1313635.0,DMA23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1353670.0,20191122UTD_01,DMA23 tripped and reclosed DMA #2 22kV BUEL stage 2 operated. Fault traced to tree over HV at lis 1313635 Tucks Rd. Small fire started ESV advised ref#12847040 TUCKS LYNCROFT is isolated LV. , - pole (concrete),7.62,0,Non forest,Non forest,6,6,0,139.0184631,94898,CERB,CERBERUS AWS,,60.8,21.8,20.4,0
1459,1460,PowerCor 19/205,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.59375,-36.287043,141.302781,"1256 Broughton Road, Kaniva",32100850.0,NHL031,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200122PWA_06 ,"A customer reported a pole fire at the incident locaton. On arrival the fault crew found that a HV crossarm had burned through at the kingbolt, and had dropped down with the HV conductors remaining  attached to the crossarm. There was no ground fire, no r",,7.62,0,Non forest,Non forest,6,6,0,136.7263031,95827,YANX,YANAC AWS,,129.4,26.9,21.8,0
1129,1130,PowerCor 19/128,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.583333333,-37.677846,144.570968,"50 Quail Crescent, Melton,3337.",30300618.0,MLN032,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_05 ,Following reports of outage crew found a burnt out copper to aluminium connection on north side transformer bus. Molten particles had caused a number of small spot fires in the grass below. There was no reported injuries or property damage.,,7.62,0,Non forest,Non forest,6,6,0,133.2437286,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
869,870,Jamena 18/37,Jamena,25/06/2019,6/25/19 0:00,43641.0,0.801238426,-37.751563,144.97851,129 RENNIE STREET COBURG,,CS09,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,182256.0,20190625JEM_01,LV fused switch burnt out,,7.62,0,Non forest,Non forest,6,6,0,49.99335861,94868,MELB,MELBOURNE,,57.5,15.5,7.2,0
779,780,Jamena 16/29,Jamena,5/02/2017,2/5/17 0:00,42771.0,0.832638889,-37.79582,144.903494,,,FE6,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,145006.0,20170205JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,21.93499756,94868,MELB,MELBOURNE,,47,25.9,20.5,1
536,537,United 17/117,United,14/05/2018,5/14/18 0:00,43234.0,0.875,-37.94411625,145.0679575,35A ROBERNA STREET MOORABBIN,1816408.0,HT 13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5551.0,20180531UTD_02, Crew advise burnt marks on the x-arm 35% and 20% on pole at x-arm. Followedup with duty officer who will arrange crew to replace x-arm tonight. Lis#1816408 at front of 31 ROBERNA ST MOORABBIN VIC 3189. ,,7.62,0,Non forest,Non forest,6,6,0,37.98323059,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,0
20,21,PowerCor 19/70,PowerCor,13/11/2019,11/13/19 0:00,43782.0,0.331944444,-38.496673,143.240377,"276 TOMAHAWK CREEK ROAD, SIMPSON VIC 3266",33035709.0,CDN001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200515PWA_05,"Person advised fuse box half way up pole has caught on fire, fuse box may need replacing, pole is near the dairy, cust and dairy, access ok. On arrival crew found leads fuse box had burn damaging leads. There was no ground fire, no reported injuries or th",,7.62,0,Non forest,Non forest,6,6,0,152.4828339,95855,WEEA,WEEAPROINAH,,60.8,21.8,20.4,0
224,225,Ausnet 17/130,Ausnet,17/03/2018,3/17/18 13:40,43176.56944,43176.56944,-38.461774,145.643854,"1415 LOCH-WONTHAGGI ROAD, GLEN ALVIE VIC 3979",2008155.0,LGA23,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,SEVERE,2.0,2.0,232874.0,20180417SPN_01,Faulty substation transformer resulted in EDO fuse operation with one EDO fuse hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,233.4846649,95881,YWON,WONTHAGGI,,24.6,24.9,16.6,1
117,118,PowerCor 19/120,PowerCor,27/12/2019,12/27/19 0:00,43826.0,0.225694444,-38.31586,144.031103,"155 WORMBETE STATION ROAD, WURDIBOLUC VIC 3241",33040998.0,WIN022,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,High,0.5,9.9,,20200518PWA_09 ,Following supply failure crew found an edo fuse had hung up and burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,201.9217529,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,1
772,773,Powercor 16/174,Powercor,2/04/2017,4/2/17 0:00,42827.0,0.963194444,-37.846004,144.68516,,,LV001,22kV AC,Rural Short, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12969.0,20170404PWA_01,"Observations from site attendances:
1) A 315kVA, Etel kiosk in a residential subdivision appears to have sustained a major fault.
2) A grass fire was initiated in reserve landscaping surrounding the Kiosk location.
3) The forces of the electrical fault ha",,7.62,0,Non forest,Non forest,6,6,0,36.98242188,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,0
82,83,PowerCor 19/278,PowerCor,5/04/2020,4/5/20 0:00,43926.0,0.760416667,-38.360141,141.405613," CA 8 Peacocks Road, Cape Bridgewater VIC 3305",30240886.0,PLD006,66kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20200407PWA_01,Powercor crew attending to outage in area  became aware of a pole fire on shared pole.,,7.62,0,Non forest,Non forest,6,6,0,20.32500076,94828,YPOD,PORTLAND AP AWS,,145.6,19.3,9.8,0
450,451,PowerCor 19/115,PowerCor,23/12/2019,12/23/19 0:00,43822.0,0.309027778,-38.011526,143.972782,"19 Tolson st, Shelford vic 3329",31034200.0,GL012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_08 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,103.3858643,94863,SHEO,SHEOAKS AWS,,4.4,24.6,24.7,1
249,250,PowerCor 19/317,PowerCor,25/06/2020,6/25/20 0:00,44007.0,0.645833333,-38.277724,141.641718,"8582 Princes Hwy, Allestree VIC 3305",30308761.0,PLD001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200629PWA_01 ,"Customer reporting was driving and noticed asset on powerpole was on fire. On arrival crew advised  junction box has caused small fire which has self extinguished. There was no ground fire, no reported injuries or third party property damage",,7.62,0,Non forest,Non forest,6,6,0,6.086841106,94828,YPOD,PORTLAND AP AWS,,30.8,14.9,7.6,1
1563,1564,Ausnet 18/141,Ausnet,12/03/2019,3/12/19 19:30,43536.8125,43536.8125,-36.14390301,146.879862,"31 HUON CREEK ROAD, WODONGA VIC 3690",5202909.0,WOTS25,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190403SPN_04,A council owned poplar tree in a declared area (council responsibility) suffered total root plate failure and has brought multiple spans of conductor to the ground.,,7.62,0,Non forest,Non forest,6,6,0,170.4237061,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,1
1580,1581,PowerCor 19/228,PowerCor,7/02/2020,2/7/20 0:00,43868.0,0.7875,-36.039902,141.57612,Hiscocks Track Netherby 3418,32099082.0,NHL016,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200211PWA_01 ,"Report relieved of a pole fire at the incident location.  On arrival crew found pole top burnt , CFA attended and extinguished the fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,118.5828934,95827,YANX,YANAC AWS,,75.8,24.4,17.9,0
573,574,United 19/95,United,18/02/2020,2/18/20 0:00,43879.0,0.793773148,-38.01425826,145.2629011,"11-13 WESTPOOL DRIVE, HALLAM VIC 3803",639074.0,DN08,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1381450.0,20200331UTD_02,Customer adved switch opposite hit by lightning and exploded. Was on fire for short time. Now out. Switch replaced lis 0639074,330kV AC,7.62,0,Non forest,Non forest,6,6,0,26.16330338,94879,CRAN,CRANBOURNE,,75.8,24.4,17.9,0
1114,1115,Powercor 16/90,Powercor,28/12/2016,12/28/16 0:00,42732.0,0.552083333,-37.563884,143.83606,,30014532.0,BAS014,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,12666.0,20161229PWA_09,VicFire reported a pole fire at the incident location.  On arrival the crew found that a tree branch had broken in the windy weather conditions and had fallen across high voltage and low voltage conductors which resulted in the branch burning through. The,,7.62,0,Non forest,Non forest,6,6,0,446.4768677,94852,YBLT,BALLARAT,,47.7,25.5,24,0
897,898,United 16/45,United,7/11/2016,11/7/16 0:00,42681.0,0.937893519,-37.89541982,145.0582947,,2321820.0,OR 25,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5079.0,20161116UTD_02,Fuse base for unit 1 had melted/on fire when crews arrived - fire report created by crew - replaced 2 x 100a fuse bases at meterpanle for unit 1 and 2 - tested ande cofiremd supply restored to both units. LIS 2321820,,7.62,0,Non forest,Non forest,6,6,0,42.02970123,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5,1
1213,1214,Jamena 16/19,Jamena,26/10/2016,10/26/16 0:00,42669.0,0.565972222,-37.7045,144.940088,,,PV23,11kV AC,Urban, - insulator tie wires / connections,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,140444.0,20170406JEM_03,Broken HV tie caused the HV conductor coming off and contacting the street light. The molten parts of the street light also started a small grass fire at the base of the pole.,,7.62,0,Non forest,Non forest,6,6,0,86.0,94867,TRNX,BMTC ANNEXE,,70.2,19.3,17.5,0
1361,1362,Ausnet 17/152,Ausnet,5/04/2018,4/5/18 9:55,43195.41319,43195.41319,-36.82345901,145.11105,"MULLERS ROAD, TABILK VIC 3607",4705544.0,SMR8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233134.0,20180510SPN_01,EDO fuse candling,,7.62,0,Non forest,Non forest,6,6,0,130.7559052,94874,YMNG,MANGALORE AWS,,19,21.8,10.9,0
1072,1073,Ausnet 17/38,Ausnet,15/10/2017,10/15/17 10:00,43023.41667,43023.41667,-37.72465498,147.801942,"1881 GREAT ALPINE ROAD, WISELEIGH VIC 3885",1604421.0,BDL8,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230752.0,20171023SPN_01,22kV Blade isolator failed with fixed jaw burnt out.,,7.62,0,Non forest,Non forest,6,6,0,48.51368713,95904,LKE,LAKES ENTRANCE,,43.4,20.7,18.3,0
695,696,Powercor 18/121,Powercor,30/12/2018,30/12/2018,,,-37.77005792,143.6874422,585 Derwent Jacks rd Berringa 3351,30272578.0,BAS021,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20190107PWA_13 ,"Customer reported following a lightning strike there was a pole fire at the incident location.
On arrival crew found EDO fuse hung up and fire extinguished by rain.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,346.9554443,94852,YBLT,BALLARAT,,117.3,25.7,22.1,0
605,606,United 17/55,United,22/01/2018,1/22/18 0:00,43122.0,0.732835648,-37.90933867,145.1957907,13 PALMERSTON CRESCENT WHEELERS HILL,8808475.0,MGE12,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5406.0,20180123UTD_02,Refer to t/o: 1140334 - u/g pillar @14 Palmerston St blew up - fire report #: 1140338 - (fire burnt customers knee high plant to the ground - u/g crew on site replacing pillar - ,,7.62,0,Non forest,Non forest,6,6,0,85.06852722,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
1277,1278,Powercor 18/271,Powercor,27/05/2019,27/05/2019,,,-37.35568953,144.7218237,278 KNOX ROAD ROMSEY 3434,,WND012,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190628PWA_01 ,"Transformer failed and caught fire
CFA attended
There was no ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,534.2456665,94860,KMG,KILMORE GAP AWS,,63.5,17.8,7.6,1
1663,1664,PowerCor 19/83,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.413888889,-35.283432,143.565362,"68 Woodgate Rd, Murraydale VIC 3586",32157209.0,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191203PWA_03 ,"Customer reported pole outside property was burnt at top of pole and wires were low.  On arrival crew found broken cross-arm that had snapped in two and burn damage around the king bolt.   CFA on site.  No ground fire, no injuries no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,66.2551651,94843,YSWH,SWAN HILL AWS,,60.8,21.8,20.4,1
765,766,Powercor 16/80,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.259722222,-37.753897,144.80484,,32167390.0,SSE031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12650.0,20161220PWA_02,Powercor fault crew attending an outage (SSE031 feeder) found a pole-top fire at the incident location. The crew isolated the faulty section and restored the feeder. No evidence of ground fire found. Protection operated as expected. There was suspected HV,,7.62,0,Non forest,Non forest,6,6,0,56.87099838,94866,YMML,MELBOURNE AP,,47.7,25.5,24,0
1707,1708,PowerCor 19/231,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.315277778,-34.275824,142.175931,"183 Belar Ave Ext, Red Cliffs VIC 3496",32148522.0,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_05 ,"Crew investigated area fault, on arrival found 2 poles consecutive poles that had cross arms burnt.  HV wire down. CFA in attendance. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,57.72241592,94693,YMIA,MILDURA,,75.8,24.4,17.9,0
1088,1089,Ausnet 16/29,Ausnet ,27/08/2016,8/27/16 13:19,42609.55486,42609.55486,-37.86030701,148.079971,,1902844.0,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223960.0,20160829SPN_02,"Per CFA Pole Fire. 3 phase mains pole box caught fire and melted on pole scorching the pole. Melting plastic fell to the ground, no fire started on the ground.",,7.62,0,Non forest,Non forest,6,6,0,34.72847366,95904,LKE,LAKES ENTRANCE,,69.4,15.9,10.1,0
1614,1615,PowerCor 19/169,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.188194444,-35.786194,144.029526,8224 Murray Vally Hwy Kerang East 3579,32032025.0,KGT003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200110PWA_09,A Powercor fault crew patrolling a faulted SWER line and found a pole fire at the incident location. The pole top ignited but no ground fire reported.,,7.62,0,Non forest,Non forest,6,6,0,78.54100037,94844,YKER,KERANG,,129.4,26.9,21.8,0
215,216,Ausnet 19/90,Ausnet,2/01/2020,1/2/20 15:54,43832.6625,43832.6625,-38.41218902,145.808235,"305 KORUMBURRA-BENA ROAD, KORUMBURRA VIC 3950",2009391.0,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200110SPN_01,Lightning at pole.,,7.62,0,Non forest,Non forest,6,6,0,276.9694519,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
360,361,United 16/26,United,4/09/2016,9/4/16 0:00,42617.0,0.970138889,-38.17057505,145.2038319,,3301085.0,FSH21,Low voltage AC (<1kV),Rural Short, - connection box,two phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5013.0,20160907UTD_01,"At 330 centre rd reports of a fire on pole o/s property, Crew attended and @ Lis 3301085 replaced 3w JB & 3w fmb for UG on serv pole. Possible loose connection",,7.62,0,Non forest,Non forest,6,6,0,86.04044342,94879,CRAN,CRANBOURNE,,104.6,16.7,12.6,0
175,176,United 18/65,United,24/01/2019,1/24/19 0:00,43489.0,0.354166667,-38.37777435,145.1403683,"8 LUXTON DRIVE, SOMERS VIC 3927",1107139.0,HGS23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1257480.0,20190124UTD_01,UE responsible gum tree branch broken and resting on the HV OHC at LUXTON 1 SANDY POINT s/s. SSummer Auditor (Brett)witnessed Flames on branch whilst it was resting on the OHC. LIS 1107139,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,14.99989414,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6,0
1552,1553,Ausnet 16/84,Ausnet ,25/01/2017,1/25/17 18:18,42760.76252,42760.76252,-36.15526216,146.0553467,,5131906.0,WN2,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226201.0,20170130SPN_01,A tip truck delivering mulch contacted an overhead SWER conductor resulting in a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,159.0428009,94862,81124,YARRAWONGA,,33.2,26.5,23.4,0
854,855,United 18/61,United,1/01/2019,1/1/19 0:00,43466.0,0.074618056,-37.90256057,145.0435854,"UNIT 2 14 ULUPNA ROAD, ORMOND VIC 3204",2322759.0,BT 09,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1251214.0,20190102UTD_01,Removed the jbox from poa and rapaired active and neutral connection at poa. UE j/box caused fire and damaged cust fascia and smoke damage to house.Supply on Fire ignition report num is 01567.  LIS 8803375,,7.62,0,Non forest,Non forest,6,6,0,41.12155151,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
1286,1287,Ausnet 17/76,Ausnet,4/01/2018,1/4/18 18:23,43104.76597,43104.76597,-37.37836099,144.963636,"LAURENVALE, 1935 OLD SYDNEY ROAD, WALLAN VIC 3756",4718426.0,SMTS-KMS 66kV,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231863.0,20180111SPN_02,Tree leaning on 66 kV overhead conductors.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,500.2120972,94860,KMG,KILMORE GAP AWS,,73.6,27.2,23.9,0
862,863,United 18/114,United,7/05/2019,5/7/19 0:00,43592.0,0.916666667,-37.86594083,145.0758424,"32 MUNRO AVENUE, ASHBURTON VIC 3147",8802981.0,EM 05,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1289623.0,20190514UTD_01,"Tree on HV 28 Munro Av.  Council tree o/s 32 Munro, white & red phase conductor repaired, Tree Branch caught fire within 1 metre of lines",,7.62,0,Non forest,Non forest,6,6,0,43.07409668,94870,YMMB,MOORABBIN AWS,,63.5,17.8,7.6,0
743,744,Powercor 18/51,Powercor,18/09/2018,18/09/2018,,,-37.82253171,144.8344462,19 Paw Paw Rd  Brooklyn,30117783.0,BLT016,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20181001PWA_02 ,"Report from Fire services of pole fire and bin fire.
There was also damage to a vehicle parked at the kerb.
There was a ground fire (bin) . no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,16.8676033,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,1
998,999,Ausnet 17/84,Ausnet,21/01/2018,1/21/18 22:46,43121.94861,43121.94861,-37.81436599,145.254482,"32 VICTORIA STREET, RINGWOOD EAST VIC 3135",1217471.0,RWT32,Low voltage AC (<1kV),URBAN, - fuse (any other type),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,232095.0,20180202SPN_01,Burnt out LV FSD Krone box.,,7.62,0,Non forest,Non forest,6,6,0,152.0830994,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,1
1573,1574,Ausnet 17/88,Ausnet,28/01/2018,1/28/18 13:05,43128.54514,43128.54514,-36.22288899,147.257478,"201 YABBA ROAD, TALLANGATTA EAST VIC 3700",5211158.0,WOTS24,22kV AC,RURAL LONG, - insulators,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232160.0,20180129SPN_01,Broken HV insulator.,,7.62,0,Non forest,Non forest,6,6,0,232.4194641,94878,HUHI,HUNTERS HILL AWS,,73.6,27.2,23.9,0
238,239,Ausnet 18/126,Ausnet,2/03/2019,3/2/19 8:09,43526.33958,43526.33958,-38.35212002,146.437611,"205 LINDNERS ROAD, JEERALANG JUNCTION VIC 3840",2616504.0,MWT31,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,,20190304SPN_07,Candled HV EDO fuse only and no evidence of ground fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,454.7514648,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9,1
1682,1683,Powercor 16/158,Powercor,10/03/2017,3/10/17 0:00,42804.0,0.789583333,-34.6135979,142.750336,,33064684.0,RVL004,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12886.0,20170314PWA_06,"Report from REC that there was a cable down on the road verge and no supply in the area, cable reported to be broken between pole 11 and pole 12. Crew attended and found HV 3/2.75 Steel Cable had failed at cable sleeve with no apparent reason. A burn area",,7.62,0,Non forest,Non forest,6,6,0,58.49849701,94831,OUYE,OUYEN,,29.2,26.9,16.8,1
1232,1233,Ausnet 18/100,Ausnet,3/02/2019,2/3/19 7:02,43499.29306,43499.29306,-37.699554,145.181313,"46 INGRAMS ROAD, RESEARCH VIC 3095",919354.0,ELM13,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20190212SPN_03,"Possum on HV conductor, caught fire and fell to ground resulting in small fire (2m x 3m) at pole of pole",,7.62,0,Non forest,Non forest,6,6,0,104.4813004,95873,BUND,BUNDOORA,,20.3,26,21.4,0
1244,1245,Ausnet 19/150,Ausnet,28/03/2020,3/28/20 23:56,43918.99722,43918.99722,-37.66160898,145.529214,"178 MT RIDDELL ROAD, HEALESVILLE VIC 3777",1409956.0,WYK24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200316SPN_01,Plausible cause is degradation due to age.,,7.62,0,Non forest,Non forest,6,6,0,114.9706421,94864,YCEM,COLDSTREAM AWS,,78.2,22.9,14.4,0
1333,1334,PowerCor 19/107,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.658333333,-36.989357,144.064723,84 HIGH STREET MALDON 3463,32050537.0,CMN004,Low voltage AC (<1kV),Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20191223PWA_04 ,"Customer reported broken branch laying across mains wires at incident location, not reachable from ground, smallish branch. Crew found tree branch caused conductors to clash starting small 300mm x 300mm ground fire. There was no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,378.5562134,95853,CASL,CASTLEMAINE,,4.4,24.6,24.7,0
61,62,Ausnet 17/86,Ausnet,24/01/2018,1/24/18 20:19,43124.84653,43124.84653,-38.57606199,145.845697,"965 KOONWARRA-INVERLOCH ROAD, LEONGATHA SOUTH VIC 3953",2010941.0,LGA23,22kV AC,RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,232136.0,20180125SPN_01,Corroded and loose PG clamps on bridges lead to arcing.,,7.62,0,Non forest,Non forest,6,6,0,102.0382996,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,1
724,725,PowerCor 19/274,PowerCor,26/03/2020,3/26/20 0:00,43916.0,0.489583333,-37.826412,144.8574,Opposite 65-69 Kyle Rd Altona North 3025,30569902.0,BLT020,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200327PWA_01 ,MFB reported powerlines down and wires were sparking. On arrival the crew found that multi circuit pole BLTS-NT Pole 6 (LIS-957045) had a pole fire mid way up the pole causing the top section to fall over but remain in the air. Two cars were reported as h,,7.62,0,Non forest,Non forest,6,6,0,20.0,94868,MELB,MELBOURNE,,78.2,22.9,14.4,1
1208,1209,Ausnet 17/97,Ausnet,7/02/2018,2/7/18 19:51,43138.82708,43138.82708,-37.683223,144.987261,"58 SHERWOOD DRIVE, THOMASTOWN VIC 3074",907631.0,TT6,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232327.0,20180208SPN_03,Failed / burnt out LV isolator on pole.,,7.62,0,Non forest,Non forest,6,6,0,105.2018585,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,0
840,841,Ausnet 19/110,Ausnet,22/01/2020,1/22/20 15:04,43852.62778,43852.62778,-37.72604399,145.133448,"36 KIRWANA GROVE, MONTMORENCY VIC 3094",900363.0,ELM34,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20200123SPN_04,Tree branch falling onto LV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.30429077,95873,BUND,BUNDOORA,,129.4,26.9,21.8,1
1730,1731,Powercor 16/41,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.607638889,-34.197736,142.03732,,33066831.0,MBN014,22kV AC,Rural Short, - crossarm (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12495.0,20161017PWA_03,"Customer reported a supply interruption and wires hanging low at the incident location. On arrival the crew found that a birds nest containing numerous pieces of wire had shorted out between the concrete pole and an LV isolator, resulting in the wooden LV",,7.62,0,Non forest,Non forest,6,6,0,52.85609055,94693,YMIA,MILDURA,,70.2,19.3,17.5,0
73,74,Ausnet 16/85,Ausnet ,26/01/2017,1/26/17 9:57,42761.41458,42761.41458,-38.629913,146.503026,,2609024.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - connection box,single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,226205.0,20170215SPN_01,A Fused Overhead Line Connector Box (FOLCB) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,29.70061111,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4,0
1616,1617,Powercor 18/266,Powercor,#VALUE!,18/05/2019,,,-35.81999461,144.1938494,"119 COHUNA-MCMILLANS ROAD, COHUNA VIC 3568",33019552.0,CHA006,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,,20190521PWA_01,"Emergency services reported wire down and ground fire at the incident location. Upon arrival fault crew found that road side 22kV conductor failed approximately 20M from pole 41 Greens Rd.
The downed conductor caused localised burning of grass in the imme",,7.62,0,Non forest,Non forest,6,6,0,79.80458069,94844,YKER,KERANG,,#VALUE!,#VALUE!,#VALUE!,0
1702,1703,PowerCor 19/43,PowerCor,16/09/2019,9/16/19 0:00,43724.0,0.606944444,-34.238392,142.19669,"206 Ginquam Ave, Irymple VIC 3498, Australia",30097798.0,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190918PWA_01 ,"Report received from Vic Fire of a crossarm fire at incident location. There was no damage to the pole, the crossarm was burnt in half and HV conductors have fallen into LV below. There was suspected HVI effecting possibly 12 premises.
There was no ground",,7.62,0,Non forest,Non forest,6,6,0,57.9223671,94693,YMIA,MILDURA,,51.4,17.8,14.5,0
299,300,United 19/53,United,20/12/2019,12/20/19 0:00,43819.0,0.720833333,-38.15949108,145.1091449,"38 BRUARONG CRESCENT, FRANKSTON SOUTH VIC 3199",3315975.0,FSH13,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,1363600.0,20200117UTD_01,"replaced white phase LV krone box isolator and blade which was arcing and sparking , this caused a grass fire @ pole lis # 3315975 approx 1m x 1m  - fire report # 08002notification  # 1000739449 Reported to ESV - (Cody) @ 20:10 hrs 20/1/219 ESV Ref # 1303", - transformer (ground outdoor mounted),7.62,0,Non forest,Non forest,6,6,0,34.50800705,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,0
1582,1583,Powercor 18/106,Powercor,14/12/2018,14/12/2018,,,-36.05248924,141.8396897,DIMBOOLA-RAINBOW ROAD JEPARIT 3423,,NHL016,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190531PWA_06 ,"Report received of a cross arm fire due to leakage current.
Incident found during outage data review.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,93.88014221,94827,YNHL,NHILL,,117.3,25.7,22.1,0
841,842,Ausnet 19/155,Ausnet,4/04/2020,4/4/20 14:47,43925.61597,43925.61597,-37.73268201,145.137159,"UNIT 1 2A PORTER STREET, ELTHAM VIC 3095",900633.0,ELM34,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200602SPN_01,Tree branch fell due to weather conditions,,7.62,0,Non forest,Non forest,6,6,0,31.87931061,95873,BUND,BUNDOORA,,145.6,19.3,9.8,1
262,263,Powercor 16/179,Powercor,8/04/2017,4/8/17 0:00,42833.0,0.569444444,-38.095742,143.68786,,32062880.0,CLC003,22kV AC,Rural Long, - fuse (any other type),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,13007.0,20170413PWA_04,"Customer reported Transformer appears to have flames coming out of top of it. On arrival crew crew found that HV fuse had candled. There was no evidence of ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,115.9964066,94845,YOLA,COLAC AP,,142.7,20.8,10.8,0
366,367,Ausnet 16/95,Ausnet ,13/02/2017,2/13/17 14:04,42779.58611,42779.58611,-38.21431702,145.318886,,517359.0,CRE33,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,226409.0,20170214SPN_03,"Possum on 3 phase anchor pole caused a flashover, shorted between phases which resulted in a pole fire.",,7.62,0,Non forest,Non forest,6,6,0,3.66689992,94879,CRAN,CRANBOURNE,,47,25.9,20.5,0
1541,1542,PowerCor 19/160,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.683333333,-36.181463,144.031924,"201 Yarrawalla S Rd, Yarrawalla VIC 3575",32032629.0,CHA006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_01 ,"Vic Fire reported ground fire started by our assets at incident location. When crew arrived, they found that the crossarm had burnt through at the roadside pin insulator and burnt grass underneath our assets in road reserve. There was no HVI. No injuries ",,7.62,0,Non forest,Non forest,6,6,0,95.57900238,94844,YKER,KERANG,,129.4,26.9,21.8,0
