,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1709,1710,PowerCor 19/234,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.260416667,-34.224134,142.174882,"798 Karadoc Ave, Irymple VIC 3498",32148297.0,MDA023,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_14 ,"Vic Fire reported wires sparking at corner of Karadoc and Fourteenth St.  When crew arrived, they found a HV/LV wooden pole had burnt through at the LV king bolt, and the top of the pole had broken off and wires were low. Suspected HVI, inspector called t",,7.62,0,Non forest,Non forest,6,6,0,55.06734848,94693,YMIA,MILDURA,,75.8,24.4,17.9,0
1311,1312,Ausnet 19/67,Ausnet,28/11/2019,11/28/19 9:42,43797.40417,43797.40417,-37.28062877,144.9440751,"45 WILLOWMAVIN ROAD, KILMORE VIC 3764",4716975.0,KMS12,22kV AC,RURAL SHORT, - surge diverter,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191128SPN_01,Crow on line and shorted out LA on bypass,,7.62,0,Non forest,Non forest,6,6,0,330.7853088,94860,KMG,KILMORE GAP AWS,,60.8,21.8,20.4,0
394,395,Ausnet 17/116,Ausnet,28/02/2018,2/28/18 16:56,43159.70556,43159.70556,-38.24147399,145.885897,"54 MAXWELLS ROAD, LARDNER VIC 3821",2705329.0,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232633.0,20180301SPN_04,In strong wind conditions a tree branch broke and fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,122.9882889,95854,ELLI,ELLINBANK,,1.2,27,20.8,0
1618,1619,Powercor 16/86,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.499305556,-35.812376,144.21445,,32038108.0,CHA003,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1.0,0.2,12658.0,20161229PWA_01,"Powercor fault crew reported ground fire(s) associated with lightning strike to 22kV overhead conductors at the incident location. On arrival the crew found that lightning had struck overhead conductors between SW/P 46534 & SW/P 10220, both air-break swit",,7.62,0,Non forest,Non forest,6,6,0,79.9807663,94844,YKER,KERANG,,47.7,25.5,24,0
997,998,Ausnet 17/77,Ausnet,6/01/2018,1/6/18 9:24,43106.39167,43106.39167,-37.73563961,145.22237,"2 KANGAROO GROUND-WARRANDYTE ROAD, NORTH WARRANDYTE VIC 3113",1206325.0,RWN34,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,EXTREME,3.5,69.3,231899.0,20180108SPN_01,The catenary wire shorted to HVABC conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,34.98423004,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,1
1474,1475,Powercor 18/178,Powercor,26/04/2019,26/04/2019,,,-36.27376731,144.5387549,"21 ALFRED CRESCENT,LOCKINGTON,VIC,3563",33085689.0,SHP012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190227PWA_04 ,"Vic Fire reported a  pole fire and smoke coming from just above the transformer at the incident location. 
Upon arrival the crew found the centre phase fuse hung up asa result of a  bird flashover. 
There was no ground fire, no reported injuries or third ",,7.62,0,Non forest,Non forest,6,6,0,107.1358032,94861,YECH,ECHUCA,,11.6,22,11.1,1
432,433,Ausnet 18/25,Ausnet,19/07/2018,7/19/18 21:08,43300.88068,43300.88068,-38.15155389,146.7882064,"17 PRINCE STREET, ROSEDALE VIC 3847",5643756.0,TGN41,Low voltage AC (<1kV),RURAL LONG, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234530.0,20190827SPN_04,P/L fitting has failed and melted. on pole. Failed P/L fitting removed and replaced with new. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,16.2786026,94891,YLTV,LATROBE VALLEY,,22,14.8,8,1
103,104,Powercor 16/192,Powercor,19/04/2017,4/19/17 0:00,42844.0,0.304861111,-38.370667,142.46329,,30137969.0,WBL006,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,13033.0,20170420PWA_04,VicFire reported a pole smouldering and a wire hanging low. A crew attended and found that a wooden Tee off cross arm on P44 Warrnambool West S/L had burnt thru at the bridging insulator and was hanging from the bridging conductor. The crew isolated the 2,,7.62,0,Non forest,Non forest,6,6,0,18.83608055,94832,90172,WARRNAMBOOL AP,,142.7,20.8,10.8,0
452,453,Powercor 16/108,Powercor,15/01/2017,1/15/17 0:00,42750.0,0.311805556,-37.953527,144.09349,,31012957.0,GL015,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12721.0,20170117PWA_01,System Controller reported that Lethbridge P179 ACR had operated with a nearby grassfire being attended to by CFA shortly after (identified on Vic Emergency website). A crew and operator was dispatched to investigate the cause. Attending crew found steel ,,7.62,0,Non forest,Non forest,6,6,0,201.1235199,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,1
726,727,Jamena 19/21,Jamena,16/07/2019,7/16/19 0:00,43662.0,0.722997685,-37.75462,144.864213,"38 BORDEAUX STREET, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200224JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,49.51728439,94866,YMML,MELBOURNE AP,,52.8,15,7.7,0
1447,1448,Ausnet 18/142,Ausnet,15/03/2019,3/15/19 20:00,43539.83333,43539.83333,-36.55796686,145.9793722,"18 MAUD STREET, BENALLA VIC 3672",3902405.0,BN4,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190318SPN_03,Tree branch in Taungurong Park Reserve fell on LV conductor.,,7.62,0,Non forest,Non forest,6,6,0,169.5112,94884,YBLA,BENALLA,,14.6,24.8,15.9,1
1351,1352,Ausnet 17/29,Ausnet,3/09/2017,9/3/17 14:05,42981.58681,42981.58681,-37.0525345,148.8085704,"1900 BONANG ROAD, DELEGATE RIVER VIC 3888",5768315.0,BM8B31,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,230123.0,20170904SPN_01,"Fault crew observed evidence of fire onsite but extinguished. 
Tree fell over mains and conductor fell to the ground in the area.",,7.62,35,Eucalypt Mallee Woodland,Native forest,1,2,1,822.8312378,94914,COMI,COMBIENBAR AWS,,46.7,17.8,12.6,0
1103,1104,Powercor 18/212,Powercor,29/03/2019,29/03/2019,,,-37.5705357,143.7427039,98 Sago Hill Road Bunkers Hill 3352 (Near Greenhalghs Road),30282752.0,BAS011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20190402PWA_01 ,Vicfire reported wire down and a grass fire at the incident location. Crew found a tree had fallen and damaged a bare overhead conductor.,,7.62,0,Non forest,Non forest,6,6,0,442.5174561,94852,YBLT,BALLARAT,,14.6,24.8,15.9,1
671,672,Ausnet 19/37,Ausnet,30/08/2019,8/30/19 18:30,43707.77083,43707.77083,-37.95019001,146.951822,"459 MEWBURN PARK ROAD, MAFFRA VIC 3860",2515178.0,MFA22,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190903SPN_01,BA HV Fuse has candled. No evidence of ground fire or damage to pole. Candled BA HV fuse replaced with new and supply restored,,7.62,0,Non forest,Non forest,6,6,0,26.59424019,94907,YMES,SALE,,64.3,14.5,10,1
595,596,Ausnet 18/107,Ausnet,7/02/2019,2/7/19 21:08,43503.88056,43503.88056,-37.98274927,145.3191593,"165 ROBINSON RD, NARRE WARREN NORTH VIC 3804",519932.0,LYD14,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190213SPN_05,Surge Diverter on Blue phase of cablehead pole appears to have failed resulting in small ground fire approx. 1m sq.,,7.62,0,Non forest,Non forest,6,6,0,64.26229095,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4,1
1037,1038,Ausnet 18/151,Ausnet,25/03/2019,3/25/19 15:04,43549.62778,43549.62778,-37.76581,145.430384,"2 MAURICE ROAD, GRUYERE VIC 3139",1002272.0,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190326SPN_02,"Total of 4 separate fires reported in the vicinity totalling an estimated 12,000 square metres but geographically disjointed.
2 x fires on property (2 Maurice Rd, Gruyere) and road reserve between LIS1002272 and LIS1002273 following a tree branch making c",,7.62,0,Non forest,Non forest,6,6,0,129.6012573,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,0
223,224,Ausnet 17/117,Ausnet,28/02/2018,2/28/18 17:15,43159.71875,43159.71875,-38.43328199,145.792271,"200 BENA ROAD, KORUMBURRA VIC 3950",2006456.0,LGA12,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232627.0,20180301SPN_01,A tall tree fell into a HV line.,,7.62,0,Non forest,Non forest,6,6,0,156.7475891,95854,ELLI,ELLINBANK,,1.2,27,20.8,0
1082,1083,Ausnet 18/91,Ausnet,28/01/2019,1/28/19 9:57,43493.41458,43493.41458,-37.878379,147.958151,"KALIMNA HOTEL, 21 KALIMNA JETTY ROAD, KALIMNA VIC 3909",1901592.0,BDL6,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190130SPN_04,"Candled EDO  fuse, no evidence of ground fire. Fuse replaced.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,40.01608658,95904,LKE,LAKES ENTRANCE,,12.6,28.4,25.6,1
841,842,Ausnet 19/155,Ausnet,4/04/2020,4/4/20 14:47,43925.61597,43925.61597,-37.73268201,145.137159,"UNIT 1 2A PORTER STREET, ELTHAM VIC 3095",900633.0,ELM34,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200602SPN_01,Tree branch fell due to weather conditions,,7.62,0,Non forest,Non forest,6,6,0,31.87931061,95873,BUND,BUNDOORA,,145.6,19.3,9.8,0
1575,1576,Ausnet 19/121,Ausnet,1/02/2020,2/1/20 15:16,43862.63611,43862.63611,-36.23662199,147.651267,"170 LUCYVALE ROAD, BERRINGAMA VIC 3691",5216793.0,WOTS24,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200202SPN_04,The root cause was fallen tree bringing down conductors.,,7.62,0,Non forest,Non forest,6,6,0,408.5297546,94878,HUHI,HUNTERS HILL AWS,,75.8,24.4,17.9,0
1346,1347,Ausnet 18/139,Ausnet,10/03/2019,3/10/19 5:00,43534.20833,43534.20833,-37.105286,146.121194,"405 RIFLE BUTTS ROAD, MANSFIELD VIC 3722",3919053.0,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190311SPN_01,6K BA fuse candling only and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,393.7116089,94882,YELW,LAKE EILDON,,14.6,24.8,15.9,0
1570,1571,Ausnet 17/128,Ausnet,15/03/2018,3/15/18 1:34,43174.06528,43174.06528,-36.24080602,147.095814,"1522 MURRAY VALLEY HIGHWAY, HUON VIC 3695",5214098.0,WOTS13,22kV AC,RURAL LONG, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232843.0,20180315SPN_01,A bat was between EDO fuse unit and earth system on a substation pole.,,7.62,0,Non forest,Non forest,6,6,0,212.733017,94895,BCH,BEECHWORTH,,24.6,24.9,16.6,1
161,162,United 17/128,United,19/06/2018,6/19/18 0:00,43270.0,0.1875,-38.35694016,144.7508052,1 KEATING AVENUE SORRENTO,1306410.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5572.0,20180626UTD_03,"repl 2 x 3ph FMB's - lis 1306410 - fire report 2044 - nst all ok and supply left on affecting #2-6, 8 and 10 - fire out on arrival - poss salt corrosion",,7.62,0,Non forest,Non forest,6,6,0,25.04848289,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
378,379,Ausnet 18/95,Ausnet,31/01/2019,1/31/19 5:32,43496.23056,43496.23056,-38.172697,145.780522,"130 LYE AND DIXON ROAD, RIPPLEBROOK VIC 3818",2703396.0,WGL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20190131SPN_02,Tree impact - Caused by hazardous tree branch failure which was outside the clearance space. Eucalyptus ovata on western side of conductors located approximately 18m from the nearest conductor and approximately 80m from pole 2703397. Tree has evidence of ,,7.62,0,Non forest,Non forest,6,6,0,83.95908356,95854,ELLI,ELLINBANK,,12.6,28.4,25.6,1
1006,1007,United 16/24,United,25/08/2016,8/25/16 0:00,42607.0,0.544444444,-37.85054444,145.1466807,,7040186.0,EB 14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5007.0,20160830UTD_01,"A faulty UE contactor has started a fire on cust meterboard, crew has isolated supply for safety at pole lis # 7040186, issue defect to cust REC require.  ",,7.62,0,Non forest,Non forest,6,6,0,102.0529633,95867,SCOR,SCORESBY AWS,,69.4,15.9,10.1,0
1652,1653,PowerCor 19/27,PowerCor,24/07/2019,7/24/19 0:00,43670.0,0.479166667,-35.23167353,143.4510234,"White Road 284 meters west of N S Rd Worrien North, 3585.",32161264.0,SHL004,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190724PWA_03 ,"Vic Fire reported wires down and pole on fire reported at Intersection of White Rd and Nth Sth Rd Beverford. On arrival found that pole top had burnt thru and toppled over all insulators and phases still connected.
There was no ground fire, no reported in",,7.62,0,Non forest,Non forest,6,6,0,65.32073212,94843,YSWH,SWAN HILL AWS,,52.8,15,7.7,1
1577,1578,Ausnet 17/21,Ausnet,8/07/2017,7/8/17 7:36,42924.31667,42924.31667,-36.23294402,147.847586,"234 WATERS LANE, COLAC COLAC VIC 3707",5215357.0,WOTS24,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229085.0,20170713SPN_02,EDO fuse hung up,,7.62,0,Non forest,Non forest,6,6,0,346.8916016,94899,YCRG,CORRYONG,,35.6,14.5,7.9,0
275,276,Powercor 18/108,Powercor,16/12/2018,16/12/2018,,,-38.14661037,144.3526892,242 LATROBE TERRACE GEELONG WEST 3218,,GCY014,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190613PWA_12 ,"Cross arm fire due to leakage current.
Incident found during outage data review.
No ground fire.",,7.62,0,Non forest,Non forest,6,6,0,24.76630402,94857,GROV,GEELONG AP AWS,,117.3,25.7,22.1,0
463,464,Powercor 16/103,Powercor,7/01/2017,1/7/17 0:00,42742.0,0.527083333,-38.027079,144.42287,,33040304.0,FNS012,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12696.0,20170110PWA_01,"The customer at the incident location reported that a conductor had faulted and fallen to ground. On arrival the crew found at the incident location, an LV conductor had faulted and showed signs of burning in small patches on the ground. No injury and no ",,7.62,0,Non forest,Non forest,6,6,0,14.95072556,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,1
793,794,United 19/63,United,31/12/2019,12/31/19 0:00,43830.0,0.229652778,-37.84060298,145.1113877,"2 NEVILLE STREET, BOX HILL SOUTH VIC 3128",7029573.0,BH31,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365634.0,20200114UTD_10,"Broken x-arm reported by MFB, Road side Rph HV resting in Rph LV. Possible HVI - Fire Ignition report #8081 filled out by D Glen, Confirmed HVI  HVI#BWD1915, Polynumeric insulator tracked and burnt x-arm. PM Notification 1000739728. ESV ref 13086073.", - circuit breaker,7.62,0,Non forest,Non forest,6,6,0,76.65799713,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7,0
969,970,Ausnet 18/112,Ausnet,12/02/2019,2/12/19 11:10,43508.46528,43508.46528,-37.78947498,145.283148,"3 SURREY ROAD W, CROYDON VIC 3136",1215701.0,CPK21,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190213SPN_06,Truck believed to have contacted O/H communications cable causing them to contact O/H HV conductors. Investigator found no evidence of fire or damage to Distribution assets,,7.62,0,Non forest,Non forest,6,6,0,126.0098495,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,0
472,473,United 19/31,United,6/10/2019,10/6/19 0:00,43744.0,0.892372685,-38.04274597,145.1114055,"255 STATION STREET, EDITHVALE VIC 3196",3303709.0,CRM35,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1340098.0,20191106UTD_01,Broken Hv Xarm LIS#3303709 Short interruption to replace, - underground service cable (residential),7.62,0,Non forest,Non forest,6,6,0,6.317455292,94870,YMMB,MOORABBIN AWS,,27.7,21.3,18.8,0
949,950,United 18/38,United,27/09/2018,9/27/18 0:00,43370.0,0.555694444,-37.8113368,145.1742199,"GLADYS STREET, NUNAWADING VIC 3131",7032815.0,NW 21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1222712.0,20181019UTD_02,Refer to t/o : 1222705 - no fire when crew arrived - fire ignition report not required - unable to group due to abnormal switching (this job was cause of NW21 feeder reclose) - address now 30 gladys av as per mfb. Crew found the remains of a bunch of heli,,7.62,0,Non forest,Non forest,6,6,0,111.5581131,95867,SCOR,SCORESBY AWS,,19,17.2,14.6,0
919,920,United 19/82,United,19/01/2020,1/19/20 0:00,43849.0,0.779259259,-37.82013125,145.1855931,"UNIT 1 24 ROOKS ROAD, NUNAWADING VIC 3131",7033741.0,NW22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371239.0,20200204UTD_06,BPh FI' up at BH1964 HV CABINET 444 WHORSE Both xarms burnt off t/pole LIS#7033741 PM # 1000742130... S, - poles / columns (major road),7.62,0,Non forest,Non forest,6,6,0,142.00177,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
1228,1229,Ausnet 18/69,Ausnet,19/12/2018,12/19/18 19:32,43453.81394,43453.81394,-37.70475165,145.1603435,"66 BEARD STREET, ELTHAM VIC 3095",918697.0,ELM13,Low voltage AC (<1kV),URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181220SPN_01,white phase fused isol appears to have burnt at the 'U' bolt resulting in a small fire at base of pole,,7.62,0,Non forest,Non forest,6,6,0,51.82304382,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
1587,1588,PowerCor 19/159,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.740972222,-36.055279,144.114449,"20 VICTORIA STREET, PYRAMID HILL, VIC, 3575",30567286.0,CHA006,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_08 ,Vic Fire reported pole fire and wire low at above address and crossing railway line. Concerned that train could hit line. On arrival crew found that cross-arm was burning from the King Bolt on both HV cross arms. No injury or third party damage.  No groun,,7.62,0,Non forest,Non forest,6,6,0,89.60864258,94844,YKER,KERANG,,129.4,26.9,21.8,0
1011,1012,United 16/79,United,6/03/2017,3/6/17 0:00,42800.0,0.852083333,-37.82948286,145.2005466,,7031323.0,RWT24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5191.0,20170309UTD_02,"Burnt LV lead/connection on white phase, requires replacement. No sign of firestart, no ground burn or assets showing sign of fire damage but MFB advised visible flames when they first arrived on site, firestart report #2704, lis 7031323, ",,7.62,0,Non forest,Non forest,6,6,0,138.5144653,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8,0
633,634,Ausnet 16/117,Ausnet ,9/05/2017,5/9/17 23:14,42864.96806,42864.96806,-38.03100927,145.3420036,,5765423.0,BWN13,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,227798.0,20170529SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,48.96403122,94879,CRAN,CRANBOURNE,,29.6,17.2,8.3,1
150,151,United 18/106,United,31/03/2019,3/31/19 0:00,43555.0,0.762708333,-38.36161032,144.78071,"2811 POINT NEPEAN ROAD, BLAIRGOWRIE VIC 3942",1302637.0,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1279708.0,20190424UTD_01,REF TO# 1279731 no fire strat - xarm burnt through via consistant tracking on the 22Kv - replaced HV inter x-arm. Replaced burnt out 400a krone box LIS# 1302637 PN# 1000704256,,7.62,0,Non forest,Non forest,6,6,0,4.891262531,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
1104,1105,Powercor 18/286,Powercor,29/03/2019,29/03/2019,,,-37.666418,143.67389,180 Browns Rd Scarsdale 3351,,BAS021,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190703PWA_01 ,"VicFire reported a pole fire. 
On arrival the fault crew found a melted FOLCB at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,359.9797668,94852,YBLT,BALLARAT,,14.6,24.8,15.9,0
379,380,Ausnet 17/58,Ausnet,2/12/2017,12/2/17 19:39,43071.81875,43071.81875,-38.13318602,145.736074,"105 KNIGHTS ROAD, LONGWARRY VIC 3816",2716128.0,WGL12,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231507.0,20180116SPN_02,Cause not identified but most likely due to high impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,32.80000305,95854,ELLI,ELLINBANK,,119.2,25,22.4,0
540,541,United 16/23,United,11/08/2016,8/11/16 0:00,42593.0,0.600868056,-37.97770743,145.0169621,,1811878.0,BR 04,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4996.0,20160819UTD_04,Replaced burnt out 3ph fmb at lis1811878   fire report 04002 completed as jb had caught fire but had been put out by mfb before crew arrived,,7.62,0,Non forest,Non forest,6,6,0,11.23383045,94870,YMMB,MOORABBIN AWS,,69.4,15.9,10.1,1
752,753,Jamena 18/29,Jamena,6/03/2019,3/6/19 0:00,43530.0,0.740914352,-37.818833,144.859527,1 HARDIE ROAD YARRAVILLE,,FW13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,177682.0,20190403JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,15.80219269,94868,MELB,MELBOURNE,,14.6,24.8,15.9,0
1220,1221,Ausnet 16/47,Ausnet ,4/11/2016,11/4/16 17:05,42678.71229,42678.71229,-37.63081198,145.096591,,917429.0,DRN11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,225045.0,20161107SPN_01,Between Lis 917428 and 917429 - HV ABC failed/blown midspan  - small grass fire reported underneath. Fire damage 30cm/30cm to wood chip garden bed underneath HV ABC.,,7.62,0,Non forest,Non forest,6,6,0,149.4975586,95873,BUND,BUNDOORA,,36.4,20.8,19.5,0
242,243,Ausnet 17/55,Ausnet,29/11/2017,11/29/17 16:05,43068.67014,43068.67014,-38.294636,146.597665,"55 WHITELAWS TRACK, CALLIGNEE VIC 3844",2605775.0,TGN23,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,231480.0,20171130SPN_02,Bird flew into EDO fuse unit on concrete pole resulting in a flashover and deceased bird.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,243.2569427,94891,YLTV,LATROBE VALLEY,,46.2,25.9,22.8,1
1722,1723,PowerCor 19/25,PowerCor,19/07/2019,7/19/19 0:00,43665.0,0.5,-34.21343244,142.1484196,1 SPRINGFIELD DRIVE MILDURA 3500,30333970.0,MDA034,22kV AC,Urban, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_01 ,"Call received from Vic Fire of pole fire at incident location. On arrival crew found a small burnt area of nature reserve adjacent to a concrete pole. CFA had extinguished the fire.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,50.54231262,94693,YMIA,MILDURA,,52.8,15,7.7,1
357,358,United 17/123,United,8/06/2018,6/8/18 0:00,43259.0,0.506041667,-38.25666394,145.1895883,1506 FRANKSTON-FLINDERS ROAD TYABB,1108046.0,HGS33,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5561.0,20180612UTD_01,"FRANKSTON-FLINDERS RD, LIS #1108046, 3 . Pole burning at the x-arm strap. Tracking down the pole from the top 22kV x-arm to the lighting bracket (below the LV) fire report # 00710",,7.62,0,Non forest,Non forest,6,6,0,26.18620872,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,1
1253,1254,Ausnet 19/116,Ausnet,27/01/2020,1/27/20 13:27,43857.56042,43857.56042,-37.69497501,148.390147,"69 BIRKINS ROAD, BETE BOLONG VIC 3888",1906294.0,NLA32,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200128SPN_01,Candled fuse due to internal degradation.,,7.62,0,Non forest,Non forest,6,6,0,11.02140999,94917,YORB,ORBOST,,129.4,26.9,21.8,0
1230,1231,Ausnet 18/75,Ausnet,4/01/2019,1/4/19 15:00,43469.625,43469.625,-37.69969509,145.1587816,"55 ZIG ZAG ROAD, ELTHAM VIC 3095",918744.0,ELM15,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20190111SPN_09,"A small branch appears to have broken from the upper canopy of the tree and contacted o/h conductors. The branch appears to have smouldered on the lines and fallen to the ground which may have started a small grass fire.

The tree in question was a Counci",,7.62,0,Non forest,Non forest,6,6,0,45.90093231,95873,BUND,BUNDOORA,,12.6,28.4,25.6,0
1010,1011,United 16/62,United,18/01/2017,1/18/17 0:00,42753.0,0.281793981,-37.79806146,145.1603826,,7066961.0,NW 23,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5144.0,20170119UTD_02,End of Strain Xarm burnt off in Blackburn Rd Cnr Glenview..LIS#7066961. Grey porcelain disc insulators & Brown fog bridging insulators.,,7.62,0,Non forest,Non forest,6,6,0,89.65984344,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,0
442,443,Powercor 16/23,Powercor,2/07/2016,7/2/16 0:00,42575.0,0.772222222,-37.923163,141.2754,,30089503.0,PLD003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12289.0, 20160803PWA_02,A  customer reported a small fire at the top of a pole. On arrival the attending crew found that a fire had burnt  and significantly damaged substation pole Dartmoor town 18. There was no evidence of ground fire identifiable.  There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,35.89730835,95840,DARX,DARTMOOR AWS,,68.6,14.6,7.2,0
1408,1409,PowerCor 19/208,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.453472222,-36.720443,144.688128,"44 Cornella-Toolleen Rd, Toolleen VIC 3551",30336794.0,SHP021,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20200710PWA_01,Edo candelling on swer iso. OMS incorrect was a boric acid fuse. Incident found during OMS data review. No ground fire.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,181.9013977,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,0
701,702,PowerCor 19/307,PowerCor,29/05/2020,5/29/20 0:00,43980.0,0.815277778,-37.739589,144.639519,"463-467 Paynes Rd, Rockbank 3335",33076291.0,MLN021,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,No forecast,0.1,0.1,,20200602PWA_01 ,"MFB reported a pole fire at incident location. On arrival crew found a transformer had failed and caught fire briefly. There was no ground fire, no reported injuries or third party property damage. Possible lightning strike.",,7.62,0,Non forest,Non forest,6,6,0,118.3975067,94865,YLVT,LAVERTON AWS,,82.8,16.4,8.3,0
896,897,United 16/33,United,2/10/2016,10/2/16 0:00,42645.0,0.654386574,-37.85069973,145.043454,,2311940.0,K  03,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5032.0,20161007UTD_01,"LV assets were clashing due to high winds, LV spreader fitted to prevent clashing, no follow up required, LIS 2311940",,7.62,0,Non forest,Non forest,6,6,0,14.02047729,94868,MELB,MELBOURNE,,70.2,19.3,17.5,0
1500,1501,PowerCor 19/82,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.506944444,-36.347494,145.411673,"5 Shorthorn Ct (Ford Rd), Shepparton VIC 3630",33095210.0,SHTSHN1,66kV AC,Unknown, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20191202PWA_04 ,CFA reported pole fire that caused grass fire at the incident location. When crew arrived they found an area of burnt grass approx.  4m x 18m in road reserve. Crew inspected pole and found evidence of a flash over from burn marks on east side of HV insula,,7.62,0,Non forest,Non forest,6,6,0,113.7998962,94875,YSHT,SHEPPARTON AWS,,60.8,21.8,20.4,0
429,430,Ausnet 16/30,Ausnet ,29/08/2016,8/29/16 17:08,42611.71429,42611.71429,-38.18440033,146.561926,,2604178.0,TGN-MFA,66kV AC,UNCLASSIFIED, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,223979.0,20160830SPN_01,"Fault crew called to fire at base of concrete HV pole 2604178 on the Traralgon Maffra Road, Traralgon. Grass fire area burnt was approximately 25 x 15 metres in size. 66kV feeder had 1 reclose, on supply when the crew arrived. 2 burnt crows found at base ",,7.62,0,Non forest,Non forest,6,6,0,47.48377228,94891,YLTV,LATROBE VALLEY,,69.4,15.9,10.1,0
283,284,Powercor 16/60,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.705555556,-38.132047,144.26651,,32084337.0,GL012,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12568.0,20161122PWA_01,A Powercor employee called to report a fire start at the base of our pole after noticing CFA activity at the incident location. A reclose was recorded on the feeder prior to this and may have been a lightning strike in the vicinity of the switch pole. Upo,,7.62,0,Non forest,Non forest,6,6,0,32.37435532,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,0
664,665,Ausnet 19/168,Ausnet,31/05/2020,5/31/20 1:39,43982.06875,43982.06875,-37.92899399,145.961079,"2951 MAIN NEERIM ROAD, NEERIM JUNCTION VIC 3832",2700346.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200601SPN_02,"Fuse was hung up and candleing, burn marks contained to fuse only. No fire.",,7.62,0,Non forest,Non forest,6,6,0,485.6875,94880,NJE,NOOJEE,,82.8,16.4,8.3,0
351,352,United 17/28,United,5/10/2017,10/5/17 0:00,43013.0,0.446469907,-38.22376051,145.2495791,1 SOUTH BOUNDARY ROAD SOMERVILLE,9498509.0,HGS33,22kV AC,Rural Short, - guy wire,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5317.0,20171012UTD_01,Appears Guy rod pulled out of log and guy wire contacted LA at MEALY STH BOUNDARY S/S LIS#9498509. Confirmed pole fire & CFA called. Fire Report # 04448 emailed  photos to NCC,,7.62,0,Non forest,Non forest,6,6,0,2.318221807,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
1470,1471,Powercor 16/106,Powercor,13/01/2017,1/13/17 0:00,42748.0,0.622916667,-36.311059,143.974,,33017867.0,CHA006,Low voltage AC (<1kV),Rural Long, - overhead service conductor (other),single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12717.0,20170116PWA_02,Customer reported cables clashing and a small grass fire started at 6223 Loddon Valley Highway BEARS LAGOON. Crew attended and found small grass fire of approximately 10m X 5m was extinguished. Grey PVC Service cable leads insulation had failed had shorte,,7.62,0,Non forest,Non forest,6,6,0,106.4697037,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,1
857,858,United 18/68,United,24/01/2019,1/24/19 0:00,43489.0,0.823668981,-37.9024879,145.0685626,"31 DALNY ROAD, MURRUMBEENA VIC 3163",2315112.0,OR 35,Low voltage AC (<1kV),Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257876.0,20190125UTD_03,"Replaced blue phs tx lead, lead burnt off and started ground fire, 1-1.5 sqr mtr on nature strip, was out on arrival. Fire start report , photos obtained, LIS 2315112",,7.62,0,Non forest,Non forest,6,6,0,46.57975006,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
1622,1623,Powercor 16/172,Powercor,30/03/2017,3/30/17 0:00,42824.0,0.776388889,-35.597545,143.54224,,32155539.0,SHL005,12.7kV AC (SWER),Rural Long, - crossarm (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12960.0,20170331PWA_01,"Customer reported a grass fire caused by Powercor assets ( pole fallen over ) at the incident location. On arrival the crew found that a pole had failed and the SWER conductor made contact with the ground in an adjacent span, a ground fire ignited resulti",,7.62,0,Non forest,Non forest,6,6,0,80.08735657,94843,YSWH,SWAN HILL AWS,,29.2,26.9,16.8,0
68,69,Ausnet 17/52,Ausnet,28/11/2017,11/28/17 6:31,43067.27153,43067.27153,-38.55190147,146.126673,"20 BUTTERWORTHS ROAD, STONY CREEK VIC 3957",2013243.0,LGA13,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231444.0,20180111SPN_06,EDO fuse tube candled.,,7.62,0,Non forest,Non forest,6,6,0,78.59160614,95854,ELLI,ELLINBANK,,46.2,25.9,22.8,0
771,772,Powercor 16/159,Powercor,12/03/2017,3/12/17 0:00,42806.0,0.340277778,-37.77308,144.82172,,30113183.0,SSE014,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12884.0,20170314PWA_04,"A number of residents/customers in the Sunshine & St Albans Area phoned in to advise that they had no power. Upon arrival the PCA HV Operator, Ashley Magnus, had discovered that a HV X-arm Fire had occurred on HV Strain Pole LIS-25393-7728,  St Albans Rd ",,7.62,0,Non forest,Non forest,6,6,0,42.62878418,94866,YMML,MELBOURNE AP,,29.2,26.9,16.8,0
969,970,Ausnet 18/112,Ausnet,12/02/2019,2/12/19 11:10,43508.46528,43508.46528,-37.78947498,145.283148,"3 SURREY ROAD W, CROYDON VIC 3136",1215701.0,CPK21,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190213SPN_06,Truck believed to have contacted O/H communications cable causing them to contact O/H HV conductors. Investigator found no evidence of fire or damage to Distribution assets,,7.62,0,Non forest,Non forest,6,6,0,126.0098495,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,1
712,713,PowerCor 19/137,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.291666667,-37.819772,144.807787,"13 Raymond Road, Laverton North 3026.",30115647.0,LVN032,22kV AC,Urban, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20200102PWA_08 ,"Customer reported lightning has struck the pole and its been smoking and there has been sparks coming out as well, also adv its burnt out black at some parts. Crew attended to find HV tee-off arm broken, conductors hanging with insulators attached. MFB at",,7.62,0,Non forest,Non forest,6,6,0,26.13194847,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
432,433,Ausnet 18/25,Ausnet,19/07/2018,7/19/18 21:08,43300.88068,43300.88068,-38.15155389,146.7882064,"17 PRINCE STREET, ROSEDALE VIC 3847",5643756.0,TGN41,Low voltage AC (<1kV),RURAL LONG, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234530.0,20190827SPN_04,P/L fitting has failed and melted. on pole. Failed P/L fitting removed and replaced with new. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,16.2786026,94891,YLTV,LATROBE VALLEY,,22,14.8,8,0
1002,1003,Ausnet 17/144,Ausnet,21/03/2018,3/21/18 20:09,43180.83958,43180.83958,-37.90010504,145.314159,"28 ALBERT STREET, UPPER FERNTREE GULLY VIC 3156",1032892.0,FGY33,Low voltage AC (<1kV),URBAN, - overhead service conductor (other),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232937.0,20180322SPN_01,Service cable damaged by cockatoos chewing insulation causing a short circuit.,,7.62,0,Non forest,Non forest,6,6,0,155.7716522,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,0
902,903,Jamena 16/23,Jamena,20/12/2016,12/20/16 0:00,42724.0,0.671527778,-37.748704,144.955013,,,CS5,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,143274.0,20161221JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,56.56020355,94868,MELB,MELBOURNE,,47.7,25.5,24,0
463,464,Powercor 16/103,Powercor,7/01/2017,1/7/17 0:00,42742.0,0.527083333,-38.027079,144.42287,,33040304.0,FNS012,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12696.0,20170110PWA_01,"The customer at the incident location reported that a conductor had faulted and fallen to ground. On arrival the crew found at the incident location, an LV conductor had faulted and showed signs of burning in small patches on the ground. No injury and no ",,7.62,0,Non forest,Non forest,6,6,0,14.95072556,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,0
208,209,United 17/127,United,16/06/2018,6/16/18 0:00,43267.0,0.272280093,-38.35817488,145.1624864,1 WELLINGTON ROAD BITTERN,1107245.0,HGS23,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5566.0,20180619UTD_01,"LIS#1107245   Single phase sub , footpath fuse candling. replace 6 amp edo",,7.62,0,Non forest,Non forest,6,6,0,14.46287823,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
623,624,United 16/70,United,1/02/2017,2/1/17 0:00,42767.0,0.424710648,-37.91681728,145.1712457,,620680.0,MGE22,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5163.0,20170206UTD_03,"Change x-arm, LIS 0620680. Pole Fire",,7.62,0,Non forest,Non forest,6,6,0,83.20326996,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5,0
363,364,United 16/65,United,23/01/2017,1/23/17 0:00,42758.0,0.436782407,-38.14706201,145.1443146,,3319689.0,LWN24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5148.0,20170124UTD_02,"MFB reported fire on pole top LIS 3319689, located in Ashelgh Ave, just north of Beach St burnt ipc on the blue phase to 95mil o/h service. -",,7.62,0,Non forest,Non forest,6,6,0,29.9998703,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4,0
819,820,CitiPower 19/23,CitiPower,18/10/2019,10/18/19 0:00,43756.0,0.65625,-37.761141,144.996719,"Cnr Spencer Street & Woolton Avenue, Thornbury",30184890.0,NC013,11kV AC,Urban, - overhead conductor (covered uninsulated),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191106PWA_01,"Resident reported a flash of electricity that was seen & heard shooting down to footpath on the pole located on the Cnr Spencer Street & Woolton Avenue, Thornbury . Attending crew found connection had parted from gas switch.",,7.62,0,Non forest,Non forest,6,6,0,51.78774261,94868,MELB,MELBOURNE,,27.7,21.3,18.8,0
518,519,United 17/39,United,13/12/2017,12/13/17 0:00,43082.0,0.746782407,-38.03121087,145.1042626,188 NEPEAN HIGHWAY ASPENDALE,3302395.0,MC 01,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5369.0,20171218UTD_04,During hot conditions a LV Krone box failed and caught fire - LIS 3302395,,7.62,0,Non forest,Non forest,6,6,0,6.2637887,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,1
1593,1594,PowerCor 19/54,PowerCor,28/10/2019,10/28/19 0:00,43766.0,0.355555556,-35.972957,144.396675,77 Lavender rd Gunbower 3566,32032440.0,CHA005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200501PWA_01,"Following a report of an outage at the incident location crew attended site. On arrival crew found an EDO fuse burnt in half. There was no ground fire, no reported injuries or thrid party property damage.",,7.62,0,Non forest,Non forest,6,6,0,85.53838348,94861,YECH,ECHUCA,,27.7,21.3,18.8,1
2,3,Powercor 18/143,Powercor,23/01/2019,23/01/2019,,,-38.71601151,143.7296732,"5750 GREAT OCEAN ROAD,PETTICOAT CREEK,VIC,3233",,CLC001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190531PWA_07 ,"Report from customer of pole fire .
Possibly lighning strike but not confirmed.
22kv crossarm burnt of at one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,16.30639458,95855,WEEA,WEEAPROINAH,,12.6,28.4,25.6,0
1559,1560,Ausnet 17/93,Ausnet,31/01/2018,1/31/18 15:23,43131.64097,43131.64097,-36.15916502,146.515861,"88 BENNETTS ROAD, LILLIPUT VIC 3682",5105092.0,WN3,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232237.0,20180308SPN_08,Candled BA fuse.,,7.62,0,Non forest,Non forest,6,6,0,199.8961945,95837,RGLN,RUTHERGLEN RESEARCH,,73.6,27.2,23.9,0
6,7,Ausnet 19/115,Ausnet,27/01/2020,1/27/20 13:04,43857.54444,43857.54444,-38.83021798,146.131519,"31 ENNISVALE AVENUE, SANDY POINT VIC 3959",2021773.0,FTR21,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200128SPN_02,Plausible cause is a combination of corroded connection that resulted in an overheated onnection.,,7.62,0,Non forest,Non forest,6,6,0,9.999527931,94893,YWLP,WILSONS PROM,,129.4,26.9,21.8,1
1482,1483,PowerCor 19/152,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.747222222,-36.330641,145.103607,"365 DUNBAR ROAD, LANCASTER, VIC, 3620",30130749.0,SHTS-KYM1,66kV AC,Unknown, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_01 ,"Passer by reported broken cross arm and low wires at incident location.  On arrival crew found that the cross arm had burn marks on it and had broken at the cross arm strap bolt. 66kV conductor had fallen and was hanging low.  No ground fire, no third par",,7.62,0,Non forest,Non forest,6,6,0,102.691597,95833,KYAB,KYABRAM,,129.4,26.9,21.8,0
827,828,CitiPower 19/31,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.208333333,-37.864651,145.000254,"49 HOTHAM STREET,  ST KILDA EAST, 3183.",30218625.0,AR-BC,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_02,"Vic fire reported pole fire in Hotham St. outside BC Zone Substation.
Crew advise pole fire due to tracking, fire brigade on site have extinguished fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,17.0015049,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
412,413,Ausnet 18/133,Ausnet,6/03/2019,3/6/19 18:31,43530.77153,43530.77153,-38.23618599,146.39552,"163 PRINCES DRIVE, MORWELL VIC 3840",2618799.0,MWT11,22kV AC,RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190308SPN_03,"Cable fault has occured and cable has failed half way up the cable head resulting in pole fire. Cause of cable fault unknown.
No evidence of ground fire.",,7.62,0,Non forest,Non forest,6,6,0,81.55852509,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9,1
100,101,Powercor 18/270,Powercor,27/05/2019,27/05/2019,,,-38.3864745,142.4928226,58 BARKLY STREET  WARRNAMBOOL 3280 ,,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_02 ,CFA Comms reported pole fire. Attending crew found pole top had burnt  above HV strain cross arm and would require replacement in daylight. no customers impacted,,7.62,0,Non forest,Non forest,6,6,0,13.96088028,94832,90172,WARRNAMBOOL AP,,63.5,17.8,7.6,0
