,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1392,1393,PowerCor 19/177,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.796527778,-36.751313,144.27322,"3 Milroy Street, Bendigo VIC 3550",32037243.0,BET002,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200113PWA_03 ,"Customer at incident address reported sparks dropping from pole and starting ground fire at base of pole.  Upon arrival fault crew found that white phase LV isolator at substation ""Milroy Valentine 8"" had failed and dropped molten material to ground, comm",,7.62,0,Non forest,Non forest,6,6,0,240.6016998,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,1
1056,1057,Ausnet 18/81,Ausnet,15/01/2019,1/15/19 15:35,43480.64931,43480.64931,-37.857047,146.99265,"47 MORGANS ROAD, BOISDALE VIC 3860",2513039.0,MFA21,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190115SPN_06,Degraded hot connection,,7.62,0,Non forest,Non forest,6,6,0,41.23129654,95913,MTMO,MT MOORNAPA AWS,,12.6,28.4,25.6,0
186,187,United 17/87,United,9/03/2018,3/9/18 0:00,43168.0,0.341203704,-38.381844,145.124276,5 YORK AVENUE BALNARRING,1106688.0,HGS23,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5523.0,20180501UTD_03,"Private tree rubbed through service and caught fire approx 2sqm on ground replaced grey twisted service that had rub thru on cust tree, LIS - 1106688, tree cut back",,7.62,0,Non forest,Non forest,6,6,0,23.71496964,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,1
1360,1361,Powercor 16/129,Powercor,27/01/2017,1/27/17 0:00,42762.0,0.584722222,-36.820366,144.24413,,30235097.0,BET004,22kV AC,Rural Short, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12765.0,20170130PWA_04,"A Bobcat operator reported that his machine has hit a pole and smoke coming from the pole at the incident location. Upon arrival, the Powercor crew found that the Bobcat made contact with CHP and the impact cause to damage the steel cable protection, UG c",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,283.620697,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
1246,1247,Ausnet 18/60,Ausnet,11/12/2018,12/11/18 3:58,43445.16568,43445.16568,-37.65883498,145.502208,"45 MCGRETTONS ROAD, HEALESVILLE VIC 3777",1403502.0,LDL23,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181214SPN_02,Large pine (DBH over 1m) has failed in ground falling across road and contacting and bringing down O/H HV and LV conductors resulting in a ground fire is approx. 0.5sqm in size. Fire occurred in road reserve and did not do any damage to any residential pr,,7.62,0,Non forest,Non forest,6,6,0,79.6033783,94864,YCEM,COLDSTREAM AWS,,117.3,25.7,22.1,0
951,952,United 18/40,United,9/10/2018,10/9/18 0:00,43382.0,0.859780093,-37.9019545,145.1498825,"509 FERNTREE GULLY ROAD, GLEN WAVERLEY VIC 3150",611790.0,GW 05,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1225875.0,20181012UTD_01,Pole fire lis 0611790 O/S 509 FTG Rd Glen Waverly. Dual cct 66kv pole with GW5 22KV FDR & LV. CFA attended.  Small section of GW5 between DN0594 & Fault crew replaced burnt x arm. ,,7.62,0,Non forest,Non forest,6,6,0,78.90081024,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,1
1672,1673,Powercor 18/209,Powercor,31/03/2019,31/03/2019,,,-34.972002,143.29392,5235 MURRAY VALLEY HIGHWAY NATYA 3597,,BBD014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190408PWA_09 ,"Customer reported pole fire at incident location.
On arrival crew found top of pole had been burnt off at king bolt location
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,62.17749786,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9,0
1520,1521,Ausnet 19/23,Ausnet,7/07/2019,7/7/19 19:37,43653.81736,43653.81736,-36.33803582,146.303593,"1 WARATAH DRIVE, WANGARATTA VIC 3677",5119925.0,WN2,22kV AC,RURAL LONG, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_01,Caused by lightning,,7.62,0,Non forest,Non forest,6,6,0,143.1531067,94889,YWGT,WANGARATTA AWS,,52.8,15,7.7,1
985,986,United 17/84,United,1/03/2018,3/1/18 0:00,43160.0,0.31912037,-37.83229805,145.1799869,1 WENDY STREET FOREST HILL,7033459.0,NW 33,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5463.0,20180309UTD_03,LIS #7033459 pole fire / X-Arm failure Mt Pleasant Rd  X-arm replaced under Access Permit. ,,7.62,0,Non forest,Non forest,6,6,0,129.9104919,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
533,534,United 17/112,United,14/04/2018,4/14/18 0:00,43204.0,0.524513889,-37.98258323,145.0244447,1 SURF AVENUE BEAUMARIS,1811508.0,BR 04,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5515.0,20180430UTD_01,"HV X-Arm burnt at Lis 1811508,  EAP#48659 I@19:45 C@21:15, x-arm replaced and ok for service. ",,7.62,0,Non forest,Non forest,6,6,0,12.27201939,94870,YMMB,MOORABBIN AWS,,19,21.8,10.9,1
174,175,United 18/42,United,16/10/2018,10/16/18 0:00,43389.0,0.394444444,-38.46266555,144.9945972,"2216 MORNINGTON-FLINDERS ROAD, FLINDERS VIC 3929",8827247.0,DMA23,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1227570.0,20181018UTD_03,"HV fuse candelled... to open and replace..LIS 8827247 ""MTN Flind  P7 - Boyds""",,7.62,0,Non forest,Non forest,6,6,0,94.35932922,94898,CERB,CERBERUS AWS,,24.9,21.4,19.2,0
38,39,Ausnet 16/53,Ausnet ,21/11/2016,11/21/16 10:18,42695.42917,42695.42917,-38.48215628,145.2052301,,2807007.0,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; copper),single phase,Otherwise started by a distribution system,HBRA only,1.0,Very high,1.0,1.0,225339.0,20161121SPN_01,HV overhead conductor broke and fell to the ground. A 5m x 10m shrub fire occurred. The CFA was called to extinguish the fire. HV fuse operated.,,7.62,0,Non forest,Non forest,6,6,0,31.00113869,94892,RHYL,RHYLL AWS,,36.4,20.8,19.5,1
1216,1217,Jamena 16/30,Jamena,22/02/2017,2/22/17 0:00,42788.0,0.591666667,-37.602607,144.915223,,,ST32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Severe,2.0,0.4,145932.0,20170223JEM_01,LV pillar was struck by a vehicle resulting in the LV circuit fuse at kiosk (LONG ISLAND-ROYAL TROON) to not operate causing leaves and bark inside the kiosk enclosure to smoulder. LV cabling and fuse equipment replaced after the event.,,7.62,0,Non forest,Non forest,6,6,0,214.8573456,94866,YMML,MELBOURNE AP,,47,25.9,20.5,1
28,29,PowerCor 19/266,PowerCor,15/03/2020,3/15/20 0:00,43905.0,0.120138889,-38.465872,144.065173,20 Old Neuk Rd Moggs Creek,32070006.0,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200520PWA_08 ,Crew attending to an outage found   fuse carrier had burnt.,,7.62,0,Non forest,Non forest,6,6,0,14.16229343,94846,AIRE,AIREYS INLET AWS,,78.2,22.9,14.4,1
1637,1638,Powercor 16/128,Powercor,27/01/2017,1/27/17 0:00,42762.0,0.94375,-35.484186,143.66103,,31021765.0,SHL005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12762.0,20170130PWA_02,"CFA reported a grass fire caused by Powercor assets at the incident location. On arrival the crew found that a swan had struck HV 3 phase steel conductors between pole 21 & pole 22 of the Tresco spur line, the swan fell to the ground and ignited an area o",,7.62,0,Non forest,Non forest,6,6,0,70.8065033,94843,YSWH,SWAN HILL AWS,,33.2,26.5,23.4,0
694,695,PowerCor 19/190,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.766666667,-37.874369,143.765717,"Geggies Rd, Corindhap Vic. 3352",30005750.0,BAS022,12.7kV AC (SWER),Rural Long, - surge diverter,single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_03 ,A Powercor crew was called to an All Supply Failure report at the Dereel Sth SWER Isolating Substation. When the crew arrived onsite they discovered that a lightning strike had damage a surge diverter mounted on the pole and part of the damaged surge dive,,7.62,0,Non forest,Non forest,6,6,0,250.3780365,94863,SHEO,SHEOAKS AWS,,129.4,26.9,21.8,0
920,921,United 19/92,United,13/02/2020,2/13/20 0:00,43874.0,0.591666667,-37.79827081,145.1842654,"1 WARROCK AVENUE, DONVALE VIC 3111",7067545.0,NW13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1379971.0,20200218UTD_03,Large tree branch broke and fell on HV. No damage. 2x65A BA fuses blown at DT1434. Tree branch fell clear before it could be manualy removed. Fire report #03013 - LIS = 7067545,12.7kV AC,7.62,0,Non forest,Non forest,6,6,0,111.0969391,95867,SCOR,SCORESBY AWS,,75.8,24.4,17.9,0
47,48,Ausnet 17/31,Ausnet,5/09/2017,9/5/17 15:03,42983.62708,42983.62708,-38.56088802,145.713198,"590 INVERLOCH-KONGWAK ROAD, WATTLE BANK VIC 3995",5656096.0,WGI22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230177.0,20171023SPN_02,BA fuse candled.,,7.62,0,Non forest,Non forest,6,6,0,42.73750305,95881,YWON,WONTHAGGI,,46.7,17.8,12.6,0
337,338,United 19/70,United,5/01/2020,1/5/20 0:00,43835.0,0.461631944,-38.12025126,145.1485218,"4 WINDOO STREET, FRANKSTON NORTH VIC 3200",3316011.0,FTN13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366559.0,20200122UTD_07,"Xarm fire in Windoo, Lis# 93316011, Grey fogs... SNumber 7 Windoo Frankston North   hv interxarm to be replaced.   ire report# 04457 - ESV 13116335", - communications network assets,7.62,0,Non forest,Non forest,6,6,0,11.9642849,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,1
529,530,United 17/91,United,18/03/2018,3/18/18 0:00,43177.0,0.457037037,-37.94414849,145.077719,125 COCHRANES ROAD MOORABBIN,1815975.0,HT 03,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5481.0,20180319UTD_04,x arm fire - lis 1815975 - HV strain arm burnt and req replacement - blue phase HV insulator on top of strain arm tracked to x-arm. ,,7.62,0,Non forest,Non forest,6,6,0,43.6310463,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1190,1191,Ausnet 18/127,Ausnet,3/03/2019,3/3/19 16:30,43527.6875,43527.6875,-37.64696499,145.036761,"24 GREENBROOK DRIVE, EPPING VIC 3076",916606.0,EPG34,Low voltage AC (<1kV),URBAN, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,,20190304SPN_10,An LV isolator and transformer lead failed on pole LIS916606 resulting in 2 small grass fires (approx 1m sq and 12m sq) as hot molten metal fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,129.5155182,95873,BUND,BUNDOORA,,14.6,24.8,15.9,0
326,327,United 16/36,United,15/10/2016,10/15/16 0:00,42658.0,0.594722222,-38.21600717,145.1240032,,1122093.0,MTN22,22kV AC,Rural Short, - overhead conductor (ABC),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,5046.0,20161019UTD_01,"HV ABC cable down from Switch pole LIS #1122093, eramosa rd west/moorooduc - Evidence of grass fire 2m x 6m area opp on road reserve - fire out on arrival",,7.62,0,Non forest,Non forest,6,6,0,54.89745331,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,0
1293,1294,Ausnet 18/157,Ausnet,5/04/2019,4/5/19 11:00,43560.45833,43560.45833,-37.51452873,145.316115,"339 WHITTLESEA-KINGLAKE ROAD, KINGLAKE CENTRAL VIC 3757",929986.0,KLK21,Low voltage AC (<1kV),RURAL SHORT, - rapid earth fault current limiter (REFCL),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190410SPN_01,"Red Phase calibration was carried out with no issues. White phase calibration was then carried out and completed successfully, however a loud bang was heard at its conclusion. Sparks and burning was observed on the top part of the inverter. Upon investiga",,7.62,0,Non forest,Non forest,6,6,0,620.5109863,94864,YCEM,COLDSTREAM AWS,,11.6,22,11.1,0
1195,1196,Jamena 17/21,Jamena,27/07/2017,7/27/17 0:00,42943.0,0.770833333,-37.650006,144.961637,"UNIT 7, 177-181 NORTHBOURNE ROAD, CAMPBELLFIELD VIC 3061",,ST34,Low voltage DC (<1.5kV),Urban, - transformer (ground outdoor mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,151940.0,20170728JEM_01,High resistance connection caused overheating and resulted in the area around the transformer LV bushing to ignite,,7.62,0,Non forest,Non forest,6,6,0,143.8857269,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,0
1001,1002,Ausnet 17/115,Ausnet,28/02/2018,2/28/18 12:56,43159.53889,43159.53889,-37.851301,145.250666,"1 STRATTON COURT, BAYSWATER VIC 3153",1218733.0,BRA11,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232626.0,20180306SPN_01,Broken LV crossarm.,,7.62,0,Non forest,Non forest,6,6,0,101.0183868,95867,SCOR,SCORESBY AWS,,1.2,27,20.8,0
696,697,PowerCor 19/253,PowerCor,3/03/2020,3/3/20 0:00,43893.0,0.604166667,-37.841542,144.277458,"42-100 MCLEANS HIGHWAY, STAUGHTON VALE VIC 3340",30252610.0,CRO013,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200304PWA_01 ,Powercor received advice of wire broken and limited power. Attending crew found that tree had failed at ground level and brought down one HV conductor. Small ground fire had self extinguished. Residents had not been in attendance recently  so it unknown w,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,233.1208344,94863,SHEO,SHEOAKS AWS,,78.2,22.9,14.4,1
15,16,PowerCor 19/30,PowerCor,8/08/2019,8/8/19 0:00,43685.0,0.328472222,-38.602023,143.000879,"2549 C164, Port Campbell VIC 3269, Australia",32056249.0,TRG003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190814PWA_02 ,"A passer-by reported a pole on fire at the incident location. Upon arrival a Powercor crew found a melted fuse box on the pole. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,22.93631935,95855,WEEA,WEEAPROINAH,,64.3,14.5,10,0
1505,1506,Powercor 18/231,Powercor,16/03/2019,16/03/2019,,,-36.37520828,145.3991625,outside 29 Welsford Street Shepparton,,SHN023,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190506PWA_03 ,Powercor crew responding to a fault found a LV Fused Gang Operated Fused dis-connector switch [FSD] had burnt out,,7.62,0,Non forest,Non forest,6,6,0,112.2546005,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9,0
16,17,PowerCor 19/213,PowerCor,25/01/2020,1/25/20 0:00,43855.0,0.661805556,-38.57136,142.902977,"Dairy -Dunbars Rd, Heytesbury Lower 3268 (approx 1km sth of Curdievale -Port Campbell Rd)",32056642.0,TRG005,Low voltage AC (<1kV),Rural Long, - connector / termination,single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200207PWA_11 ,"Fire emergency services reported a pole & ground fire at incident address. On arrival crew found a 20 x 30 mtr grass fire. On examination of substation it was determined that fire was caused by a ""hot"" joint on the substation 'b' phase.
There was no repor",,7.62,0,Non forest,Non forest,6,6,0,36.49097443,94837,YWBL,WARRNAMBOOL AWS,,129.4,26.9,21.8,0
190,191,United 17/102,United,22/03/2018,3/22/18 0:00,43181.0,0.844803241,-38.38299737,144.9229263,20 WAKOOL AVENUE ROSEBUD,1311483.0,RBD12,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5495.0,20180326UTD_02,"Replaced OH single phs service, cut cust tree clear, tested and left on. Started small fire half sq meter, already put out, service had rubbed through on tree,   fire start fire report 6825. LIS# 1311483.",,7.62,0,Non forest,Non forest,6,6,0,63.75104523,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
91,92,PowerCor 19/106,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.566666667,-38.3813744,142.228058,"31 Villiers St, Port Fairy 3284",31028939.0,KRT022,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191223PWA_03 ,Vic Fire reported wire down and sparking at incident address. When crews arrived they found a neutral screen Service wire had failed due to contact with a cust resp tree. A small ground  (lawn) fire 2m x 2m in size had started on the front lawn area and w,,7.62,0,Non forest,Non forest,6,6,0,6.892210007,94830,PTFA,PORT FAIRY AWS,,4.4,24.6,24.7,0
1151,1152,Jamena 17/28,Jamena,28/02/2018,2/28/18 0:00,43159.0,0.965196759,-37.7187347,144.889755,"23-27 VICTORY ROAD, AIRPORT WEST VIC 3042",,AW05,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20180314JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,77.81807709,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,0
1293,1294,Ausnet 18/157,Ausnet,5/04/2019,4/5/19 11:00,43560.45833,43560.45833,-37.51452873,145.316115,"339 WHITTLESEA-KINGLAKE ROAD, KINGLAKE CENTRAL VIC 3757",929986.0,KLK21,Low voltage AC (<1kV),RURAL SHORT, - rapid earth fault current limiter (REFCL),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190410SPN_01,"Red Phase calibration was carried out with no issues. White phase calibration was then carried out and completed successfully, however a loud bang was heard at its conclusion. Sparks and burning was observed on the top part of the inverter. Upon investiga",,7.62,0,Non forest,Non forest,6,6,0,620.5109863,94864,YCEM,COLDSTREAM AWS,,11.6,22,11.1,1
1295,1296,Ausnet 18/24,Ausnet,17/07/2018,7/17/18 14:23,43298.59992,43298.59992,-37.51208601,145.425688,"220 CASTELLA ROAD, CASTELLA VIC 3777",1400651.0,KLK11,Low voltage AC (<1kV),RURAL LONG, - transformer (pole mounted),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,NO FORECAST,0.1,1.98,234509.0,20180926SPN_01,Tree branch that had been blown onto the LV bushings of the pole type substation. Supply was not interrupted and all fuses were still in. The fire did not cause any major damage to the customers property majority of the fire was contained within road rese,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,348.5376892,94864,YCEM,COLDSTREAM AWS,,22,14.8,8,0
776,777,Jamena 16/21,Jamena,26/11/2016,11/26/16 0:00,42700.0,0.532638889,-37.786986,144.887052,,,BY12,22kV AC,Urban, - transformer (ground outdoor mounted),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,142339.0,20161126JEM_01,Tree lopper caused a tree branch to fall on the bushing of a ground type transformer. This resulted in a fire to the tree branch. One high voltage bushing required replacement post this event.,,7.62,0,Non forest,Non forest,6,6,0,35.33203125,94868,MELB,MELBOURNE,,36.4,20.8,19.5,0
883,884,United 17/77,United,28/02/2018,2/28/18 0:00,43159.0,0.700613426,-37.88587848,145.1375281,464 WAVERLEY ROAD MOUNT WAVERLEY,602741.0,GW 03,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5451.0,20180301UTD_05,"Private tree loc at 462 Waverley came down, pulled service down, active/neutral sitting on tree cause branch to catch on fire, grass fire only in nature strip area, lis 602741.  I",,7.62,0,Non forest,Non forest,6,6,0,88.15085602,94870,YMMB,MOORABBIN AWS,,1.2,27,20.8,0
1117,1118,Powercor 16/155,Powercor,8/03/2017,3/8/17 0:00,42802.0,0.54375,-37.657809,143.9722,,32002591.0,BAS023,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12880.0,20170309PWA_03,"CFA called to advise a tree had pulled down a wire and started a grass fire at the above location. On arrival the crew found a tree had contacted 1 phase of a single phase 22kV line and broke the conductor, resulting in the conductor falling to the ground",,7.62,0,Non forest,Non forest,6,6,0,483.2592773,94852,YBLT,BALLARAT,,29.2,26.9,16.8,0
764,765,Powercor 16/77,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.794444444,-37.732649,144.82386,,30110872.0,SA002,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,12648.0,20161222PWA_01,"Mr John Condon phoned in to advise of a wire down and a small grass fire at the incident location.

Upon arrival the crew had found that an unknown truck had come into contact with the CATV at the intersection of Calverton Road/Driscolls Rd (southern side",,7.62,0,Non forest,Non forest,6,6,0,64.914505,94866,YMML,MELBOURNE AP,,47.7,25.5,24,0
732,733,Jamena 19/35,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.436805556,-37.859289,144.886744,"83 BAYVIEW STREET, WILLIAMSTOWN VIC 3016",,NT15,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_11,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,7.305278778,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
1360,1361,Powercor 16/129,Powercor,27/01/2017,1/27/17 0:00,42762.0,0.584722222,-36.820366,144.24413,,30235097.0,BET004,22kV AC,Rural Short, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12765.0,20170130PWA_04,"A Bobcat operator reported that his machine has hit a pole and smoke coming from the pole at the incident location. Upon arrival, the Powercor crew found that the Bobcat made contact with CHP and the impact cause to damage the steel cable protection, UG c",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,283.620697,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,1
1173,1174,Ausnet 19/98,Ausnet,14/01/2020,1/14/20 16:00,43844.66667,43844.66667,-37.67282689,145.0017892,"248 EDGARS ROAD, THOMASTOWN VIC 3074",908987.0,TT9,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200115SPN_01,Silver tape from a balloon on HV  found onsite as suspect to cause the fire at pole# 908987.,,7.62,0,Non forest,Non forest,6,6,0,117.0002441,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
553,554,United 16/69,United,31/01/2017,1/31/17 0:00,42766.0,0.293402778,-37.94422734,145.0581277,,1823700.0,MR 33,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5160.0,20170203UTD_06,ABC service cable leads (150mm) cable caught fire (load)  - passed on to construction crew to replace them.  LIS 1823700,,7.62,0,Non forest,Non forest,6,6,0,37.53484344,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4,0
1123,1124,Powercor 16/122,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.621527778,-37.67997,144.37969,,30102859.0,BMH003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12795.0,20170207PWA_01,Pole Fire - crossarm broken resulting in 40 SQ m ground fire. Details unknown - NAO not notified,,7.62,0,Non forest,Non forest,6,6,0,126.9817123,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
569,570,United 19/81,United,17/01/2020,1/17/20 0:00,43847.0,0.839178241,-37.95812353,145.20697,"211 GLADSTONE ROAD, DANDENONG NORTH VIC 3175",619701.0,LD4,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1370827.0,20200304UTD_02,"Tree from school into HV. Bought down conductors. Suspect HVI. Confirmed HVI, #KEY2003, Whispir & 1st email sent/DAO, Emer Mgr & Cust Rel adv LIS#0619701", - luminaires (minor road),7.62,0,Non forest,Non forest,6,6,0,56.04541779,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
1142,1143,Jamena 19/38,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.251388889,-37.709095,144.909129,"34 WILLIAM STREET, GLENROY VIC 3046",,PV14,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_13,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,90.74193573,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
1144,1145,Jamena 19/61,Jamena,9/04/2020,4/9/20 0:00,43930.0,0.781944444,-37.634433,144.817238,"5 BLACKWELLS LANE, BULLA VIC 3428",,COO11,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-Moderate,0.2,0.92,,20200422JEM_01,Candling BA fuse observed by network operator.,,7.62,0,Non forest,Non forest,6,6,0,154.0,94866,YMML,MELBOURNE AP,,145.6,19.3,9.8,0
1611,1612,Powercor 18/255,Powercor,4/09/2019,4/09/2019,,,-35.72497895,142.3615684,"39 TOOLE STREET, HOPETOUN VIC 3396",,HSM003,Low voltage AC (<1kV),Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190508PWA_04 ,"Vic Fire reported a pole fire at the incident location.
On arrival the fault crew found that an LV crossarm had burned through on a HV / LV 2 way tee off pole.
The Powercor pole was also burned at the kingbolt location.",,7.62,0,Non forest,Non forest,6,6,0,85.2431488,94841,YWKB,WARRACKNABEAL,,51.4,17.8,14.5,0
671,672,Ausnet 19/37,Ausnet,30/08/2019,8/30/19 18:30,43707.77083,43707.77083,-37.95019001,146.951822,"459 MEWBURN PARK ROAD, MAFFRA VIC 3860",2515178.0,MFA22,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190903SPN_01,BA HV Fuse has candled. No evidence of ground fire or damage to pole. Candled BA HV fuse replaced with new and supply restored,,7.62,0,Non forest,Non forest,6,6,0,26.59424019,94907,YMES,SALE,,64.3,14.5,10,0
1312,1313,Ausnet 19/128,Ausnet,15/02/2020,2/15/20 3:48,43876.15833,43876.15833,-37.22049813,145.1118198,"570 STRATH CREEK ROAD, BROADFORD VIC 3658",4703408.0,SMR22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20200217SPN_01,fuse found candling due to lightning strike. no ground fire,,7.62,0,Non forest,Non forest,6,6,0,372.7655029,94860,KMG,KILMORE GAP AWS,,75.8,24.4,17.9,1
116,117,PowerCor 19/66,PowerCor,8/11/2019,11/8/19 0:00,43777.0,0.946527778,-38.411115,144.183168,"31 MURRAY STREET, ANGLESEA VIC 3230",32072743.0,WPD021,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200515PWA_04 ,"Calls received of supply failure at incident location. On arrival crew found EDO fuse burnt. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,10.37412739,94846,AIRE,AIREYS INLET AWS,,60.8,21.8,20.4,0
141,142,United 19/118,United,20/05/2020,5/20/20 0:00,43971.0,0.421944444,-38.42320731,144.8761306,"112 MAXWELL ROAD, FINGAL VIC 3939",1318609.0,STO14,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1406965.0,20200521UTD_01,"Punshon Maxwell S/S 2 HV fuses candled, R and W phase , single phase S/S ,P/P ,conc pole, 6K BA fuses, fire report and ESV to be notified. ESV Ref 14001255 - LIS = 1318609","Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",7.62,68,Melaleuca,Native forest,2,2,1,15.71781254,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3,1
1484,1485,PowerCor 19/267,PowerCor,15/03/2020,3/15/20 0:00,43905.0,0.813194444,-36.343159,145.132342,"1636 LILFORD ROAD, LANCASTER VIC 3620",32189439.0,KYM003,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200520PWA_09 ,Crew attending a report of part supply found arcing EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,104.0772018,95833,KYAB,KYABRAM,,78.2,22.9,14.4,0
1271,1272,PowerCor 19/146,PowerCor,2/01/2020,1/2/20 0:00,43832.0,0.870833333,-37.429438,144.548219,"67 ELLANDEE CRESCENT, MACEDON, VIC, 3440",32050356.0,GSB014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200107PWA_05 ,Crew reported possible HVI from burnt cross-arm. Cross arm had burnt through on one side and HV conductor had landed on red phase of LV. There was no ground fire or reported injuries.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,526.2331543,94860,KMG,KILMORE GAP AWS,,129.4,26.9,21.8,1
1687,1688,Powercor 18/244,Powercor,5/01/2019,5/01/2019,,,-34.42740421,142.3492362," BLAKE ROAD, IRAAK VIC 3494",,RCT014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190701PWA_06 ,"Customer reports pole fire at incident location.
On arrival crew found termination crossarm burnt
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,42.01601028,94693,YMIA,MILDURA,,12.6,28.4,25.6,0
898,899,United 16/53,United,12/12/2016,12/12/16 0:00,42716.0,0.471018519,-37.86346872,145.0805514,,2300413.0,EM 05,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5142.0,20170117UTD_04,3 phase fmb on pole LIS 2300413 - likely loose connection,,7.62,0,Non forest,Non forest,6,6,0,53.93020248,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
1401,1402,Powercor 16/105,Powercor,10/01/2017,1/10/17 0:00,42745.0,0.78125,-36.755971,144.26065,,33021007.0,BET002,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12716.0,20170116PWA_01,VICFIRE reported a grassfire at the incident location.  Dispatch contacted NAO at 17:41hrs. Upon arrival the crew noted the CFA leaving the scene after extinguishing a small grass fire which burnt an area of approximately 150m² behind Clark Rubber and Spo,,7.62,0,Non forest,Non forest,6,6,0,262.9660034,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,1
737,738,Jamena 19/43,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.186111111,-37.748487,144.860911,"28 AMIS CRESCENT, KEILOR EAST VIC 3033",,BY11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,57.99999619,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
1656,1657,PowerCor 19/164,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.889583333,-35.199141,143.382594,"50 DICKINSON ROAD, VINIFERA, VIC, 3591",32159107.0,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_05 ,"Vic Fire reported pole fire at above address. On arrival, crew found cross arm hanging from top of pole and still alight.  Burning appears to have occurred at Kingbolt.  No HVI suspected.  No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,81.16898346,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,1
198,199,United 16/82,United,15/03/2017,3/15/17 0:00,42809.0,0.749513889,-38.37834921,144.9253499,,1311305.0,RBD12,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5198.0,20170317UTD_02,o/s #5 Goolgowie - lis 1311305. Fire ignition on the ground to some trees. fire was out on arrival by CFA. Crew replaced a red ph copper to ally d on the LV from the red ph transformer lead (Murawa Goolgowie s/s ) to the main. ,,7.62,0,Non forest,Non forest,6,6,0,75.00699615,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8,0
1124,1125,Powercor 16/123,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.559027778,-37.653133,144.31496,,30116684.0,BMH003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,12754.0,20170125PWA_02,CFA reported a pole fire at the above location. A crew attended and found both the HV earths on the wooden SWER S/S pole had been removed. The resulting current leakage cause a pole fire. The embers from the pole fire started a grass fire at the base of t,,7.62,0,Non forest,Non forest,6,6,0,420.9988098,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,1
244,245,Ausnet 19/176,Ausnet,24/06/2020,6/24/20 17:32,44006.73056,44006.73056,-38.42743385,146.8235875,"1003 CARRAJUNG-WOODSIDE ROAD, WOODSIDE NORTH VIC 3874",2611451.0,FTR23,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200626SPN_02,Fuse failed to eject. fuse was replaced and supply restored.,,7.62,0,Non forest,Non forest,6,6,0,92.45231628,95830,YRMX,YARRAM CFA,,30.8,14.9,7.6,0
212,213,Ausnet 16/108,Ausnet ,10/03/2017,3/10/17 17:28,42804.72778,42804.72778,-38.45619993,145.2422452,,2803645.0,PHI13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,226862.0,20170406SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,20.70450783,94892,RHYL,RHYLL AWS,,29.2,26.9,16.8,1
1128,1129,PowerCor 19/96,PowerCor,8/12/2019,12/8/19 0:00,43807.0,0.053472222,-37.627231,144.517645,"431 DIGGERS REST-COIMADAI ROAD, COIMADAI VIC 3340",32168128.0,MLN022,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20200515PWA_11 ,Crew attending a fault found that  the end had burnt off edo fuse tube. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,195.9322205,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
134,135,PowerCor 19/294,PowerCor,15/05/2020,5/15/20 0:00,43966.0,0.943055556,-38.282534,144.612332,"23 Albert St, Point Lonsdale",30071219.0,DDL012,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200518PWA_05,Report received of a pole fire in Albert st Point Lonsdale. On arrival the crew found  that an overheated FOLCB had resulted in a pole fire. Falling debris also resulted in a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,11.9757061,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3,0
1425,1426,Powercor 16/173,Powercor,30/03/2017,3/30/17 0:00,42824.0,0.041666667,-36.591964,143.92198,,30017992.0,EHK024,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12965.0,20170403PWA_01,VicFire advised a fire at the above address.  Fire had been extinguished upon crew arrival. Upon arrival noted burning to the pole and 2 small patches of grass at the base of the pole.  .  Pole is limited life.  Follow up has been raised with Bendigo CPL ,,7.62,0,Non forest,Non forest,6,6,0,136.4151001,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8,0
614,615,Ausnet 17/63,Ausnet,13/12/2017,12/13/17 21:46,43082.90694,43082.90694,-38.01837556,145.2997741,"Magid Drive, Narre Warren VIC 3805",593824.0,HPK12,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231963.0,20180201SPN_01,HPS street lantern head caught fire due to faulty capacitor.,,7.62,0,Non forest,Non forest,6,6,0,18.51063919,94879,CRAN,CRANBOURNE,,119.2,25,22.4,0
100,101,Powercor 18/270,Powercor,27/05/2019,27/05/2019,,,-38.3864745,142.4928226,58 BARKLY STREET  WARRNAMBOOL 3280 ,,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190528PWA_02 ,CFA Comms reported pole fire. Attending crew found pole top had burnt  above HV strain cross arm and would require replacement in daylight. no customers impacted,,7.62,0,Non forest,Non forest,6,6,0,13.96088028,94832,90172,WARRNAMBOOL AP,,63.5,17.8,7.6,1
1032,1033,Ausnet 18/26,Ausnet,1/08/2018,8/1/18 8:46,43313.36528,43313.36528,-37.86035401,145.376975,"1 WOOLRICH ROAD, OLINDA VIC 3788",1309467.0,SFS1,Low voltage AC (<1kV),RURAL SHORT, - connection box,single phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,234714.0,20180809SPN_02,The customer was fed via an old private underground service from pole LIS 1309467 which fed directly into their installation. Loose connections in the fused mains box resulted in pole fire only and no ground fire was present. Fault crew replaced the faile,,7.62,0,Non forest,Non forest,6,6,0,550.4223633,94872,DUNN,DUNNS HILL AWS,,49.4,15.1,10.1,0
1284,1285,Ausnet 18/147,Ausnet,20/03/2019,3/20/19 18:40,43544.77778,43544.77778,-37.37386501,145.017588,"120 ARKELLS LANE, WANDONG VIC 3758",4700817.0,KMS12,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190321SPN_01,Lightning storm identified in the area suspected to have caused fuse operation and subsequent candling. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,360.1716003,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9,0
1081,1082,Ausnet 18/39,Ausnet,19/10/2018,10/19/18 10:55,43392.45486,43392.45486,-37.87923,147.987518,"17 CHURCH STREET, LAKES ENTRANCE VIC 3909",1901962.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181113SPN_01,Blown EDO fuse appears to have been candling. No fire,,7.62,0,Non forest,Non forest,6,6,0,0.200000003,95904,LKE,LAKES ENTRANCE,,24.9,21.4,19.2,1
753,754,Jamena 18/33,Jamena,29/03/2019,3/29/19 0:00,43553.0,0.895833333,-37.80396,144.869925,3A INDWE ST WEST FOOTSCRAY,,TH11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,178847.0,20190402JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,25.39953613,94868,MELB,MELBOURNE,,14.6,24.8,15.9,0
296,297,United 19/27,United,9/08/2019,8/9/19 0:00,43686.0,0.474479167,-38.21487456,145.1163628,"280 ERAMOSA ROAD W, MOOROODUC VIC 3933",1103528.0,MTN22,22kV AC,Rural Short, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,1322299.0,20190903UTD_01,Severe storm high winds at time of outage . Large tree thru HV ABC 257 Eramosa Rd.  cHV ABC & LV ABC damaged between MT7286 ERAMOSA RD & MT7287 ERAMOSA RD.(5 Bays) and a small fire start on ground, - overhead service conductor (residential),7.62,0,Non forest,Non forest,6,6,0,55.42489243,94879,CRAN,CRANBOURNE,,64.3,14.5,10,1
1063,1064,Ausnet 18/49,Ausnet,8/11/2018,11/8/18 11:15,43412.46875,43412.46875,-37.825342,147.578088,"320 DOCKERTYS ROAD, WY YUNG VIC 3875",1603550.0,BDL44,Low voltage AC (<1kV),RURAL LONG, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181109SPN_02,Degradation of Krone Box,,7.62,0,Non forest,Non forest,6,6,0,14.46715736,94912,YBNS,BAIRNSDALE AIRPORT,,69.6,22,19.8,0
1033,1034,Ausnet 18/42,Ausnet,24/10/2018,10/24/18 15:22,43397.64042,43397.64042,-37.87714902,145.399436,"26 BAYNES PARK ROAD, MONBULK VIC 3793",1321322.0,BGE11,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20181109SPN_04,"FOLCB has failed internally possibly as a result of poor neutral connections. Failed FOLCB removed and replaced with new, damaged dropper cables replaced and re-terminated.",,7.62,0,Non forest,Non forest,6,6,0,226.6085205,94872,DUNN,DUNNS HILL AWS,,24.9,21.4,19.2,0
925,926,Ausnet 19/27,Ausnet,11/07/2019,7/11/19 3:25,43657.14236,43657.14236,-37.76124102,145.354449,"2 ANDERSON STREET, LILYDALE VIC 3140",1008057.0,LDL12,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,NO FORECAST,0.1,0.02,,20190809SPN_03,A Dead tree failed just above ground level where there was significant decay and the tip contacted the outside HV conductor where it smouldered for a while before it broke at the point of contact and ended up resting on the outer 2 phases of the LV. No ev,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,118.9979324,94864,YCEM,COLDSTREAM AWS,,52.8,15,7.7,0
1562,1563,Ausnet 19/146,Ausnet,19/03/2020,3/19/20 20:54,43909.87083,43909.87083,-36.10601373,146.831896,"VISY BOARD, 299 MCKOY STREET, WEST WODONGA VIC 3690",5652435.0,WO13,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200320SPN_01,Deterioration of connection.,,7.62,0,Non forest,Non forest,6,6,0,159.1007996,94895,BCH,BEECHWORTH,,78.2,22.9,14.4,0
904,905,CitiPower 16/17,CitiPower,18/08/2016,8/18/16 0:00,42600.0,0.579166667,-37.838705,144.99312,,30302043.0,TK024,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12356.0,20160826PWA_03,"A customer requested urgent attendance to isolate supply due to fire in MSB room at the incident location. Upon arrival, crew found that an overheated LV fuse board caught fire. MFB attended. Protection operated. The supply isolated
and the place made saf",,7.62,0,Non forest,Non forest,6,6,0,8.978467941,94868,MELB,MELBOURNE,,69.4,15.9,10.1,0
974,975,Ausnet 18/166,Ausnet,21/04/2019,4/21/19 19:30,43576.8125,43576.8125,-37.88084657,145.2718381,"781 BURWOOD HIGHWAY, FERNTREE GULLY VIC 3156",1312340.0,BRA33,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190422SPN_01,Fault crew dispatched and found street light lantern had failed and burnt out. Cause of failure unkown at this time. Area immediately surrounding the PE cell holder was burnt and PE Cell fragments were found on ground but no evidence of ground fire. Lante,,7.62,0,Non forest,Non forest,6,6,0,100.3687744,95867,SCOR,SCORESBY AWS,,11.6,22,11.1,0
243,244,Ausnet 17/143,Ausnet,21/03/2018,3/21/18 17:36,43180.73333,43180.73333,-38.37994401,146.531906,"2225 TRARALGON CREEK ROAD, KOORNALLA VIC 3844",2605374.0,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,232942.0,20180322SPN_03,During extreme winds a large tree fell into the single phase overhead HV conductors.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,165.4221802,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6,0
1664,1665,Powercor 16/182,Powercor,9/04/2017,4/9/17 0:00,42834.0,0.331944444,-35.11093,141.19869,,32149124.0,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,13013.0,20170418PWA_03,"Crew found the customer outage was the result of a burnt HV strain arm at the incident location. There were no reported injuries, no 3rd party damage or grass fire for the incident.",,7.62,0,Non forest,Non forest,6,6,0,67.83499908,95831,WALP,WALPEUP RESEARCH,,142.7,20.8,10.8,0
1317,1318,Ausnet 19/139,Ausnet,26/02/2020,2/26/20 20:46,43887.86528,43887.86528,-37.289681,145.28607,"2752 BROADFORD-FLOWERDALE ROAD, FLOWERDALE VIC 3717",4703935.0,SMR14,22kV AC,RURAL LONG, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200227SPN_03,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,239.3038025,94860,KMG,KILMORE GAP AWS,,75.8,24.4,17.9,0
1550,1551,PowerCor 19/318,PowerCor,25/06/2020,6/25/20 0:00,44007.0,0.924305556,-36.092419,145.442972,"101 Melville St, Numurkah VIC 3636",30304093.0,NKA004,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200629PWA_02 ,"Vic Fire reported sparking and arcing at transformer at above address. On arrival, crew found failed insulated HV lead.  HV fuse had operated. Evidence of arcing between two leads. No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,107.860199,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6,0
