,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
504,505,United 18/75,United,30/01/2019,1/30/19 0:00,43495.0,0.900694444,-37.91343211,145.1167039,"NORTH ROAD, CLAYTON VIC 3168",2332439.0,OE-SVTS,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1260234.0,20190201UTD_02,66kv h/v x-arm was on fire (not on fire when crew arrived) - fire ignition report #04451 (fire contained to x-arm only) - h/v term x-arm to be replaced - LIS 2332439,,7.62,0,Non forest,Non forest,6,6,0,73.40632629,94870,YMMB,MOORABBIN AWS,,12.6,28.4,25.6,0
1048,1049,Ausnet 16/92,Ausnet ,11/02/2017,2/11/17 0:00,42777.0,42777.0,-37.8540985,145.5428847,,1316030.0,LDL13,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226393.0,20170213SPN_03,Windy conditions caused a large tree branch to fall into a SWER line bringing the conductor to the ground starting a small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,141.3932495,94872,DUNN,DUNNS HILL AWS,,47,25.9,20.5,0
809,810,Jamena 19/27,Jamena,26/11/2019,11/26/19 0:00,43795.0,0.273611111,-37.74027,144.962707,"8 MAIN STREET, COBURG VIC 3058",,CS13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20191217JEM_05,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,63.82338333,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4,0
699,700,PowerCor 19/235,PowerCor,10/02/2020,2/10/20 0:00,43871.0,0.343055556,-37.897486,144.648251,26 Edgar St Werribee 3030,32167520.0,WBE033,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200211PWA_16,A passer-by reported a HV wire on LV wires at the incident location. Upon arrival a Powercor fault crew found that a cross arm bunt through and fallen HV conductor caused HVI. There was no ground fire and no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,23.00452232,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1172,1173,Ausnet 19/97,Ausnet,7/01/2020,1/7/20 20:10,43837.84028,43837.84028,-37.69121329,145.1120191,"27 CARBORA DALE, GREENSBOROUGH VIC 3088",5806765.0,ELM31,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200108SPN_02,Cable joint on service cable failed.,,7.62,0,Non forest,Non forest,6,6,0,93.13796234,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
1617,1618,Powercor 16/73,Powercor,12/12/2016,12/12/16 0:00,42716.0,0.704861111,-35.859203,144.14145,,32035769.0,CHA006,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12627.0,20161213PWA_01,"Vic Fire reported a pole fire at corner Leitchville-Kerang Rd and Majors Rd.  On arrival the crew found a grass fire and blackened pole.  HV bridge on centre phase had burnt out. ESV Notified. No shock, No injuries, ground fire (approx. 30m x 200m sq.m). ",,7.62,0,Non forest,Non forest,6,6,0,80.2177124,94844,YKER,KERANG,,47.7,25.5,24,0
280,281,Powercor 16/35,Powercor,23/09/2016,9/23/16 0:00,42636.0,0.379861111,-38.184605,144.36657,,33040421.0,GLE012,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12456.0,20160927PWA_01,"A customer reported a transformer on fire at the incident location. Upon arrival, the Powercor crew found that an overheated FSD ignited and the fire self-extinguished. The crew made the place safe and repairs done. There were no injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,8.561350822,94857,GROV,GEELONG AP AWS,,104.6,16.7,12.6,0
1014,1015,Ausnet 16/35,Ausnet ,24/09/2016,9/24/16 21:26,42637.89323,42637.89323,-37.896688,145.23435,,1309556.0,BRA21,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224480.0,20160926SPN_01,Street light head South side burnt out. VicRoads advised a street light head on fire 200 metres east of Stud Road in Ferntree Gully Road Scoresby. Lis number 1309623. No fire on pole or ground.,,7.62,0,Non forest,Non forest,6,6,0,69.85164642,95867,SCOR,SCORESBY AWS,,104.6,16.7,12.6,0
1265,1266,PowerCor 19/175,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.6375,-37.530055,143.888032,60 Alkera Rd Invermay 3352,30003992.0,BAN007,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200113PWA_01 ,Vic Fire reported a ground fire at the incident location. A Powercor crew found that FOLCB on the pole (LIS 45326) overheated and fallen debris caused 6*30 grass fire. The fire damage to a customer's fence. There was no reported injuries.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,496.374115,94852,YBLT,BALLARAT,,129.4,26.9,21.8,0
941,942,Ausnet 19/147,Ausnet,24/03/2020,3/24/20 2:50,43914.11806,43914.11806,-37.72710602,145.149167,"28 METERY ROAD, ELTHAM VIC 3095",921885.0,ELM34,22kV AC,URBAN, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200326SPN_01,Candled fuse.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,46.12688446,95873,BUND,BUNDOORA,,78.2,22.9,14.4,0
1400,1401,Powercor 16/74,Powercor,12/12/2016,12/12/16 0:00,42716.0,0.625,-36.797263,144.343,,30041489.0,BGO013,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12623.0,20161212PWA_03,"Vic Fire reported car hit a pole at 767 Strathfieldsaye Rd Strathfieldsaye.  They also reported a damaged cross-arm, wires down on road and footpath, burn marks on houses and a small grass fire.  On arrival the crew found that the HV cross-arm had broken,",,7.62,0,Non forest,Non forest,6,6,0,211.6972046,94855,YBDG,BENDIGO AWS,,47.7,25.5,24,0
169,170,United 19/87,United,23/01/2020,1/23/20 0:00,43853.0,0.28412037,-38.39871921,144.9395027,"33A BROWNS ROAD, MAIN RIDGE VIC 3928",8831401.0,RBD12,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,1372960.0,20200124UTD_01,"replaced 3 phase fmb on service pole, caught fire, fire report no 01981. box supplying no 35. nst passed and left on ncia. ESV REF# 13241384 - lis 8831401",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,132.3295898,94898,CERB,CERBERUS AWS,,129.4,26.9,21.8,0
355,356,United 17/104,United,24/03/2018,3/24/18 0:00,43183.0,0.4659375,-38.10737339,145.1530874,217R AUSTIN ROAD SEAFORD,3307951.0,FTN12,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5528.0,20180502UTD_02,"Tree branch on HV bushing, removed and replaced 16A PFF. lis 3307951. Bushing cover melted and cleaned up with new cover under EAP26809 I@15:55 C@16:05. Possom proofed.",,7.62,0,Non forest,Non forest,6,6,0,10.04726219,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,0
999,1000,Ausnet 17/89,Ausnet,28/01/2018,1/28/18 20:10,43128.84028,43128.84028,-37.77470001,145.24039,"3 DELATITE COURT, WARRANWOOD VIC 3134",1218137.0,RWN31,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232162.0,20180129SPN_03,Red phase conductor D burn through connection (loose connection) and lead from isolator at substation pole.,,7.62,0,Non forest,Non forest,6,6,0,127.5020447,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
120,121,PowerCor 19/300,PowerCor,22/05/2020,5/22/20 0:00,43973.0,0.442361111,-38.315,144.1699,"370 FLAXBOURNE ROAD,PARAPARAP,VIC,3240",32084233.0,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,,20200703PWA_04,EDO found burnt in half on ground. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,103.6041412,94846,AIRE,AIREYS INLET AWS,,82.8,16.4,8.3,0
1236,1237,Ausnet 18/162,Ausnet,16/04/2019,4/16/19 21:10,43571.88194,43571.88194,-37.667964,145.189284,"6 VALLEY ROAD, WATTLE GLEN VIC 3096",921018.0,ELM15,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190417SPN_01,Candled 6k Boric Acid HV fuse. No evidence of ground fire,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,70.1145401,95873,BUND,BUNDOORA,,11.6,22,11.1,0
1089,1090,Ausnet 16/118,Ausnet ,17/05/2017,5/17/17 19:05,42872.79514,42872.79514,-37.87654685,148.0050555,,1902475.0,BDL41,Low voltage AC (<1kV),RURAL LONG, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,228117.0,20170601SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,0.200000003,95904,LKE,LAKES ENTRANCE,,29.6,17.2,8.3,0
130,131,Powercor 16/53,Powercor,16/11/2016,11/16/16 0:00,42690.0,0.458333333,-38.282995,144.31525,,33106443.0,WPD022,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12554.0,20161116PWA_04,A customer reported loss of power to their residence near the incident location. On arrival the fault crew found that the FMJB mounted on the concrete pole had caught fire and burnt out at the incident location. The fire had self-extinguished. The crew re,,7.62,0,Non forest,Non forest,6,6,0,24.46115112,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,0
62,63,Ausnet 17/164,Ausnet,14/05/2018,5/14/18 7:45,43234.32292,43234.32292,-38.50200302,145.955512,"50 CARMODYS ROAD, LEONGATHA SOUTH VIC 3953",2001147.0,LGA14,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,233540.0,20180515SPN_05,Corroded steel conductor broke at existing sleeve on conductor which fell to ground & burnt small area of grass on nature strip,,7.62,0,Non forest,Non forest,6,6,0,55.62442017,95854,ELLI,ELLINBANK,,72.2,17.6,7.3,0
1651,1652,PowerCor 19/89,PowerCor,1/12/2019,12/1/19 0:00,43800.0,0.539583333,-35.181065,142.9225,Chinkapook-Mittyack rd Chinapook vic 3546,30304554.0,OYN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200515PWA_09,Crew reports burnt wooden HV crossarm on pole 238 - small ground fire,,7.62,0,Non forest,Non forest,6,6,0,56.51532745,94831,OUYE,OUYEN,,4.4,24.6,24.7,0
816,817,CitiPower 19/20,CitiPower,16/07/2019,7/16/19 0:00,43662.0,0.780555556,-37.794768,145.06377,"1122 BURKE ROAD,BALWYN NORTH,VIC,3104",30167864.0,L022,Low voltage AC (<1kV),Urban, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190724PWA_04 ,"MFB reported a pole fire at the above incident location. Upon crew arrival, they reported a faulty 150W public lighting head unit which had caught on fire. There was no reported injuries or ground fire. Crew organized a public lighting head unit to be rep",,7.62,0,Non forest,Non forest,6,6,0,27.65502739,94868,MELB,MELBOURNE,,52.8,15,7.7,0
19,20,Powercor 18/234,Powercor,16/04/2019,16/04/2019,,,-38.60039526,143.0011931,"2520 Cobden-Port Campbell Rd, Port Campbell 3269",,TRG003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190507PWA_02 ,CFA reported pole fire at incident location. On arrival crew found bird nest material in FOLCB had caught fire and melted the box and conductor insulation. Melted plastic fell to the ground but did not start a fire.,,7.62,0,Non forest,Non forest,6,6,0,22.87255669,95855,WEEA,WEEAPROINAH,,11.6,22,11.1,0
1565,1566,Ausnet 16/32,Ausnet ,5/09/2016,9/5/16 11:55,42618.49653,42618.49653,-36.10114701,146.826638,,5217235.0,WO13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,No forecast,0.1,0.1,224089.0,20160906SPN_02,Crew found a HV fuse hung up and candled PF fuse tube. The fuse and fuse tube were replaced. lis 5217235.,,7.62,0,Non forest,Non forest,6,6,0,151.7960968,94895,BCH,BEECHWORTH,,104.6,16.7,12.6,1
450,451,PowerCor 19/115,PowerCor,23/12/2019,12/23/19 0:00,43822.0,0.309027778,-38.011526,143.972782,"19 Tolson st, Shelford vic 3329",31034200.0,GL012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_08 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,103.3858643,94863,SHEO,SHEOAKS AWS,,4.4,24.6,24.7,0
1514,1515,Ausnet 17/136,Ausnet,18/03/2018,3/18/18 12:47,43177.53264,43177.53264,-36.28100977,145.8189554,"ALMARU, 2365 BENALLA-TOCUMWAL ROAD, YUNDOOL VIC 3727",3911226.0,BN2,22kV AC,RURAL LONG, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232877.0,20180319SPN_05,During gusty wind conditions a large tree limb fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,135.7608032,94884,YBLA,BENALLA,,24.6,24.9,16.6,0
1628,1629,PowerCor 19/53,PowerCor,25/10/2019,10/25/19 0:00,43763.0,0.291666667,-35.425516,142.461019,2446 Sunraysia Hwy Turriff 3488,32159041.0,OYN005,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20191028PWA_01,Customer reported loss of supply. On arrival crew found a deteriorated crossarm and one conductor had fallen to ground causing a small grass fire (30m x 20m). The fire self extinguished. There was no injuries.,,7.62,0,Non forest,Non forest,6,6,0,80.18041229,94831,OUYE,OUYEN,,27.7,21.3,18.8,0
851,852,United 18/48,United,20/11/2018,11/20/18 0:00,43424.0,0.732002315,-37.86289559,145.0359417,"53 THANET STREET, MALVERN VIC 3144",2313937.0,K  06,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1238291.0,20181206UTD_03,"Emergency switching to remove council tree branch from across HV/LV, LIS=2313937",,7.62,0,Non forest,Non forest,6,6,0,46.26171875,94868,MELB,MELBOURNE,,69.6,22,19.8,0
1084,1085,Ausnet 17/30,Ausnet,4/09/2017,9/4/17 23:54,42982.99583,42982.99583,-37.86088901,148.034363,"45 LAKE BUNGA BEACH ROAD, LAKE BUNGA VIC 3909",1902793.0,NLA34,Low voltage AC (<1kV),RURAL SHORT, - connection box,two phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,230171.0,20170905SPN_03,likely caused by polluted insulator (salt ),,7.62,0,Non forest,Non forest,6,6,0,53.24732208,95904,LKE,LAKES ENTRANCE,,46.7,17.8,12.6,0
256,257,PowerCor 19/118,PowerCor,25/12/2019,12/25/19 0:00,43824.0,0.995833333,-38.186745,143.186213,"460 Chocolyn Rd, Camperdown 3260",30047237.0,CDN004,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_04 ,Vic Fire reported a pole fire at the incident address. When crews arrived they found a FOLCB on substation pole had failed resulting in a equip fire and small (9x2m) grd fire. CFA crews extinguished the fire. No injuries or property damage was reported.,,7.62,0,Non forest,Non forest,6,6,0,147.8046875,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7,0
895,896,United 16/27,United,13/09/2016,9/13/16 0:00,42626.0,0.165277778,-37.76707651,145.0866268,,7056808.0,WD 36,22kV AC,Urban, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5021.0,20160914UTD_01 ,EDO Fuse Candled Lis # 7056808 - Tx at WESTMINSTER-SUMMIT,,7.62,0,Non forest,Non forest,6,6,0,47.96205139,95873,BUND,BUNDOORA,,104.6,16.7,12.6,0
1651,1652,PowerCor 19/89,PowerCor,1/12/2019,12/1/19 0:00,43800.0,0.539583333,-35.181065,142.9225,Chinkapook-Mittyack rd Chinapook vic 3546,30304554.0,OYN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200515PWA_09,Crew reports burnt wooden HV crossarm on pole 238 - small ground fire,,7.62,0,Non forest,Non forest,6,6,0,56.51532745,94831,OUYE,OUYEN,,4.4,24.6,24.7,1
598,599,United 17/31,United,19/10/2017,10/19/17 0:00,43027.0,0.459178241,-38.03786913,145.1990436,"97-105 BANGHOLME ROAD, BANGHOLME",623176.0,DVY34,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5323.0,20171012UTD_03,Fuse candled. white phase on Cap  BANGHOLME HAMMOND. Vaccum switch damaged.  Cap  BANGHOLME HAMMOND isolated . LIS#3441333. fire ignition report # 00199 - no fire on grass,,7.62,0,Non forest,Non forest,6,6,0,7.052546978,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
529,530,United 17/91,United,18/03/2018,3/18/18 0:00,43177.0,0.457037037,-37.94414849,145.077719,125 COCHRANES ROAD MOORABBIN,1815975.0,HT 03,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5481.0,20180319UTD_04,x arm fire - lis 1815975 - HV strain arm burnt and req replacement - blue phase HV insulator on top of strain arm tracked to x-arm. ,,7.62,0,Non forest,Non forest,6,6,0,43.6310463,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
927,928,Ausnet 19/30,Ausnet,19/07/2019,7/19/19 8:38,43665.35972,43665.35972,-37.84692104,145.2219295,"743 BORONIA ROAD, WANTIRNA VIC 3152",5625514.0,BRA11,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190722SPN_03,Investigation concluded that the igniter appears to have failed resulting in the street light  catching fire. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,107.0753326,95867,SCOR,SCORESBY AWS,,52.8,15,7.7,0
1120,1121,PowerCor 19/199,PowerCor,19/01/2020,1/19/20 0:00,43849.0,0.804861111,-37.67324,144.418361,5 Chicquita Crt Bacchus Marsh 3340,,BMH004,22kV AC,Rural Short, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200121PWA_03 ,While patrolling area following thunderstorms field crew were alerted by fore brigade of smoke emanating from kisok substation at incident location. On arrival crew of the substation it was established there was damaged HV cable and a possible damaged kio,,7.62,0,Non forest,Non forest,6,6,0,155.5370636,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8,0
1223,1224,Ausnet 19/78,Ausnet,19/12/2019,12/19/19 16:10,43818.67361,43818.67361,-37.59310021,145.2426058,"240 HILDEBRAND ROAD, COTTLES BRIDGE VIC 3099",919192.0,DRN23,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200107SPN_06,HV Candled Fuse at Sub,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,187.712204,94864,YCEM,COLDSTREAM AWS,,4.4,24.6,24.7,0
140,141,United 19/99,United,2/03/2020,3/2/20 0:00,43892.0,0.238981481,-38.36740156,144.8092503,"2549 POINT NEPEAN ROAD, RYE VIC 3941",1303874.0,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384438.0,20200310UTD_01,xarm fire at tee pole Pt Nepean rd tee to TAROOK WHITECLIFFS. Zinfra crew changed pole. Fire Ignition Report #7061. - lis 1303874,600V DC,7.62,68,Melaleuca,Native forest,2,2,1,11.11455154,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4,0
1566,1567,Ausnet 16/34,Ausnet ,15/09/2016,9/15/16 11:48,42628.49167,42628.49167,-36.1240808,146.8916233,,5808844.0,WO32,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224298.0,20160922SPN_02,"Fault Crew attended a reported pillar on fire in Ethel St Wodonga. A small area of grass was burnt surrounding the pillar due to the flames/arc coming out of the base of the pillar. A 200 Amp switch failed, believed to have been caused by moisture ingress",,7.62,0,Non forest,Non forest,6,6,0,163.8484039,94895,BCH,BEECHWORTH,,104.6,16.7,12.6,0
266,267,PowerCor 19/286,PowerCor,20/04/2020,4/20/20 0:00,43941.0,0.948611111,-38.260408,144.200121,"MUNGARA, 475 HUNTS ROAD, PARAPARAP VIC 3240",33045623.0,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200520PWA_13 ,Crew responding to an outage  found that a fuse had hung up and burnt.,,7.62,0,Non forest,Non forest,6,6,0,68.87398529,94857,GROV,GEELONG AP AWS,,145.6,19.3,9.8,0
1034,1035,Ausnet 18/87,Ausnet,24/01/2019,1/24/19 19:18,43489.80417,43489.80417,-37.88603402,145.370041,"DANDENONG RANGES NATIONAL PARK, 70 MONBULK ROAD, SHERBROOKE VIC 3789",1305203.0,BGE11,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20190125SPN_03,A branch has broken off a very large healthy Mt Ash tree contacting and bringing down 2 bays of LV ABC as it fell to ground resulting in a small 1m x 1m square fire. The tree was not identified as being hazardous,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,350.6894836,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6,0
1516,1517,Ausnet 19/143,Ausnet,10/03/2020,3/10/20 9:35,43900.39931,43900.39931,-36.373137,146.279983,"74 SHANLEY STREET, WANGARATTA VIC 3677",5103634.0,WN4,Low voltage AC (<1kV),RURAL SHORT, - transformer (ground outdoor mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200318SPN_01,TX caught fire at LV bushings,,7.62,0,Non forest,Non forest,6,6,0,149.8209991,94889,YWGT,WANGARATTA AWS,,78.2,22.9,14.4,0
1077,1078,Ausnet 19/47,Ausnet,9/10/2019,10/9/19 9:30,43747.39583,43747.39583,-37.85123599,148.039341,"PRINCES HWY, LAKE TYERS BEACH VIC 3909",1903088.0,NLA34,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20191010SPN_03,Candled HV Boric Acid Fuse,,7.62,0,Non forest,Non forest,6,6,0,23.56783676,95904,LKE,LAKES ENTRANCE,,27.7,21.3,18.8,0
1218,1219,Jamena 16/35,Jamena,20/06/2017,6/20/17 0:00,42906.0,0.984722222,-37.703957,145.025029,,,TT3,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,150444.0,20170621JEM_01,LV crossarm broke causing the HV dropper to contact the pole and burn through the LV arm. New LV crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,102.0,95873,BUND,BUNDOORA,,21.4,14.9,7.2,1
1180,1181,Ausnet 18/29,Ausnet,4/08/2018,8/4/18 18:54,43316.7875,43316.7875,-37.65118573,145.0165081,"130 COOPER STREET, EPPING VIC 3076",5658165.0,EPG23,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234761.0,20180808SPN_02,DAO arrived on site to find evidence of a burnt out 150w Street light. The street light was burnt from the top of the structure indicating faulty wiring rather than a blown globe. The light structure itself extends over the road so there was no ground fir,,7.62,0,Non forest,Non forest,6,6,0,128.9824066,95873,BUND,BUNDOORA,,49.4,15.1,10.1,0
1558,1559,Ausnet 17/90,Ausnet,29/01/2018,1/29/18 2:18,43129.09583,43129.09583,-36.084061,146.733774,"998 PLUNKETTS ROAD, BARNAWARTHA NORTH VIC 3691",5208299.0,BWA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232163.0,20180129SPN_04,A bat caused a flashover between a steel crossarm and a HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,187.1555939,95837,RGLN,RUTHERGLEN RESEARCH,,73.6,27.2,23.9,0
456,457,PowerCor 19/184,PowerCor,11/01/2020,1/11/20 0:00,43841.0,0.6875,-38.038311,144.419604,"Outside 110 and 100 Coonawarra Drive, Avalon 3212",32085621.0,FNS032,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200114PWA_01 ,The crew were dispatched to a ground fire and blown transformer at the incident location. On arrival the crew found a 10kva transformer had failed causing debris to fall to the ground igniting grass below. Oil had also fallen to ground below. There was so,,7.62,0,Non forest,Non forest,6,6,0,14.0297184,94854,YMAV,AVALON AWS,,129.4,26.9,21.8,0
815,816,Jamena 19/62,Jamena,12/04/2020,4/12/20 0:00,43933.0,0.129166667,-37.751425,144.96683,"11 THE GROVE, COBURG VIC 3058",,CS5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200420JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,54.94400787,94868,MELB,MELBOURNE,,145.6,19.3,9.8,0
1462,1463,Powercor 16/133,Powercor,31/01/2017,1/31/17 0:00,42766.0,0.575,-36.33311,141.64399,,30077836.0,NHL016,Low voltage AC (<1kV),Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12772.0,20170201PWA_02,"Vic Fire reported a service down and a ground fire at the incident location. On arrival the crew found that an LV neutral screen service had broken away from the roller at the POA, falling to the ground alive. The sparking service ignited some straw mulch",,7.62,0,Non forest,Non forest,6,6,0,127.6666565,94827,YNHL,NHILL,,33.2,26.5,23.4,0
838,839,CitiPower 19/42,CitiPower,23/05/2020,5/23/20 0:00,43974.0,0.201388889,-37.765556,144.949222,"Outside 70 Pearson St, West Brunswick",30155687.0,WB002,Low voltage AC (<1kV),Urban, - luminaires (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200525PWA_06 ,"Customer reported street light on cnr. of Pearson St. and Victoria St. on fire at top of pole.   
Small flames and debris falling to ground. MFB attended. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,49.70279694,94868,MELB,MELBOURNE,,82.8,16.4,8.3,1
666,667,Ausnet 16/115,Ausnet ,11/04/2017,4/11/17 13:40,42836.56944,42836.56944,-37.927899,145.950214,,2700395.0,WGL24,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,227473.0,20170420SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,411.9850769,94880,NJE,NOOJEE,,142.7,20.8,10.8,0
916,917,United 19/32,United,28/10/2019,10/28/19 0:00,43766.0,0.662453704,-37.88470115,145.2067347,"QUARRY, 191 GEORGE STREET, WANTIRNA SOUTH VIC 3152",619559.0,GW7,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1346112.0,20191106UTD_02,Originally recorded as abird/Animal it was subsequently determined after investigation a vehicle has contacted the conductors and laft a scorch mark on the ground <1m, - underground service cable (commercial / industrial),7.62,0,Non forest,Non forest,6,6,0,55.50438309,95867,SCOR,SCORESBY AWS,,27.7,21.3,18.8,0
538,539,United 17/121,United,29/05/2018,5/29/18 0:00,43249.0,0.865775463,-38.0123838,145.0907076,28 NEPEAN HWY ASPENDALE,3302246.0,MC 01,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5555.0,20180608UTD_01,Crew isolated the substation LV/HV and replaced the TX LV leads and Krone box as they had melted together. LIS # 3302246. ,,7.62,0,Non forest,Non forest,6,6,0,2.999984026,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,0
194,195,United 17/116,United,9/05/2018,5/9/18 0:00,43229.0,0.972175926,-38.33849453,144.9696554,2 FRIEDA STREET DROMANA,1317512.0,DMA13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5538.0,20180517UTD_03,"crew found a HV xarm fire at pole Lis#1317512, and replaced it under EAP. PM notif# 1000651866",,7.62,0,Non forest,Non forest,6,6,0,13.0001545,94898,CERB,CERBERUS AWS,,72.2,17.6,7.3,1
1230,1231,Ausnet 18/75,Ausnet,4/01/2019,1/4/19 15:00,43469.625,43469.625,-37.69969509,145.1587816,"55 ZIG ZAG ROAD, ELTHAM VIC 3095",918744.0,ELM15,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20190111SPN_09,"A small branch appears to have broken from the upper canopy of the tree and contacted o/h conductors. The branch appears to have smouldered on the lines and fallen to the ground which may have started a small grass fire.

The tree in question was a Counci",,7.62,0,Non forest,Non forest,6,6,0,45.90093231,95873,BUND,BUNDOORA,,12.6,28.4,25.6,1
486,487,United 19/72,United,5/01/2020,1/5/20 0:00,43835.0,0.489363426,-37.98827814,145.1004742,"29 DE HAVILLAND ROAD, MORDIALLOC VIC 3195",1806826.0,MC9,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366571.0,20200122UTD_09,"Xarm burnt off at G/T S/S, Glass discs & Grey fog dressing down... LIS#1806826... fire report# 04456...   hv termination xarm on the sub pole being replaced... - ESV 13116343", - field devices,7.62,0,Non forest,Non forest,6,6,0,7.867175102,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,1
1648,1649,Powercor 16/91,Powercor,28/12/2016,12/28/16 0:00,42732.0,0.357638889,-35.166426,141.74146,,32139791.0,OYN001,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,12661.0,20161229PWA_04,"VicFire reported wire down and ground fire at the incident location. On arrival the crew found that a tree had fallen over in high winds from outside the clearance space onto 1 phase of the 3 phase 22kV line, breaking the insulator, dislodging the conduct",,7.62,0,Non forest,Non forest,6,6,0,62.59284592,95831,WALP,WALPEUP RESEARCH,,47.7,25.5,24,0
898,899,United 16/53,United,12/12/2016,12/12/16 0:00,42716.0,0.471018519,-37.86346872,145.0805514,,2300413.0,EM 05,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5142.0,20170117UTD_04,3 phase fmb on pole LIS 2300413 - likely loose connection,,7.62,0,Non forest,Non forest,6,6,0,53.93020248,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,1
991,992,Ausnet 17/20,Ausnet,6/07/2017,7/6/17 8:49,42922.36736,42922.36736,-37.89366094,145.2918975,"61 GLENFERN ROAD, FERNTREE GULLY VIC 3156",1302470.0,FGY22,22kV AC,URBAN,Other ,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229035.0,20170706SPN_03,"Investigation completed with following findings:
The root cause of the intermittent internal capacitor can failure is believed to be due to insulation failure between
capacitor foils within the can. Intermittent nature of the capacitor fault does not last",,7.62,0,Non forest,Non forest,6,6,0,97.94701385,94872,DUNN,DUNNS HILL AWS,,35.6,14.5,7.9,0
1023,1024,Ausnet 16/99,Ausnet ,16/02/2017,2/16/17 5:00,42782.20833,42782.20833,-37.83583999,145.238921,,1204917.0,RWT15,66kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,226488.0,20170217SPN_01,A possum caused a flashover between a 66kV conductor and the concrete pole/steel crossarm and into the neutral via an Optus earth resulting in a gas meter fire.,,7.62,0,Non forest,Non forest,6,6,0,115.8506851,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,0
97,98,PowerCor 19/202,PowerCor,20/01/2020,1/20/20 0:00,43850.0,0.0,-38.385918,142.491587,"74 Barkly St, Warrnambool 3280",30544142.0,WBL008,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200122PWA_03 ,"A customer reported to the fire brigade that a pole fire had occurred at the incident location. On arrival the crew found that following misty rain, the pole had burnt through at the eye bolt for the centre phase HV discs. There was no ground fire, and th",,7.62,0,Non forest,Non forest,6,6,0,3.659487963,94832,90172,WARRNAMBOOL AP,,129.4,26.9,21.8,0
1294,1295,Ausnet 16/69,Ausnet ,28/12/2016,12/28/16 12:34,42732.52418,42732.52418,-37.48220899,145.290792,,1401497.0,KLK1,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225932.0,20170103SPN_04,Large pine tree broke off near base and fell 22m across hv/lv line just south of pole 1400108. Small grass fire was started mid span between poles 5765123 and 1401497,,7.62,0,Non forest,Non forest,6,6,0,537.5718994,94864,YCEM,COLDSTREAM AWS,,47.7,25.5,24,0
473,474,United 19/33,United,30/10/2019,10/30/19 0:00,43768.0,0.607384259,-37.97619783,145.0215062,"533 BALCOMBE ROAD, BLACK ROCK VIC 3193",1820222.0,BR4,11kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1346876.0,20191127UTD_04,"Refer also to T/E#1346872.  CrCrew also reports hole blown in HV UGC at CHP #1812587 c/t BALCOMBE EBDEN S/S, this was likely the primary fault.   Faulty HV cable disconnected, isolated and earthed and A/P issued to UGC crew from ZNX. Customers ex BALC", - underground service cable (subdivision / construction),7.62,0,Non forest,Non forest,6,6,0,19.85531998,94870,YMMB,MOORABBIN AWS,,27.7,21.3,18.8,0
1338,1339,Ausnet 16/50,Ausnet ,10/11/2016,11/10/16 13:17,42684.55347,42684.55347,-37.05919202,145.108568,,578208.0,SMR1,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,225159.0,20161110SPN_01,Crew found hung up EDO fuse that had possibly candled & cause a spark to hit the ground. Customer extinguished the fire of approx. size 86m2. ,,7.62,0,Non forest,Non forest,6,6,0,159.8141937,94874,YMNG,MANGALORE AWS,,36.4,20.8,19.5,0
139,140,United 19/69,United,5/01/2020,1/5/20 0:00,43835.0,0.428657407,-38.33014366,144.7136143,"26 ELIZABETH ROAD, PORTSEA VIC 3944",1307150.0,STO13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366547.0,20200122UTD_06,"ELIZABETH AVE, LIS:1307150 HV LV Inter, 9 Shed insulators. Xarm requires replacement broken at strap bolt. fire report #7043 -ESV #13140653", - communications linear assets,7.62,0,Non forest,Non forest,6,6,0,6.808852196,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8,0
863,864,United 18/115,United,13/05/2019,5/13/19 0:00,43598.0,0.59599537,-37.86819696,145.0599577,"1889 MALVERN ROAD, MALVERN EAST VIC 3145",2317286.0,K  13,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1291106.0,20190523UTD_01,lis: 2317286  ipc connection caught fire and needs to be replaced     1889 malvern rd malvern east ,,7.62,0,Non forest,Non forest,6,6,0,27.00000381,94868,MELB,MELBOURNE,,63.5,17.8,7.6,0
1734,1735,PowerCor 19/288,PowerCor,23/04/2020,4/23/20 0:00,43944.0,0.789583333,-34.206091,142.17703,2 Eleventh Street (corner Cowra Avenue)Mildura 3500,32155128.0,MDA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200424PWA_02,"CFA reported a pole fire at incident location. Crew found that the top position HV xarm had burnt allowing the white phase insulator to drop down on the lower HV conductors. CFA attended and put out the fire. There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,52.11208344,94693,YMIA,MILDURA,,145.6,19.3,9.8,1
507,508,United 18/94,United,2/03/2019,3/2/19 0:00,43526.0,0.755555556,-37.98308486,145.0712594,"UNIT 1 112 WARRIGAL ROAD, PARKDALE VIC 3195",1809079.0,M  35,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1271164.0,20190306UTD_01,"Xarm fire - replaced HV inter x-arm. 3 x HV insulators, and replaced 10mtrs of 19/200 copper conductor, restored 2300 - lis 1809079",,7.62,0,Non forest,Non forest,6,6,0,18.9538765,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,0
180,181,United 18/103,United,25/03/2019,3/25/19 0:00,43549.0,0.742581019,-38.328302,144.9737447,"2 NEPEAN HIGHWAY, DROMANA VIC 3936",8825074.0,DMA14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1277811.0,20190328UTD_02,"Refer # 1277759 HV crossarm broken at LIS#8825074. Pole + xarm fire, fire report #02543. crew replaced pole lis#8825074.",,7.62,0,Non forest,Non forest,6,6,0,4.022881985,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
1492,1493,PowerCor 19/282,PowerCor,11/04/2020,4/11/20 0:00,43932.0,0.815277778,-36.34312,145.17494,O/S 1230 LILFORD RD. MERRIGUM,30130456.0,KYM003,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200414PWA_02,Report received of small grass fire and wire down at the incident location. On arrival crew found that a conductor had fractured at the 22kv insulator and fallen to the ground starting a small grass fire. There was no reported injuries or third party prop,,7.62,0,Non forest,Non forest,6,6,0,105.5174026,95833,KYAB,KYABRAM,,145.6,19.3,9.8,1
45,46,Ausnet 17/91,Ausnet,29/01/2018,1/29/18 5:35,43129.23264,43129.23264,-38.50828699,145.592468,"430 KOETSVELDT ROAD, RYANSTON VIC 3992",2809269.0,WGI22,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232174.0,20180130SPN_01,Pole mounted FOLCB caught fire. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,130.5173492,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,0
1561,1562,Ausnet 19/76,Ausnet,18/12/2019,12/18/19 13:42,43817.57083,43817.57083,-36.114293,146.895199,"30 HOVELL STREET, WODONGA VIC 3690",5204893.0,WO14,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20191220SPN_02,"truck hit pole, LV conductor to ground, confirmed HVI",,7.62,0,Non forest,Non forest,6,6,0,155.6161041,94895,BCH,BEECHWORTH,,4.4,24.6,24.7,0
1510,1511,Powercor 16/185,Powercor,12/04/2017,4/12/17 0:00,42837.0,0.929861111,-36.333035,145.43177,,30305074.0,STN024,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13014.0,20170418PWA_04,"CFA reported a grass fire at the incident location. The crew found a faulty HV bridge caused a small fire 10m x 1m along the drain at the incident location. There were no reported injuries, no 3rd party damage for the incident. ",,7.62,0,Non forest,Non forest,6,6,0,113.9557037,94875,YSHT,SHEPPARTON AWS,,142.7,20.8,10.8,0
637,638,Ausnet 19/33,Ausnet,13/08/2019,8/13/19 11:30,43690.47917,43690.47917,-37.93154598,145.557095,"2904 GEMBROOK-LAUNCHING PLACE ROAD, GEMBROOK VIC 3783",416465.0,OFR23,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190821SPN_05,LV fuse box on pole caught fire. A suspected low voltage loose service cable connection within the fused mains box causing it to fail and ignite as a result. The fire was contained within the box only and there was no damage to pole and no evidence of gro,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,270.4880676,94872,DUNN,DUNNS HILL AWS,,64.3,14.5,10,0
512,513,United 18/118,United,6/06/2019,6/6/19 0:00,43622.0,0.389479167,-37.93945435,145.1312647,"29 ROSEBANK AVENUE, CLAYTON SOUTH VIC 3169",629670.0,SV 33,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1300030.0,20190704UTD_01,crews have at rank rosebank - crew have replaced pff fuse at switch 810 caused by candling.  LIS 0629670 Nomaly Feeder SV 33 but SV 20 on day of event,,7.62,0,Non forest,Non forest,6,6,0,51.0010376,94870,YMMB,MOORABBIN AWS,,57.5,15.5,7.2,1
1610,1611,Powercor 18/226,Powercor,4/09/2019,4/09/2019,,,-35.76834704,142.0541754,"22 Byrne Street,, Yapeet",,NHL015,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190409PWA_01 ,"Powercor received a report from the CFA of a Pole Fire at 222 Byrne Street Yapeet.
A Powercor crew attended at determined that a Pole Fire had occurred on Jeparit Pole 627. 
The X-arm had burnt through at the X-arm strap bolt and one of the HV conductor h",,7.62,0,Non forest,Non forest,6,6,0,75.96198273,94841,YWKB,WARRACKNABEAL,,51.4,17.8,14.5,1
1615,1616,PowerCor 19/248,PowerCor,24/02/2020,2/24/20 0:00,43885.0,0.238888889,-35.806131,144.20827,"44 Western Road, Cohuna VIC 3568",33022821.0,CHA006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200225PWA_03 ,"CFA reported pole fire at the incident location. Upon arrival fault crew found that a FOLCB had faulted and burnt the box. No ground fire or damage to concrete pole, CFA attended.",,7.62,0,Non forest,Non forest,6,6,0,79.57295227,94844,YKER,KERANG,,75.8,24.4,17.9,0
116,117,PowerCor 19/66,PowerCor,8/11/2019,11/8/19 0:00,43777.0,0.946527778,-38.411115,144.183168,"31 MURRAY STREET, ANGLESEA VIC 3230",32072743.0,WPD021,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200515PWA_04 ,"Calls received of supply failure at incident location. On arrival crew found EDO fuse burnt. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,10.37412739,94846,AIRE,AIREYS INLET AWS,,60.8,21.8,20.4,1
708,709,PowerCor 19/110,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.602777778,-37.875347,144.795302,"QUEEN STREET, ALTONA VIC 3018",32178028.0,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200518PWA_03,Report of pole fire at incident location. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.013332367,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
675,676,Ausnet 17/120,Ausnet,28/02/2018,2/28/18 19:51,43159.82708,43159.82708,-38.07592802,146.891761,"604 NAMBROK HALL ROAD, NAMBROK VIC 3847",2509549.0,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,232632.0,20180301SPN_03,In windy conditions a HV conductor was brought down by a fallen tree.,,7.62,0,Non forest,Non forest,6,6,0,23.91658974,94907,YMES,SALE,,1.2,27,20.8,1
724,725,PowerCor 19/274,PowerCor,26/03/2020,3/26/20 0:00,43916.0,0.489583333,-37.826412,144.8574,Opposite 65-69 Kyle Rd Altona North 3025,30569902.0,BLT020,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200327PWA_01 ,MFB reported powerlines down and wires were sparking. On arrival the crew found that multi circuit pole BLTS-NT Pole 6 (LIS-957045) had a pole fire mid way up the pole causing the top section to fall over but remain in the air. Two cars were reported as h,,7.62,0,Non forest,Non forest,6,6,0,20.0,94868,MELB,MELBOURNE,,78.2,22.9,14.4,0
1359,1360,PowerCor 19/105,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.900694444,-36.817228,144.343366,20 Red Tank Road Strathfieldsaye 3551,33034128.0,BGO013,22kV AC,Rural Short, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20191223PWA_02 ,"CFA reported a ground fire has burnt pole, check for damage. Crew found a Magpie had caused a flash over, starting a 20m x 10m grass fire. There was no reported injuries , no property damage.",,7.62,0,Non forest,Non forest,6,6,0,213.3943024,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,1
45,46,Ausnet 17/91,Ausnet,29/01/2018,1/29/18 5:35,43129.23264,43129.23264,-38.50828699,145.592468,"430 KOETSVELDT ROAD, RYANSTON VIC 3992",2809269.0,WGI22,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232174.0,20180130SPN_01,Pole mounted FOLCB caught fire. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,130.5173492,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,1
448,449,PowerCor 19/284,PowerCor,14/04/2020,4/14/20 0:00,43935.0,0.614583333,-38.01327,143.481988,"3200 Foxhow Rd, Berrybank.",30049834.0,CDN004,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200416PWA_01,A customer called to report a service wire broken mid-span and a small grass fire. On arrival the crew found that a grey service cable had ruptured mid span and fallen to the ground. The live end of the service cable ignited a small grass fire of around 4,,7.62,0,Non forest,Non forest,6,6,0,141.8872223,94845,YOLA,COLAC AP,,145.6,19.3,9.8,0
