,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
281,282,Powercor 16/58,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.772222222,-38.262839,144.39713,,30063270.0,WPD024,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12569.0,20161122PWA_02,"customer called to report tree branch on line sparking and on fire at the incident location. Powercor crew found multiple small burnt patches on ground, self-extinguished caused by branch falling on line and small pieces falling to the ground alight (larg",,7.62,0,Non forest,Non forest,6,6,0,11.53539276,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,1
576,577,Ausnet 19/20,Ausnet,3/07/2019,7/3/19 19:44,43649.82222,43649.82222,-38.03816415,145.2548203,"1 JEFFREY STREET, HAMPTON PARK VIC 3976",505164.0,HPK23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_05,Street light on pole LIS505164 caught fire and burnt. Fire likely resulted from failed ignitor or PE Cell.,,7.62,0,Non forest,Non forest,6,6,0,29.9960022,94879,CRAN,CRANBOURNE,,52.8,15,7.7,0
800,801,United 19/96,United,19/02/2020,2/19/20 0:00,43880.0,0.30755787,-37.88706947,145.0463189,"172A NEERIM ROAD, CARNEGIE VIC 3163",2328360.0,CFD26,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1381586.0,20200304UTD_05,"refer to t/o #: 1381651 (part of larger fault) unable to group. pole fire due to glass disc insulator failure at pole lis#2328360. CFD26 was shortened, interupted, insulator replaced. fire report # 09421. ESV#13435748, LIS 2328360",500kV AC,7.62,0,Non forest,Non forest,6,6,0,44.27031326,94870,YMMB,MOORABBIN AWS,,75.8,24.4,17.9,1
959,960,Ausnet 18/19,Ausnet,2/07/2018,7/2/18 18:26,43283.76846,43283.76846,-37.81577599,145.305271,"144 COLCHESTER ROAD, BAYSWATER NORTH VIC 3153",1208636.0,CYN13,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190827SPN_03,Street light has failed. Cause of failure unknown. Investigation conducted but inconclusive and unable to determine cause of failure.,,7.62,0,Non forest,Non forest,6,6,0,113.9457703,94872,DUNN,DUNNS HILL AWS,,22,14.8,8,0
279,280,Powercor 18/264,Powercor,13/05/2019,13/05/2019,,,-38.17063183,144.3423133,"BELMONT PRIMARY SCHOOL, 51 MT PLEASANT ROAD, BELMONT VIC 3216",,GCY023,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190514PWA_06 ,"Belmont Primary School advises top of pole is on fire, pole is located directly at front of the school and at school crossing.

Powercor crew arrived to find a fuse switch disconnect (FSD) device had overheated and caught fire. The Fire brigade had exting",,7.62,0,Non forest,Non forest,6,6,0,35.80596542,94857,GROV,GEELONG AP AWS,,63.5,17.8,7.6,0
1727,1728,Powercor 18/237,Powercor,23/04/2019,23/04/2019,,,-34.167831,142.06579,"149 Commercial Street, Merbein VIC 3505",,MBN031,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_05 ,"Vic Fire reported a pole fire at the incident location. Upon arrival crew found that an intermediate crossarm had burnt through at the kingbolt, dropping down onto the LV cross arm below",,7.62,0,Non forest,Non forest,6,6,0,57.807724,94693,YMIA,MILDURA,,11.6,22,11.1,0
719,720,PowerCor 19/216,PowerCor,30/01/2020,1/30/20 0:00,43860.0,0.775694444,-37.764403,144.768034,"10 Wandsworth Ave, Deer Park VIC 3023",30118460.0,SU021,Low voltage AC (<1kV),Urban, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200207PWA_06 ,Customer reported wire down and grass fire at incident location. MFB attended to control 0.5m x 0.5m grass fire. Attending crew found the fire was caused by a burnt out IPC on East bus fuse white phase hitting the ground after LV main cable broke at conne,,7.62,0,Non forest,Non forest,6,6,0,57.28574371,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8,0
911,912,CitiPower 16/24,CitiPower,18/01/2017,1/18/17 0:00,42753.0,0.324305556,-37.798416,144.99531,,30170685.0,CW009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12753.0,20170125PWA_01,Vic Fire informed that a pole on fire at the incident location and also a customer reported a transformer on fire. On arrival the crew found that an 11kV top cross arm had burnt through but the insulator and conductor intact  on LULIE ABBOTT P07S (LIS 206,,7.62,0,Non forest,Non forest,6,6,0,20.91576385,94868,MELB,MELBOURNE,,33.2,26.5,23.4,0
1150,1151,Jamena 18/32,Jamena,29/03/2019,3/29/19 0:00,43553.0,0.662361111,-37.673896,144.898562,1 SHIRRA PLACE ATTWOOD,,BD07,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190330JEM_01,"A branch, from a Jemena responsible tree, broke during high winds and failed onto HV resulting in failed burnt through conductor and a consequent minor grass fire.",,7.62,0,Non forest,Non forest,6,6,0,103.0191193,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9,0
1674,1675,Powercor 18/217,Powercor,31/03/2019,31/03/2019,,,-35.07023094,143.3354232,28 HANKINSON LANE PIANGIL 3597,,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190527PWA_03 ,Report of pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,62.54721451,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9,0
692,693,PowerCor 19/104,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.675694444,-37.774106,143.061664,"565 Trawalla East Rd, Nerrin Nerrin 3351",32057787.0,CDN006,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Extreme,3.5,16.1,,20191223PWA_01 ,"SWER ACR Trawalla P10A tripped to Lock out at 16:13hrs. Shortly afterwards a report of a ""fire in the area - pole fire"" was recieved. Crews patrolled the line and found an extinguished paddock fire at the incident address together with 3 bays of SWER cond",,7.62,0,Non forest,Non forest,6,6,0,228.0944061,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7,0
302,303,United 19/80,United,15/01/2020,1/15/20 0:00,43845.0,0.968159722,-38.2081109,145.1010151,"38 EUMERALLA GROVE, MOUNT ELIZA VIC 3930",3313495.0,MTN22,22kV AC,Rural Short, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1370130.0,20200204UTD_02,FS0857 EUMERALLA ROAD has failed.MFB on site due to smoke coming from switch. Suspect damaged by earlier lightning strike at Eumaralla Banool s/s. Fire report # 6767. PM 1000741380. Switch replaced. Lis=3313495, - lamps (minor road),7.62,0,Non forest,Non forest,6,6,0,96.61819458,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
989,990,United 17/122,United,31/05/2018,5/31/18 0:00,43251.0,0.705138889,-37.82308267,145.2120947,2 WALWA STREET MITCHAM,7029309.0,RWT34,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5553.0,20180601UTD_01,"Pole LIS 7029309, Culwell Av cnr Walwa St, HV anchor pole has burnt off approx 1 metre from the top. d. Ppole replaced under EAP #11320.  No report of any ground fire present.",,7.62,0,Non forest,Non forest,6,6,0,114.9058228,95867,SCOR,SCORESBY AWS,,72.2,17.6,7.3,1
1530,1531,Ausnet 19/53,Ausnet,27/10/2019,10/27/19 17:00,43765.70833,43765.70833,-36.26568701,147.100158,"ENVYDALE, 96 HIBBERSON ROAD, HUON VIC 3695",5217174.0,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20191029SPN_02,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,208.993988,94895,BCH,BEECHWORTH,,27.7,21.3,18.8,0
818,819,CitiPower 19/22,CitiPower,22/08/2019,8/22/19 0:00,43699.0,0.884722222,-37.842685,144.98775,"32 Nicholson St, South Yarra VIC 3141",30216014.0,BC024,Low voltage AC (<1kV),Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190827PWA_02 ,"Resident reported main wire on the ground and part on the tree at the above incident location. Was small fire in tree, now just smoldering. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,11.89110947,94868,MELB,MELBOURNE,,64.3,14.5,10,0
837,838,CitiPower 19/41,CitiPower,21/05/2020,5/21/20 0:00,43972.0,0.777777778,-37.855706,145.002918,"8 Craven St, PRAHRAN",30169029.0,BC013,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200522PWA_01 ,"Report received of pole fire at incident location. On arrival crew found a LV bridge had overheated and insulation had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,30.95732689,94868,MELB,MELBOURNE,,82.8,16.4,8.3,1
574,575,United 19/100,United,2/03/2020,3/2/20 0:00,43892.0,0.500648148,-37.99386348,145.2350193,"15 MATIPO STREET, DOVETON VIC 3177",623092.0,DN11,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384525.0,20200306UTD_01,"replaced service, burning at simpy crimp. sign of fire on service, melting and burn marks. fire report#05245. fire was out when crew arrived. WISPIR sent. ESV #: 13517982.",1500V DC,7.62,0,Non forest,Non forest,6,6,0,36.15388107,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,0
1433,1434,Powercor 18/126,Powercor,4/01/2019,1/4/19 0:00,43469.0,0.929861111,-36.45474186,145.2033276,"170 GIRGARRE EAST ROAD,TATURA,VIC,3616",,MNA021,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20190613PWA_15 ,"Customer reports sparking from pole top.
On arrival crew found that a boric acid fuse had hung up and was candling.
There was no ground fire, no reported injuries or third party property damage.
Event found during outage data review.",,7.62,0,Non forest,Non forest,6,6,0,113.1000977,95836,TISA,TATURA INSTITUTE,,12.6,28.4,25.6,0
109,110,Powercor 17/293,Powercor,9/06/2018,6/9/18 0:00,43260.0,0.79375,-38.29407253,143.2206791,"540 Purrumbete Estate, Koallah.",32059366.0,CDN002,Low voltage AC (<1kV),Rural Long, - fuse (any other type),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,14144.0,20180612PWA_04,Vicfire reported a transformer fire at the incident location. On arrival the crew found that a 480V LV fuse box had burnt out at one end. There was no ground fire. There was no reported third party damage or any injuries.,,7.62,0,Non forest,Non forest,6,6,0,135.9925079,94845,YOLA,COLAC AP,,47.2,14.3,7.2,0
544,545,United 16/42,United,6/11/2016,11/6/16 0:00,42680.0,0.123773148,-37.9347102,145.0496035,,1824862.0,HTS-MR HTS - SR,66kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5072.0,20161109UTD_03,"Address is actually 589 South Rd, LIS 1824862 66KV Pole to be replaced burnt thru. ",,7.62,0,Non forest,Non forest,6,6,0,35.10765457,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5,0
340,341,United 19/126,United,17/06/2020,6/17/20 0:00,43999.0,0.011412037,-38.20025004,145.2428202,"65 EVANS STREET, PEARCEDALE VIC 3912",3321507.0,LWN21,22kV AC,Rural Short, - dropper / bridge,single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1415152.0,20200629UTD_03,"Customer at no.65 Evans St said he saw flames on transformer.  When the crew arrived they found a melted HV bushing cover caused by loose connection. They carried out repairs and replaced 6 k BA , Red phase. ",2,7.62,0,Non forest,Non forest,6,6,0,13.98500061,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
1460,1461,Powercor 18/275,Powercor,0/01/1900,,,,-36.415106,141.6601939,"Winiam Rd, near the corner of D Manns Rd, Nhill 3418",,NHL015,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190607PWA_01 ,"Vic fire reported a pole fire at the incident location. 
On arrival the crew found  minor burning of the wooden pole top. 
The conductor stayed in position until crews arrived to perform repairs.
There were no reported injuries, and no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,140.9973297,94827,YNHL,NHILL,,FALSE,FALSE,FALSE,0
1113,1114,Powercor 16/89,Powercor,25/12/2016,12/25/16 0:00,42729.0,0.534722222,-37.59205,143.8656,,32010016.0,BAS013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12663.0,20161229PWA_06,A Powercor employee reported a pole fire at the incident location.  On arrival the crew found that a three phase 22kV wooden cross arm had previously burnt through at a cross arm strap position and the cross arm was now broken. The pole is located in the ,,7.62,0,Non forest,Non forest,6,6,0,452.5717773,94852,YBLT,BALLARAT,,47.7,25.5,24,0
1450,1451,Ausnet 16/91,Ausnet ,9/02/2017,2/9/17 18:50,42775.78539,42775.78539,-36.53046798,145.917326,,597128.0,BN3,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226356.0,20170213SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly resulting in a medium size grass fire and the burning of 300 hay bales. ,,7.62,0,Non forest,Non forest,6,6,0,168.3457947,94884,YBLA,BENALLA,,47,25.9,20.5,0
1420,1421,Powercor 16/81,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.125,-36.572931,142.35898,,30077099.0,HSM001,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,High,0.5,0.5,12644.0,20161221PWA_01,"Whilst responding to a fault, a Powercor fault crew reported that lightning had struck a HV SWER line, resulting in a transformer tank rupturing and spraying oil on the ground and on a nearby shed. The lightning strike also damaged the next pole along the",,7.62,0,Non forest,Non forest,6,6,0,139.9607086,95835,YLNG,LONGERENONG,,47.7,25.5,24,0
430,431,Ausnet 19/58,Ausnet,21/11/2019,11/21/19 14:30,43790.60417,43790.60417,-38.13797402,146.793418,"ROSEDALE-HEYFIELD ROAD, ROSEDALE VIC 3847",2600780.0,TGN41,22kV AC,RURAL LONG, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,VERY HIGH,1.0,1.0,,20191122SPN_04,Blown surge arrester on pole 2600780 and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,41.15493774,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,0
1135,1136,Powercor 16/205,Powercor,23/05/2017,5/23/17 0:00,42878.0,0.498611111,-37.594813,144.46345,,32167656.0,BMH006,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13111.0,20170524PWA_01,"Emergency Services reported a cable on the ground and sparking at the incident location. Upon arrival, the crew found that a HV conductor down and the live cable caused a small ground fire.  The crew believed a vehicle brought down the cable but no vehicl",,7.62,0,Non forest,Non forest,6,6,0,278.1016846,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3,1
829,830,CitiPower 19/33,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.209722222,-37.831945,144.951085,"146-148 Montegue South Melbourne, 3205.",30167035.0,MG009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191231PWA_11 ,"Report received of conductors down at incident location. On arrival crew advised of pole fire, road side the high voltage isolator has burnt of at its securing bolt and half the cross-arm has broken off. 
There was no ground fire, no reported injuries or ",,7.62,0,Non forest,Non forest,6,6,0,2.649358034,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
464,465,Powercor 16/109,Powercor,16/01/2017,1/16/17 0:00,42751.0,0.884722222,-38.074242,144.39519,,30073835.0,FNS032,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12727.0,20170118PWA_01,"Attending crew found centre phase 19/3.25 AAC HV conductor had hit the ground between P52 (LIS-60484) and P53 (LIS- 44188), conductor had broken off at strain termination fitting. The broken termination was on the load side which meant the conductor on th",,7.62,0,Non forest,Non forest,6,6,0,2.723858118,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,0
1113,1114,Powercor 16/89,Powercor,25/12/2016,12/25/16 0:00,42729.0,0.534722222,-37.59205,143.8656,,32010016.0,BAS013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12663.0,20161229PWA_06,A Powercor employee reported a pole fire at the incident location.  On arrival the crew found that a three phase 22kV wooden cross arm had previously burnt through at a cross arm strap position and the cross arm was now broken. The pole is located in the ,,7.62,0,Non forest,Non forest,6,6,0,452.5717773,94852,YBLT,BALLARAT,,47.7,25.5,24,1
1416,1417,Ausnet 19/81,Ausnet,24/12/2019,12/24/19 18:25,43823.76736,43823.76736,-36.62445302,146.402136,"3202 WANGARATTA-WHITFIELD ROAD, EDI VIC 3678",5101611.0,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200107SPN_03,"large public tree came down on HV conductors at 2 greta rd Wangaratta. crew cut tree clear of conductors. there was no damage to conductors and they did not hit the ground. WN5 CB tripped.
CFA called to extinguish small grass fire. crew restored power",,7.62,0,Non forest,Non forest,6,6,0,189.6730957,95838,EDIU,EDI UPPER,,4.4,24.6,24.7,0
1481,1482,PowerCor 19/79,PowerCor,26/11/2019,11/26/19 0:00,43795.0,0.325694444,-36.427976,145.113672,"Springvale Rd, Cooma VIC 3616, Australia ( cnr midland hwy and springvale rd)",30566780.0,SHP014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200515PWA_06 ,"Customer advised Pole on Fire corner of  Midland Highway and Springvale rd, Shepparton.  Wires across the road. Emergency services have been called. On arrival crew found the top had been burnt off the pole. There was no ground fire, no reported injuries ",,7.62,0,Non forest,Non forest,6,6,0,110.6171036,95833,KYAB,KYABRAM,,60.8,21.8,20.4,1
632,633,Ausnet 16/56,Ausnet ,2/12/2016,12/2/16 2:12,42706.09167,42706.09167,-37.9872815,145.314676,,519671.0,LYD13,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,225575.0,20161205SPN_02,Street light hit - fire - disconnected.,,7.62,0,Non forest,Non forest,6,6,0,50.06414413,94872,DUNN,DUNNS HILL AWS,,47.7,25.5,24,0
142,143,United 19/120,United,6/06/2020,6/6/20 0:00,43988.0,0.467361111,-38.36571183,144.7592513,"42 CENTRAL AVENUE, BLAIRGOWRIE VIC 3942",1304267.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1412201.0,20200611UTD_01,A resident at number 45 Central Ave Blairgowrie advised she saw something on the pole on fire. On arrival the crew identified a fire damaged FOLCB outside # 42 Central Ave which they replaced - LIS 1304267,Started by lightning striking a distribution system or a part of a distribution system ,7.62,0,Non forest,Non forest,6,6,0,6.997094154,94898,CERB,CERBERUS AWS,,30.8,14.9,7.6,1
798,799,United 19/86,United,21/01/2020,1/21/20 0:00,43851.0,0.262199074,-37.8897554,145.0623049,"364 NEERIM ROAD, CARNEGIE VIC 3163",2327323.0,EM10,11kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371932.0,20200205UTD_05,"Found to be a candling fuse 206v on blue, at sub bus 192v at sub 216 on blue. R & W 243 & 245LIS 2327323",,7.62,0,Non forest,Non forest,6,6,0,45.81336594,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
714,715,PowerCor 19/139,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.3,-37.76448,144.839673,"68 Berkshire Road, Sunshine North VIC 3020",30102782.0,SSE032,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_01 ,Report received of pole fire at incident location. Crew advised a HV tee off crossarm has broken due to a pole fire. The conductors have come to rest across parked trucks at the premises. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,50.70197296,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,1
1098,1099,PowerCor 19/126,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.813194444,-37.566833,142.897703,"1485 Delacombe Way, Mininera",30084285.0,ART033,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Extreme,3.5,16.1,,20191231PWA_03 ,Vic Fire reported a wire had come down from a pole and had started a grass fire at the incident location. On arrival the fault crew found that a tree had fallen from the other side of the road (outside clearance space) and had fallen across the overhead d,,7.62,0,Non forest,Non forest,6,6,0,279.9563904,94834,YARA,ARARAT,,4.4,24.6,24.7,0
411,412,Ausnet 18/23,Ausnet,12/07/2018,7/12/18 20:19,43293.84675,43293.84675,-38.25379054,146.4744945,"440 FIRMINS LANE, HAZELWOOD NORTH VIC 3840",2615217.0,TGN23,22kV AC,RURAL SHORT, - insulators,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,234390.0,20180713SPN_01,"Fault crew called to fault and small fire at Firmins lane Hazelwood. 
XLPE leads have been rubbing together at the gas switch causing one phase to rub through resulting in a fault to the earth screed of the other phase.  Shutdown organised for a construct",,7.62,0,Non forest,Non forest,6,6,0,93.95775604,94891,YLTV,LATROBE VALLEY,,22,14.8,8,0
253,254,PowerCor 19/114,PowerCor,22/12/2019,12/22/19 0:00,43821.0,0.525694444,-38.143941,142.985337,"120 CRUICKSHANKS ROAD, GLENORMISTON NORTH VIC 3265",30042218.0,TRG001,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_07 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,140.4739075,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7,0
433,434,Ausnet 16/48,Ausnet ,6/11/2016,11/6/16 22:59,42680.95813,42680.95813,-38.15077261,146.7823565,,5643747.0,TGN41,Low voltage AC (<1kV),RURAL LONG, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225046.0,20161107SPN_02,Streetlight head was reported on fire out the front of 93 Princes st Rosedale. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,17.67699814,94891,YLTV,LATROBE VALLEY,,36.4,20.8,19.5,0
447,448,Powercor 16/163,Powercor,15/03/2017,3/15/17 0:00,42809.0,0.588888889,-38.014901,143.25154,,32055045.0,CDN004,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12888.0,20170316PWA_02,Vic Fire reported a ground fire at the incident location. On arrival the crew found that a large grassfire of approx. 8ha in size had ignited near Cable Head Pole 210 of the Lismore Line. There was a reclose of the P113 Lismore Line ACR at 2:01pm. Inspect,,7.62,0,Non forest,Non forest,6,6,0,157.2089996,94840,MORT,MORTLAKE AWS,,29.2,26.9,16.8,0
195,196,United 16/30,United,25/09/2016,9/25/16 0:00,42638.0,0.828726852,-38.37384467,145.1212141,,1108209.0,MTN32,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5028.0,20160927UTD_01,"At Ftn-Flinders Rd Balnarring , replaced 3ph FMB and j/box, rehashed 3 ph U/G to #3080, fire report # 6582, lis # 1108209",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,21.77526665,94898,CERB,CERBERUS AWS,,104.6,16.7,12.6,0
1515,1516,Ausnet 18/93,Ausnet,30/01/2019,1/30/19 15:52,43495.66111,43495.66111,-36.3340357,145.9632788,"2346 BENALLA-YARRAWONGA ROAD, DEVENISH VIC 3726",3903372.0,BN2,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190204SPN_05,Lightning brought down HV wires which resulted in multiple fire starts on the ground,,7.62,0,Non forest,Non forest,6,6,0,169.5516052,94884,YBLA,BENALLA,,12.6,28.4,25.6,0
675,676,Ausnet 17/120,Ausnet,28/02/2018,2/28/18 19:51,43159.82708,43159.82708,-38.07592802,146.891761,"604 NAMBROK HALL ROAD, NAMBROK VIC 3847",2509549.0,MFA22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,232632.0,20180301SPN_03,In windy conditions a HV conductor was brought down by a fallen tree.,,7.62,0,Non forest,Non forest,6,6,0,23.91658974,94907,YMES,SALE,,1.2,27,20.8,0
193,194,United 17/114,United,8/05/2018,5/8/18 0:00,43228.0,0.336805556,-38.31848984,144.9871602,"90 MARINE DRIVE, SAFETY BEACH",8825005.0,DMA14,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5536.0,20180514UTD_01,Pole fire at MARINE PRESCOTT s/s pole to be replaced under EAP. LIS 8825005,,7.62,0,Non forest,Non forest,6,6,0,4.539415359,94898,CERB,CERBERUS AWS,,72.2,17.6,7.3,0
414,415,Ausnet 17/62,Ausnet,13/12/2017,12/13/17 15:28,43082.64444,43082.64444,-38.19663702,146.325349,"Haunted Hills Road, Newborough VIC 3825",5614362.0,MOE31,Low voltage AC (<1kV),RURAL LONG, - switch (disconnector/isolator),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231688.0,20171214SPN_01,Loose fuse in LV fuse isolator.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,96.90216064,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4,0
1574,1575,Ausnet 16/93,Ausnet ,12/02/2017,2/12/17 2:50,42778.11806,42778.11806,-36.15662908,147.2630666,,5212292.0,WOTS24,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226394.0,20170213SPN_04,A Boric Acid tube fuse hung-up and candled caused by lightning.,,7.62,0,Non forest,Non forest,6,6,0,269.8001099,94878,HUHI,HUNTERS HILL AWS,,47,25.9,20.5,1
162,163,United 17/131,United,30/06/2018,6/30/18 0:00,43281.0,0.837106481,-38.38379534,144.7929433,10 CLEMATIS COURT RYE,1318371.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5582.0,20180710UTD_02,Repaired connections at FOLCB at pole end to house 24. repaired connection to service at num 22. Fire report at pole end. # 6762. LIS 1318371,,7.62,0,Non forest,Non forest,6,6,0,3.692331791,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
441,442,PowerCor 19/273,PowerCor,20/03/2020,3/20/20 0:00,43910.0,0.572916667,-37.923903,141.275299," 28 Ascot St, Dartmoor VIC 3304",30089487.0,PLD003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200323PWA_02 ,"Vic fire reported smoldering  pole at incident location. ON arrival crew found a crossarm has burnt through. The fire self extinguished. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,32.60289001,95840,DARX,DARTMOOR AWS,,78.2,22.9,14.4,0
187,188,United 17/89,United,17/03/2018,3/17/18 0:00,43176.0,0.339594907,-38.37424632,145.090305,35 STANLEYS ROAD MERRICKS,1108223.0,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5484.0,20180320UTD_02,"Tree on OHC , lis1108223 tee ex MT0227 spur. ACR open to L/O S/E/F 50a. Tree inside #31 Stanleys Rd",,7.62,0,Non forest,Non forest,6,6,0,56.93214035,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
24,25,Powercor 16/63,Powercor,24/11/2016,11/24/16 0:00,42698.0,0.633333333,-38.546567,143.50573,,32064661.0,CLC006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,12610.0,20161206PWA_01,An employee doing a line condition audit found a crossarm had caught fire and self-extinguished at the incident location some time previous to the audit. The crossarm was listed as a P1 item and changed later that evening. There was no ground fire. No thi,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,183.4725647,95855,WEEA,WEEAPROINAH,,36.4,20.8,19.5,0
1660,1661,Powercor 18/254,Powercor,0/01/1900,,,,-35.241042,143.47193,Cnr ray and heslop rd (outsie 68 heslop rd - beverford).,,SHL004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190603PWA_02 ,"Customer reported a pole fire at the incident location.
On arrival crew reported end burnt of wooden crossarm.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,65.11497498,94843,YSWH,SWAN HILL AWS,,FALSE,FALSE,FALSE,0
1531,1532,Ausnet 18/80,Ausnet,13/01/2019,1/13/19 21:20,43478.88889,43478.88889,-36.25883901,147.092258,"MURRAY VALLEY HIGHWAY, HUON 3695",5214084.0,WOTS13,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190114SPN_01,Found 2 dead magpies at base of pole and center phase isolator from switch #601495 for the tee off conductors had part of the top shed of porcelain missing and flash marks evident.,,7.62,0,Non forest,Non forest,6,6,0,192.2039948,94895,BCH,BEECHWORTH,,12.6,28.4,25.6,0
337,338,United 19/70,United,5/01/2020,1/5/20 0:00,43835.0,0.461631944,-38.12025126,145.1485218,"4 WINDOO STREET, FRANKSTON NORTH VIC 3200",3316011.0,FTN13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366559.0,20200122UTD_07,"Xarm fire in Windoo, Lis# 93316011, Grey fogs... SNumber 7 Windoo Frankston North   hv interxarm to be replaced.   ire report# 04457 - ESV 13116335", - communications network assets,7.62,0,Non forest,Non forest,6,6,0,11.9642849,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
1239,1240,Ausnet 19/114,Ausnet,25/01/2020,1/25/20 13:59,43855.58264,43855.58264,-37.58342802,145.389691,"190 HUNTS LANE, STEELS CREEK VIC 3775",1006993.0,CPK12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200128SPN_03,Candled BA fuse due to internal degradation.,,7.62,0,Non forest,Non forest,6,6,0,155.0718079,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8,0
987,988,United 17/105,United,24/03/2018,3/24/18 0:00,43183.0,0.607638889,-37.81597249,145.1667121,19 PEACEDALE GROVE NUNAWADING,7029117.0,NW 21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5500.0,20180328UTD_01,MFB advised pole fire at lis # 7029117 - This was alledgedy caused by lightening,,7.62,0,Non forest,Non forest,6,6,0,113.9979553,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
1191,1192,Ausnet 18/128,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.66648999,145.12125,"29 RIVER AVENUE, PLENTY VIC 3090",923074.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20190304SPN_08,An ABC mains connection clamp failed due to high electrical demand causing ABC XLPE insulation to melt and drip on ground. The ABC overhead mains also broke and fell on ground. ABC repaired and supply restored,,7.62,0,Non forest,Non forest,6,6,0,116.0163803,95873,BUND,BUNDOORA,,14.6,24.8,15.9,1
908,909,CitiPower 16/21,CitiPower,15/11/2016,11/15/16 0:00,42689.0,0.416666667,-37.760703,144.99776,,30186544.0,NC014,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12577.0,20161125PWA_02,"A passer-by called to advise pole on the corner of Stott & Woolton Avenue is sparking and making an arcing noise the MFB are in attendance at the incident location.
On arrival the fault crew found that the a GFB switch was candling of the arc chute on roa",,7.62,0,Non forest,Non forest,6,6,0,52.00017548,94868,MELB,MELBOURNE,,36.4,20.8,19.5,1
626,627,United 16/83,United,20/03/2017,3/20/17 0:00,42814.0,0.83744213,-37.93875098,145.1627793,,8805944.0,SVW55,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5200.0,20170322UTD_01,lis # 8805944 - street light pole in ctr medium strip  - MFB on site stated street light head was on fire - crew found and replaced blown 50a fuse restoring supply to all street lights - i) #8805944 - refer new t/o #1025737 to replace street light ,,7.62,0,Non forest,Non forest,6,6,0,63.67832184,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,0
1453,1454,Ausnet 16/36,Ausnet ,29/09/2016,9/29/16 18:25,42642.76736,42642.76736,-36.45662666,146.4608769,,5740818.0,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224584.0,20161003SPN_01,"Fault crew attended reports of dim lights by customers. found a candling  HV BA 6V fuse on the transformer, pole 5740818. No fire evident",,7.62,0,Non forest,Non forest,6,6,0,161.7079926,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6,1
1153,1154,Jamena 16/24,Jamena,25/12/2016,12/25/16 0:00,42729.0,0.729166667,-37.705312,144.879788,,,AW11,Low voltage AC (<1kV),Urban, - dropper / bridge,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,143417.0,20161226JEM_01,The red phase LV connector lead between the substation LV isolators and LV mains failed. Sparking from failure caused a small grass fire to a vacant lot.,,7.62,0,Non forest,Non forest,6,6,0,86.0,94866,YMML,MELBOURNE AP,,47.7,25.5,24,0
251,252,Powercor 16/149,Powercor,3/03/2017,3/3/17 0:00,42797.0,0.363888889,-38.21431,141.71377,,32135590.0,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12854.0,20170303PWA_01,"VicFire reported a fire start at the incident location. A crew attended and found a pole fire had occurred at P16 Translator S/L. A fire had starts at the head of the pole, burning thru the pole at the king bolt. The cross arm released from the pole and t",,7.62,0,Non forest,Non forest,6,6,0,159.5962067,94824,HEY,HEYWOOD,,29.2,26.9,16.8,1
30,31,United 19/97,United,20/02/2020,2/20/20 0:00,43881.0,0.423865741,-38.48418314,145.0304425,"92 THE ESPLANADE, FLINDERS VIC 3929",9864733.0,RBD21,22kV AC,Rural Short, - connector / termination,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1382078.0,20200324UTD_01,"Crew replaced 31.5A PFF Rph including top and bottom connection rings which were damaged due to fuse not being latched correctly. No a HV ""fuse""sue - a HV connection issue",Extra low voltage DC (<120V ripple free),7.62,0,Non forest,Non forest,6,6,0,34.75336838,94898,CERB,CERBERUS AWS,,75.8,24.4,17.9,0
466,467,PowerCor 19/271,PowerCor,18/03/2020,3/18/20 0:00,43908.0,0.652083333,-37.938073,144.592148,"470 Wests Rd, Werribee VIC 3030",33071639.0,WBE023,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20200320PWA_02 ,A Powercor fault crew attending a fault on WBE023 feeder found that the feeder HV overhead conductors contacted by an excavator at Werribee tip yard at the incident location. The conductor damaged and fell on to the ground. There was a small grass fire ab,,7.62,0,Non forest,Non forest,6,6,0,27.23348999,94854,YMAV,AVALON AWS,,78.2,22.9,14.4,0
122,123,PowerCor 19/320,PowerCor,27/06/2020,6/27/20 0:00,44009.0,0.828472222,-38.407395,144.184883,"4 Noble St, Anglesea",30289267.0,WPD021,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200629PWA_05 ,"Vicfire Reported crossarm fire.  Crew attended and found pole mounted FSD glowing hot and melting, no pole fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.10069418,94846,AIRE,AIREYS INLET AWS,,30.8,14.9,7.6,1
1352,1353,Powercor 18/146,Powercor,9/03/2017,9/03/2017,,,-36.97039637,141.0929159,"2067 Wimmera Highway, Apsley VIC, Australia.  On north side of the Highway.",32120393.0,CHM011,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,,20190125PWA_03 ,"A wooden termination cross-arm broke on Aspley P 2 202 the incident location causing conductor clashing and a low conductor across the Wimmera Highway.
Debris falling to ground is believed to have ignited a grass fire (61,000m2 burnt) which started at thi",,7.62,0,Non forest,Non forest,6,6,0,106.1148071,95832,EDEX,EDENHOPE AWS,,29.2,26.9,16.8,0
1258,1259,Powercor 16/153,Powercor,7/03/2017,3/7/17 0:00,42801.0,0.879166667,-37.452322,142.96902,,33048290.0,ART033,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12878.0,20170308PWA_08,A farmer reported that a B-Double tip truck working on his property had hit the overhead power lines and bought them down. On arrival the crew found that a B-Double tip truck had contacted the SWER conductor between king Pole 35 and King Pole 36 and pulle,,7.62,0,Non forest,Non forest,6,6,0,334.4440918,94834,YARA,ARARAT,,29.2,26.9,16.8,0
582,583,United 18/46,United,5/11/2018,11/5/18 0:00,43409.0,0.499409722,-37.9816309,145.2024012,"27 WILMA AVENUE, DANDENONG VIC 3175",633695.0,NP 36,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1233104.0,20181109UTD_01,"Broken X/ARM, crossarm fire lis#0633695  Wilma Ave. ",,7.62,0,Non forest,Non forest,6,6,0,28.49379921,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,0
1385,1386,Powercor 16/85,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.632638889,-36.666375,143.91492,,32039847.0,BET001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12660.0,20161229PWA_03,"VicFire reported wire down and ground fire at the incident location. On arrival the crew found that large tree branch had come away from a tree outside the clearance space and fallen onto 1 phase of the 3 phase 22kV line, breaking the conductor and commen",,7.62,0,Non forest,Non forest,6,6,0,144.411499,94855,YBDG,BENDIGO AWS,,47.7,25.5,24,0
832,833,CitiPower 19/36,CitiPower,15/01/2020,1/15/20 0:00,43845.0,0.714583333,-37.84403,144.942994,"38 Rouse Street, Port Melbourne, VIC 3207",30203431.0,AP003,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200117PWA_02 ,"Customer reported fire/arching on pole at the above incident location. On arrival, crew noticed LV Crom Box was damaged and melted. There was no ground fire, no injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,2.001878977,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
531,532,United 17/100,United,20/03/2018,3/20/18 0:00,43179.0,0.011805556,-38.07504242,145.1227793,499 STATION STREET CARRUM,3304906.0,CRM12,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5527.0,20180502UTD_01,"Also see TE# 1163349. Cause was tracking of HV fuse units in misty weather, which flashed over to steel x-arm / concrete pole. LIS 3304906",,7.62,0,Non forest,Non forest,6,6,0,6.947792053,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1545,1546,Powercor 18/257,Powercor,17/12/2018,17/12/2018,,,-36.14060425,144.7598453,121 OGILVIE AVENUE ECHUCA 3564,30121458.0,ECA001,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190501PWA_05 ,"Emergency services report pole fire O/S 121 OGILVIE AVENUE  ECHUCA
Powercor crew attended site to find the lowest high voltage cross-arm had burnt thru on the king bolt, conductors  fell onto low voltage circuit below",,7.62,0,Non forest,Non forest,6,6,0,97.30470276,94861,YECH,ECHUCA,,117.3,25.7,22.1,0
140,141,United 19/99,United,2/03/2020,3/2/20 0:00,43892.0,0.238981481,-38.36740156,144.8092503,"2549 POINT NEPEAN ROAD, RYE VIC 3941",1303874.0,STO23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384438.0,20200310UTD_01,xarm fire at tee pole Pt Nepean rd tee to TAROOK WHITECLIFFS. Zinfra crew changed pole. Fire Ignition Report #7061. - lis 1303874,600V DC,7.62,68,Melaleuca,Native forest,2,2,1,11.11455154,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4,1
1586,1587,Powercor 18/98,Powercor,14/12/2018,14/12/2018,,,-36.0025709,143.5455783,119 SMITHS ROAD BARRAPORT WEST 3537,,CTN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190613PWA_07 ,"Pole fire due to lightning strike.
Found during outage data review.
Ground fire 300 sqm",,7.62,0,Non forest,Non forest,6,6,0,98.83381653,94844,YKER,KERANG,,117.3,25.7,22.1,0
803,804,United 19/114,United,9/05/2020,5/9/20 0:00,43960.0,0.765509259,-37.87144543,144.9961657,"19 THE AVENUE, BALACLAVA VIC 3183",2304444.0,BC11,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1404071.0,20200514UTD_01,MFB reported a minor fire at the POA. Crew arrived and replaced the UE owned porcelain box which was believes to have ignited the small fire as well as the neutral service with black 2/c service. LIS 2304444,Large: more than 10 ha,7.62,0,Non forest,Non forest,6,6,0,8.895962715,94868,MELB,MELBOURNE,,82.8,16.4,8.3,0
480,481,United 19/47,United,10/12/2019,12/10/19 0:00,43809.0,0.286805556,-37.93007016,145.1018329,"18 THE PARADE, CLARINDA VIC 3169",2333349.0,CDA-SVTS,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200211UTD_01,End of Xarm burnt off... post type 11 shed grey porcelain.... No fire on arrival...Switched out line to replace Xarm.Pole # 2333349 - Wayne Highmore in attendance - O/S 18 The Parade Clarinda, - insulator tie wires / connections,7.62,0,Non forest,Non forest,6,6,0,57.18376541,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
236,237,Ausnet 19/154,Ausnet,2/04/2020,4/2/20 7:21,43923.30625,43923.30625,-38.408794,146.302823,"55 FOX AND FANCKES ROAD, BOOLARRA SOUTH VIC 3870",2623514.0,MWL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200402SPN_01,A mechanical failure of the conductor.,,7.62,0,Non forest,Non forest,6,6,0,140.0015564,94891,YLTV,LATROBE VALLEY,,145.6,19.3,9.8,0
1188,1189,Ausnet 18/121,Ausnet,25/02/2019,2/25/19 20:10,43521.84028,43521.84028,-37.68253701,145.011773,"1 SPRING STREET, THOMASTOWN VIC 3074",908031.0,TT9,Low voltage AC (<1kV),RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190226SPN_03,Single phase pole type junction box failed causing hot molten plastic and aluminium to fall to ground igniting a 1.5 x 1 meter grass fire.,,7.62,0,Non forest,Non forest,6,6,0,108.1577682,95873,BUND,BUNDOORA,,20.3,26,21.4,0
691,692,PowerCor 19/301,PowerCor,23/05/2020,5/23/20 0:00,43974.0,0.645833333,-37.806333,142.802281,"3174 Mortlake-Ararat Rd, Woorndoo.",32060550.0,TRG002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200525PWA_05 ,"Powercor Employee was driving on the road at the incident location, when he noticed a burn mark on the cross-arm of P263 Woorndoo Line.
On closer inspection, it was found that the crossarm had burnt most of the way through at the strap bolt. All of the co",,7.62,0,Non forest,Non forest,6,6,0,230.7256012,94840,MORT,MORTLAKE AWS,,82.8,16.4,8.3,0
1218,1219,Jamena 16/35,Jamena,20/06/2017,6/20/17 0:00,42906.0,0.984722222,-37.703957,145.025029,,,TT3,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,150444.0,20170621JEM_01,LV crossarm broke causing the HV dropper to contact the pole and burn through the LV arm. New LV crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,102.0,95873,BUND,BUNDOORA,,21.4,14.9,7.2,0
