,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1425,1426,Powercor 16/173,Powercor,30/03/2017,3/30/17 0:00,42824.0,0.041666667,-36.591964,143.92198,,30017992.0,EHK024,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12965.0,20170403PWA_01,VicFire advised a fire at the above address.  Fire had been extinguished upon crew arrival. Upon arrival noted burning to the pole and 2 small patches of grass at the base of the pole.  .  Pole is limited life.  Follow up has been raised with Bendigo CPL ,,7.62,0,Non forest,Non forest,6,6,0,136.4151001,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8,1
1,2,PowerCor 19/212,PowerCor,24/01/2020,1/24/20 0:00,43854.0,0.667361111,-38.754127,143.667405,"27 Pascoe St, Apollo Bay VIC 3233",30051538.0,CLC013,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_06 ,"Crossarm fire reported by inspector. On arrival crew found bottom crossarm burnt off. There was no ground fire, no re[ported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.690627098,94842,YCTY,CAPE OTWAY,,129.4,26.9,21.8,0
166,167,United 19/23,United,29/07/2019,7/29/19 0:00,43675.0,0.816666667,-38.31398563,145.1388042,"96 COOLART ROAD, TUERONG VIC 3915",1110660.0,HGS22,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1318437.0,20190808UTD_02,ABICARE N90 COOLART single phase S/Stn: Crew replaced 5 amp EDO on south side phase. Cause: HV fuse was candling and finally failed. Note: S/Stn pole has animal proofing installed., - overhead conductor (ABC),7.62,0,Non forest,Non forest,6,6,0,78.20947266,94898,CERB,CERBERUS AWS,,52.8,15,7.7,0
165,166,United 16/78,United,5/03/2017,3/5/17 0:00,42799.0,0.633333333,-38.42237399,144.8868873,,1312279.0,RBD21,Low voltage AC (<1kV),Rural Short, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5189.0,20170309UTD_01,"Red phase had burnt out at fmb at pole and started small grass fire at base of pole,  due to loose connection, LIS 1312279.  Fre already extinguished by CFA  No damage to pole or other property, only grass at base of pole affected by fire. ",,7.62,0,Non forest,Non forest,6,6,0,9.006299973,94898,CERB,CERBERUS AWS,,29.2,26.9,16.8,0
900,901,United 16/77,United,4/03/2017,3/4/17 0:00,42798.0,0.648310185,-37.86194887,145.1368484,,600806.0,EB 22,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5188.0,20170306UTD_01,"repl 2core service rubbed through by council tree, tree & service caught fire/MFB in attendance, fire out by time crew arrived, LIS 0600806,  fire ignition report #02821",,7.62,0,Non forest,Non forest,6,6,0,128.4901123,95867,SCOR,SCORESBY AWS,,29.2,26.9,16.8,1
1021,1022,Ausnet 16/88,Ausnet ,5/02/2017,2/5/17 18:54,42771.7875,42771.7875,-37.77025098,145.203775,,1205491.0,RWN26,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,226466.0,20170206SPN_02,Strong wind conditions caused a neutral screen service cable connection to come away at the POA end causing the cable to fall to the ground resulting in sparking and a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,102.0721436,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,1
709,710,PowerCor 19/125,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.552083333,-37.82859,144.80782,"38 Dohertys Road, Laverton North, 3026.  (Substation Dohertys 34-Cherry SStn)",,LVN032,22kV AC,Urban, - dropper / bridge,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_02 ,Vic fire requested  attendance required at factory fire. Some tin roof has blown onto HV conductors and caused a grassfire. Crew advise that a tin roofing sheet has come loose in strong winds and has been blown of the warehouse at 38 Dohertys Road onto it,,7.62,0,Non forest,Non forest,6,6,0,18.00145149,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
1096,1097,PowerCor 19/243,PowerCor,17/02/2020,2/17/20 0:00,43878.0,0.702777778,-37.635626,142.51184,"WINTOC, 5269 GLENELG HIGHWAY, GLENTHOMPSON",33055592.0,HTN005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200220PWA_01 ,An  EDO HV Fuse hung up and a ground fire was found at the base of the pole type substation.,,7.62,0,Non forest,Non forest,6,6,0,256.7453918,94829,YHML,HAMILTON AWS,,75.8,24.4,17.9,1
1591,1592,Powercor 18/260,Powercor,14/12/2018,14/12/2018,,,-35.92025149,144.2187738,130 PEACES ROAD LEITCHVILLE VIC 3567,,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190627PWA_03,"Report of pole fire at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,81.40537262,94844,YKER,KERANG,,117.3,25.7,22.1,0
1451,1452,Ausnet 17/148,Ausnet,24/03/2018,3/24/18 19:08,43183.79722,43183.79722,-36.487139,146.143137,"677 Glenrowan Rd, Wangaratta South VIC 3678",3909511.0,WN6,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233001.0,20180507SPN_03,Lightning strike to pole.,,7.62,0,Non forest,Non forest,6,6,0,188.7490997,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6,0
688,689,Powercor 16/175,Powercor,3/04/2017,4/3/17 0:00,42828.0,0.557638889,-37.776795,141.87242,,30090621.0,HTN002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12970.0,20170404PWA_02,"CFA called to report a tree down, wires sparking and a grass fire start. A crew attended and found that a tree had fallen onto a HV conductor between P130 and P131 Branxholme line resulting is a ground fire start. The tree burnt thru the conductor before ",,7.62,0,Non forest,Non forest,6,6,0,184.7306976,95829,HAMI,HAMILTON RESEARCH STATION,,142.7,20.8,10.8,0
1222,1223,Ausnet 16/70,Ausnet ,29/12/2016,12/29/16 8:05,42733.33714,42733.33714,-37.71351801,145.105409,,901742.0,WT7,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225934.0,20170206SPN_04,"Crew attended and found that service junction box allegedly caught fire above LV x arm on concrete pole, LIS 901742.",,7.62,0,Non forest,Non forest,6,6,0,56.88576126,95873,BUND,BUNDOORA,,47.7,25.5,24,0
416,417,Ausnet 17/85,Ausnet,23/01/2018,1/23/18 2:00,43123.08333,43123.08333,-38.23390102,146.292584,"60 YASMIN DRIVE, HERNES OAK VIC 3825",2208544.0,MOE31,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232114.0,20180123SPN_01,Burnt out LV fuse Mains box. High impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,307.5413818,94891,YLTV,LATROBE VALLEY,,73.6,27.2,23.9,0
268,269,PowerCor 19/108,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.859722222,-38.181751,144.437895,"105 Whitehorse Rd, Moolap 3224",30064947.0,GLE024,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,,20191223PWA_05 ,Fire brigade reported pole fire and grass fire and incident address. When crews arrived confirmed a LV UG service cable on Transformer pole had failed at the connection box. There was a small 4 square spot fire at the base of the pole. There was no report,,7.62,0,Non forest,Non forest,6,6,0,10.25230122,94857,GROV,GEELONG AP AWS,,4.4,24.6,24.7,1
374,375,Ausnet 17/101,Ausnet,14/02/2018,2/14/18 9:38,43145.40139,43145.40139,-38.22119371,145.5921678,"185 OBRIENS ROAD, BAYLES VIC 3981",513344.0,LLG11,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232492.0,20180307SPN_01,Large tree branch fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,13.9859581,95854,ELLI,ELLINBANK,,1.2,27,20.8,0
9,10,Ausnet 18/138,Ausnet,10/03/2019,3/10/19 4:30,43534.1875,43534.1875,-38.79874735,146.2204817,"195 PATERSON ROAD, YANAKIE VIC 3960",2027889.0,FTR22,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190312SPN_03,Conductor has detached from insulator at pole. 35-45km/h winds in the area. Conductor found hanging approx. 3m from ground height. Small vegetation in vicinity of conductor and scorch marks on vegetation and grass fire approx. 100mx2m long. CFA attended t,,7.62,0,Non forest,Non forest,6,6,0,20.96995354,94893,YWLP,WILSONS PROM,,14.6,24.8,15.9,0
331,332,United 16/68,United,29/01/2017,1/29/17 0:00,42764.0,0.147847222,-38.21468573,145.1130176,,8831026.0,MTN22,22kV AC,Rural Short, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5159.0,20170208UTD_02,A Possum seems to have bridhes between the steel crossarm and to bridging bar on the HV ABC interface igniting a fire on the Raychem coverfuseon the fuse unit at MT0102 LIS#8831026. ,,7.62,0,Non forest,Non forest,6,6,0,57.99993896,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4,1
154,155,United 18/120,United,7/06/2019,6/7/19 0:00,43623.0,0.332928241,-38.39502752,144.8035458,"30 COORAMINTA ROAD, RYE VIC 3941",1305535.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1300406.0,20190617UTD_01,"replaced 3ph FMB at lis # 1305535, Fire Report #6728, NST tested and left on",,7.62,0,Non forest,Non forest,6,6,0,21.98960495,94898,CERB,CERBERUS AWS,,57.5,15.5,7.2,0
555,556,United 16/74,United,13/02/2017,2/13/17 0:00,42779.0,0.481944444,-37.95320417,145.0755737,,1819881.0,HT 11,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5172.0,20170214UTD_03,"HV fuse assembly faulted with pieces of porcelain making contact with vehicle, small grass fire started in private porperty around the ground type substation., 3x2m.  Lis 1819881",,7.62,0,Non forest,Non forest,6,6,0,35.01163483,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5,1
1361,1362,Ausnet 17/152,Ausnet,5/04/2018,4/5/18 9:55,43195.41319,43195.41319,-36.82345901,145.11105,"MULLERS ROAD, TABILK VIC 3607",4705544.0,SMR8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233134.0,20180510SPN_01,EDO fuse candling,,7.62,0,Non forest,Non forest,6,6,0,130.7559052,94874,YMNG,MANGALORE AWS,,19,21.8,10.9,1
210,211,United 16/28,United,21/09/2016,9/21/16 0:00,42634.0,0.226736111,-38.36491708,145.2037747,,8826905.0,HGS31,Low voltage AC (<1kV),Rural Short, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5030.0,20161006UTD_01,CFA advised pole lis # 8826905 correct address is  216 Stony point rd - isolated and replaced 150w sodium street light ,,7.62,0,Non forest,Non forest,6,6,0,9.0,94898,CERB,CERBERUS AWS,,104.6,16.7,12.6,0
114,115,Powercor 16/43,Powercor,18/10/2016,10/18/16 0:00,42661.0,0.806944444,-38.346398,143.78383,,32062029.0,CLC007,Low voltage AC (<1kV),Rural Long, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12508.0,20161021PWA_04,The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage underground cable had faulted and showed signs of burning. Talking to the crew there was no ground fire. No third party damage or injury was reported. The ,,7.62,0,Non forest,Non forest,6,6,0,150.2120056,94845,YOLA,COLAC AP,,70.2,19.3,17.5,0
1177,1178,Jamena 18/31,Jamena,25/03/2019,3/25/19 0:00,43549.0,0.623877315,-37.658243,144.970585,65 METROLINK CIRCUIT CAMPBELLFIELD,,ST13,Low voltage AC (<1kV),Urban, - underground service cable (commercial / industrial),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190325JEM_05,Small grass fire due to vadalism (copper theft),,7.62,0,Non forest,Non forest,6,6,0,130.5670166,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9,0
398,399,Ausnet 19/109,Ausnet,22/01/2020,1/22/20 5:21,43852.22292,43852.22292,-38.18456502,146.13013,"409 NORTH CANAL ROAD, TRAFALGAR VIC 3824",2202815.0,MOE22,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200123SPN_02,Fuse Candled.,,7.62,0,Non forest,Non forest,6,6,0,65.28276825,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
576,577,Ausnet 19/20,Ausnet,3/07/2019,7/3/19 19:44,43649.82222,43649.82222,-38.03816415,145.2548203,"1 JEFFREY STREET, HAMPTON PARK VIC 3976",505164.0,HPK23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_05,Street light on pole LIS505164 caught fire and burnt. Fire likely resulted from failed ignitor or PE Cell.,,7.62,0,Non forest,Non forest,6,6,0,29.9960022,94879,CRAN,CRANBOURNE,,52.8,15,7.7,1
1382,1383,Powercor 18/290,Powercor,28/01/2019,1/28/19 0:00,43493.0,0.561805556,-36.67949513,142.3032236,"37 Field Days Road, Longerenong",33047656.0,HSM003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190129PWA_02,"Vic Fire reported a grass fire at the incident location.  
On arrival the fault crew found that a crossarm on a private pole had broken allowing the open wire low voltage / service conductors to clash, dropping hot material to the ground, igniting a grass",,7.62,0,Non forest,Non forest,6,6,0,132.2783661,95835,YLNG,LONGERENONG,,12.6,28.4,25.6,0
1015,1016,Ausnet 16/38,Ausnet ,9/10/2016,10/9/16 14:54,42652.62115,42652.62115,-37.72605374,145.1471814,,921845.0,ELM34,22kV AC,URBAN, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,224666.0,20161010SPN_04,"Large tree located on Parkland opposite 674 Main Rd, Eltham  fell over onto open bare 22kV and 415V conductors. This caused the Feeder to trip. Tree fell due to high wind gusts at the time and the ground being very wet from recent rain. A FOLCB caught fir",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,26.99886894,95873,BUND,BUNDOORA,,70.2,19.3,17.5,0
50,51,Ausnet 16/61,Ausnet ,14/12/2016,12/14/16 11:22,42718.47396,42718.47396,-38.63669801,145.710598,,2810182.0,WGI34,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225792.0,20170117SPN_06,HV centre phase conductor failed at bridge where it has signs of corrosion at pole 2810182 Toorak Rd Spur P8 falling to ground where small fire was noticed. Fire attended by CFA and extinguished. Very small grass fire in vicinity. Fire size 1m x 200mm in ,,7.62,0,Non forest,Non forest,6,6,0,12.86424255,95881,YWON,WONTHAGGI,,47.7,25.5,24,1
564,565,United 19/21,United,11/07/2019,7/11/19 0:00,43657.0,0.397928241,-38.00893291,145.2067651,"221-231 HAMMOND ROAD, DANDENONG SOUTH VIC 3175",8830311.0,DSH23,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1311704.0,20190813UTD_01,CAP HAMMOND N221 RHUR reported as arcing / sparking/fire coming from vacuum switch (es). , - overhead conductor (bare; all aluminium conductor),7.62,0,Non forest,Non forest,6,6,0,16.03331375,94870,YMMB,MOORABBIN AWS,,52.8,15,7.7,0
717,718,PowerCor 19/187,PowerCor,13/01/2020,1/13/20 0:00,43843.0,0.568055556,-37.880321,144.785688,"167 VICTORIA STREET, ALTONA MEADOWS VIC 3028",30118483.0,LVN022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_03 ,"Asset inspector found HV crossarm straps burnt off at HV crossarm, resting on LV crossarm straps. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,3.664911747,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8,0
444,445,Powercor 16/140,Powercor,16/02/2017,2/16/17 0:00,42782.0,0.074305556,-37.932188,142.4948,,30042625.0,TRG002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12973.0,20170405PWA_02,Pole fire reported at Pole 261 Penshurst spur Line. Crossarm burnt through at insulator.,,7.62,0,Non forest,Non forest,6,6,0,170.0939941,94840,MORT,MORTLAKE AWS,,47,25.9,20.5,0
723,724,PowerCor 19/244,PowerCor,19/02/2020,2/19/20 0:00,43880.0,0.599305556,-37.847127,144.80981,"69 Horsburgh Dr, Altona North VIC 3018. ",30271646.0,BLTS-AL,66kV AC,Rural Long, - crossarm (steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200220PWA_02,"Grass fire was reported near base of pole, attending crew  found center phase 66kV insulator has broken off its mount. The  conductor  was  resting on the 66kV steel cross-arm and evidence of current passing through the wooden pole  to earthed 11kV  brack",,7.62,0,Non forest,Non forest,6,6,0,10.89873886,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1468,1469,PowerCor 19/59,PowerCor,1/11/2019,11/1/19 0:00,43770.0,0.584722222,-36.326666,143.468458,"Calder Hwy, Woosang 3518 (near Edwards Rd) (13km South of Charlton)",30229277.0,BETS-CTN,66kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20191104PWA_06 ,Crew were investigating an outage on BETS-CTN 66kV line and found a broken conductor and ground fire.,,7.62,0,Non forest,Non forest,6,6,0,146.0328674,95842,YDOD,DONALD,,60.8,21.8,20.4,0
852,853,United 18/59,United,27/12/2018,12/27/18 0:00,43461.0,0.9153125,-37.89688303,145.1043181,"FERNTREE GULLY ROAD, OAKLEIGH VIC 3166",2324619.0,OAK35,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1250584.0,20190111UTD_01,A possum flashed over HV at anchor pole PO-2324619 breaking wrap on and dropping conductor into the LV dropping the OHC to the ground causing a small grass fire. ,,7.62,0,Non forest,Non forest,6,6,0,84.25245667,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1,0
1196,1197,Jamena 17/22,Jamena,7/08/2017,8/7/17 0:00,42954.0,0.765277778,-37.566647,144.915781,"330 MT RIDLEY ROAD, MICKLEHAM VIC 3064",,KLO22,22kV AC,Urban, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,152676.0,20170808JEM_01,Bird nest caught fire at top of transformer,,7.62,0,Non forest,Non forest,6,6,0,240.4424133,94866,YMML,MELBOURNE AP,,0,14.8,10.1,1
963,964,Ausnet 18/34,Ausnet,20/08/2018,8/20/18 10:47,43332.44931,43332.44931,-37.86723632,145.2360552,"309 STUD ROAD, WANTIRNA SOUTH VIC 3152",1224715.0,BRA21,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234965.0,20180820SPN_01,"Internal light fitting fault.
It would appear that the top cover dropped off some time ago leaving the internal control gear and wires exposed, causing the wiring to deteriorate and the PE base to fill up with water, Over time this caused a short to the b",,7.62,0,Non forest,Non forest,6,6,0,67.88288879,95867,SCOR,SCORESBY AWS,,49.4,15.1,10.1,0
1521,1522,Ausnet 18/57,Ausnet,5/12/2018,12/5/18 7:05,43439.29514,43439.29514,-36.35546898,146.296499,"59 RANGEVIEW AVENUE, WANGARATTA VIC 3677",5107251.0,WN4,22kV AC,RURAL SHORT, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181205SPN_06,Candled HV EDO Fuse on s/stn pole. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,147.6092072,94889,YWGT,WANGARATTA AWS,,117.3,25.7,22.1,0
207,208,United 17/76,United,28/02/2018,2/28/18 0:00,43159.0,0.466377315,-38.30758879,145.1794736,184 HIGH STREET HASTINGS,1110404.0,HGS32,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5449.0,20180301UTD_04,Council tree branch cracked and fell onto HV in tee to High-Tavern S/S.  Small grass fire started underneath approx 2 square metres. CFA had already put out when crew arrived. LIS#1110404. Fire ignition report # 6724. ,,7.62,0,Non forest,Non forest,6,6,0,15.83176231,94898,CERB,CERBERUS AWS,,1.2,27,20.8,1
1126,1127,Powercor 16/194,Powercor,20/04/2017,4/20/17 0:00,42845.0,0.771527778,-37.68975778,144.4421307,,30115961.0,BMH006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,13048.0,20170427PWA_05,"VicFire called in to advise of a wire on fire & brigade en-route. A resident Mrs Kerry Fay also called in to advise of a small box on pole outside property has caught fire, CFA have attended and fire now out, customer has no supply. On arrival the crew ha",,7.62,0,Non forest,Non forest,6,6,0,115.2835312,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,0
1671,1672,Powercor 18/292,Powercor,1/04/2019,4/1/19 0:00,43556.0,0.409722222,-35.026649,142.746414,"Mallee HWY, Manangatang 3546",30099720.0,OYN003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190730PWA_06,Report from customer of burn crossarm and conductors hanging low.,,7.62,0,Non forest,Non forest,6,6,0,54.64717865,94831,OUYE,OUYEN,,11.6,22,11.1,0
249,250,PowerCor 19/317,PowerCor,25/06/2020,6/25/20 0:00,44007.0,0.645833333,-38.277724,141.641718,"8582 Princes Hwy, Allestree VIC 3305",30308761.0,PLD001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200629PWA_01 ,"Customer reporting was driving and noticed asset on powerpole was on fire. On arrival crew advised  junction box has caused small fire which has self extinguished. There was no ground fire, no reported injuries or third party property damage",,7.62,0,Non forest,Non forest,6,6,0,6.086841106,94828,YPOD,PORTLAND AP AWS,,30.8,14.9,7.6,0
293,294,Powercor 16/121,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.640277778,-38.147464,144.60444,,30065422.0,DDL021,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12786.0,20170127PWA_03,CFA fire investigator requested assistance to determine cause of grass fire. No fault / outage  reports had been received for a small grass fire that had occurred several days previously.  Attending crew lowered service cable to private pole to assist fir,,7.62,0,Non forest,Non forest,6,6,0,93.68287659,94854,YMAV,AVALON AWS,,33.2,26.5,23.4,0
1390,1391,PowerCor 19/147,PowerCor,4/01/2020,1/4/20 0:00,43834.0,0.669444444,-36.648515,144.319511,1 OLD MURRAY RD HUNTLY,32035322.0,EHK031,12.7kV AC (SWER),Rural Short, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20200106PWA_01 ,Call received from Vic Fire reporting wires down and requesting urgent isolation of power. Crew were escorted by CFA to area where a SWER wire was down between Wallenjoe Pole 2 and Wallenjoe Pole 3 and found a tree had fallen on a SWER line.  Damage to ru,,7.62,0,Non forest,Non forest,6,6,0,170.5634003,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,0
418,419,Ausnet 17/118,Ausnet,28/02/2018,2/28/18 17:54,43159.74583,43159.74583,-38.13822501,146.294843,"200 PURVIS ROAD, TANJIL SOUTH VIC 3825",2210545.0,MOE14,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232631.0,20180301SPN_02,Tree fell into HV conductor during windy conditions.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,149.1930542,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8,0
1406,1407,Powercor 16/171,Powercor,27/03/2017,3/27/17 0:00,42821.0,0.446527778,-36.759358,144.26646,,32034497.0,BET002,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12971.0,20170404PWA_03,Employee report of pole fire. HV xarm burnt off HV insulator sitting on LV crossarm. NO report of ground fire or injuries,,7.62,0,Non forest,Non forest,6,6,0,244.1945038,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8,1
177,178,United 18/97,United,5/03/2019,3/5/19 0:00,43529.0,0.044756944,-38.33520466,144.976384,"PALM GROVE, DROMANA VIC 3936",8825277.0,DMA21,66kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1271730.0,20190308UTD_01,"Sleeve let go at  Heales RD & Pt Nepean Rd Dromana. This caused the conductor to clash LIS#8825277 Seacombe and Pen link freeway,starting a small grass fire. Fire Ignition report 04453, Photos Taken.",,7.62,0,Non forest,Non forest,6,6,0,5.035502434,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
527,528,United 17/80,United,1/03/2018,3/1/18 0:00,43160.0,0.237604167,-37.94228341,145.10217,113 ELDER STREET CLARINDA,2330256.0,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5455.0,20180306UTD_02, X arm burnt through at HV isols OA3477. Replaced x-arm and 3 HV isolators at OA3477. LIS 2330256,,7.62,0,Non forest,Non forest,6,6,0,34.99905777,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
722,723,PowerCor 19/241,PowerCor,14/02/2020,2/14/20 0:00,43875.0,0.555555556,-37.822449,144.832647,"25 Paw Paw Road, Brooklyn, 3012.",30103015.0,BLT016,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200217PWA_02 ,Report received from customer of part supply.  There appears to be a fault with the box on pole and small grass fire started below. On arrival crew found that a FOLCB had burnt out and hot debris had fallen into grass below starting a small fire (0.2x0.2 ,,7.62,0,Non forest,Non forest,6,6,0,17.78129578,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1417,1418,Ausnet 17/81,Ausnet,16/01/2018,1/16/18 20:34,43116.85694,43116.85694,-36.69318602,146.863464,"457 MOUNT BUFFALO ROAD, POREPUNKAH VIC 3740",4505257.0,BRT22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232052.0,20180220SPN_01,Burnt EDO Fuse Tube,,7.62,0,Non forest,Non forest,6,6,0,315.0613098,95838,EDIU,EDI UPPER,,73.6,27.2,23.9,0
584,585,United 18/70,United,28/01/2019,1/28/19 0:00,43493.0,0.616770833,-38.08239251,145.1860012,"FRANKSTON-DANDENONG ROAD, CARRUM DOWNS VIC 3201",3318989.0,DVY24,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1259452.0,20190130UTD_02,"Lis3318989,  bird across LA's @ FS0047.  LA's slightly blackened on sth side of switch. still intact and in service.  remains of small grass fire observed in the vacinity. Fire report#00711.  est 50m2, Grass.  ",,7.62,0,Non forest,Non forest,6,6,0,8.0,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,0
1508,1509,Powercor 16/69,Powercor,3/12/2016,12/3/16 0:00,42707.0,0.38125,-36.329389,145.41571,,33096736.0,SHTS-NKA2,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12612.0,20161206PWA_03,"SCADA reported protection operations on SHTS-NKA 66KV NO.2 and SHN11 22kV feeders. Crew patrolled between pole 1 and pole 50 of the SHTS-NKA 66KV NO.2 line. On arrival at P22 the crew found that a bird (corella), had flashed over between the centre phase ",,7.62,0,Non forest,Non forest,6,6,0,113.0753021,94875,YSHT,SHEPPARTON AWS,,47.7,25.5,24,0
703,704,PowerCor 19/34,PowerCor,20/08/2019,8/20/19 0:00,43697.0,0.993055556,-37.736908,144.8095,"UNIT1,11 LESLIE STREET, ST ALBANS, VIC 3021",30247361.0,SA012,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190821PWA_02 ,"Emergency Services reported fire at POA at the incident location. On arrival the crew found that the FOLCB at the POA was completely melted, dropping hot debris to the ground, which started a small grass fire in the front of the property of less than 0.5 ",,7.62,0,Non forest,Non forest,6,6,0,74.98396301,94866,YMML,MELBOURNE AP,,64.3,14.5,10,0
688,689,Powercor 16/175,Powercor,3/04/2017,4/3/17 0:00,42828.0,0.557638889,-37.776795,141.87242,,30090621.0,HTN002,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12970.0,20170404PWA_02,"CFA called to report a tree down, wires sparking and a grass fire start. A crew attended and found that a tree had fallen onto a HV conductor between P130 and P131 Branxholme line resulting is a ground fire start. The tree burnt thru the conductor before ",,7.62,0,Non forest,Non forest,6,6,0,184.7306976,95829,HAMI,HAMILTON RESEARCH STATION,,142.7,20.8,10.8,1
1052,1053,Ausnet 17/98,Ausnet,10/02/2018,2/10/18 19:59,43141.83264,43141.83264,-37.83065002,145.676198,"85 BLACKSANDS ROAD, THREE BRIDGES VIC 3797",1411451.0,WYK23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232381.0,20180212SPN_03,Tall tree fell into overhead HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,155.47229,94880,NJE,NOOJEE,,1.2,27,20.8,0
491,492,United 19/98,United,27/02/2020,2/27/20 0:00,43888.0,0.383888889,-37.93987626,145.0400323,"1037 NEPEAN HIGHWAY, MOORABBIN VIC 3189",1815697.0,MR24,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1383685.0,20200304UTD_06,"Crossarm Fire LIS 1815697 - 2nd call completed xarm replacement, did not provide any details of poss firestart",Low voltage DC (<1.5kV),7.62,0,Non forest,Non forest,6,6,0,33.14260101,94870,YMMB,MOORABBIN AWS,,75.8,24.4,17.9,0
1477,1478,PowerCor 19/315,PowerCor,22/06/2020,6/22/20 0:00,44004.0,0.992361111,-36.252603,144.82432,"1768 ODEA ROAD, STRATHALLAN VIC 3622",31025963.0,ECA005,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200624PWA_04 ,Powercor crew responded to  advice of a pole that was on fire. On arrival the crew identified that the high voltage transformer leads have malfunctioned.,,7.62,0,Non forest,Non forest,6,6,0,101.3142014,94861,YECH,ECHUCA,,30.8,14.9,7.6,0
126,127,Powercor 16/187,Powercor,12/04/2017,4/12/17 0:00,42837.0,0.1,-38.404789,144.19889,,33042041.0,WPD021,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,13001.0,20170413PWA_01,"On Wednesday morning, the crew were conducting some switching for operations. When they closed Switch 20175 (Angsew Spur), the crew noticed an explosion in the distance. They drove to investigate. Upon arrival, the crew found that transformer, Treatment W",,7.62,0,Non forest,Non forest,6,6,0,24.78718948,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,1
1197,1198,Jamena 17/26,Jamena,22/02/2018,2/22/18 0:00,43153.0,0.55,-37.72423,144.969208,"59-61 TRADE PLACE, COBURG NORTH VIC 3058",,CN02,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,160887.0,20180222JEM_02,small grass fire caused by molten conductor particles from a hot connection between the dropper and UG cable terminal. ,,7.62,0,Non forest,Non forest,6,6,0,68.0070343,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,0
839,840,CitiPower 19/43,CitiPower,4/07/2019,7/4/19 0:00,43650.0,0.841666667,-37.831243,145.093409,"16 ARUNDEL CRESCENT,SURREY HILLS,VIC,3127",30175594.0,RD005,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200908PWA_03,Service wire has broken away from the house and caught fire. Attending crew replaced service cable.,,7.62,0,Non forest,Non forest,6,6,0,88.88185883,94868,MELB,MELBOURNE,,52.8,15,7.7,0
1553,1554,Ausnet 16/105,Ausnet ,3/03/2017,3/3/17 11:16,42797.47013,42797.47013,-36.23860101,146.271955,,5103424.0,WN3,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226737.0,20170306SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,140.3399963,94889,YWGT,WANGARATTA AWS,,29.2,26.9,16.8,0
1017,1018,Ausnet 16/59,Ausnet ,12/12/2016,12/12/16 1:09,42716.04792,42716.04792,-37.85785778,145.2323963,,1031645.0,BRA21,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,225845.0,20170116SPN_02,Crew were callled to replace 300kva kiosk s/s as well as LV straight joints to pillar which had failed due to the cabiling being old lead sheath U/G cable. The LV paralleling pillar was burnt out. The fire was contained within the pillar. There was no gro,,7.62,0,Non forest,Non forest,6,6,0,88.98719788,95867,SCOR,SCORESBY AWS,,47.7,25.5,24,0
607,608,United 17/58,United,26/01/2018,1/26/18 0:00,43126.0,0.185636574,-37.94049029,145.1877038,"46 ASCOT DRIVE, NOBLE PARK NORTH",8809817.0,LD 03,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5418.0,20180201UTD_03,"UG on site replacing damaged pillar, crew attending to isolated bonded LV ccts &  issue permit. Crew reattended/cancelled permit & restored supply at 1515",,7.62,0,Non forest,Non forest,6,6,0,72.33816528,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9,0
1116,1117,Powercor 16/148,Powercor,3/03/2017,3/3/17 0:00,42797.0,0.536805556,-37.580055,143.87713,,32009382.0,BAS013,Low voltage AC (<1kV),Rural Short, - overhead service conductor (other),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12857.0,20170306PWA_04,Customer called to advise wire down in driveway at the above location. A crew attended and found a N/S service cable to house had burnt off at roller clamp at house end resulting is the service cable breaking and falling to the ground. An area of approx. ,,7.62,0,Non forest,Non forest,6,6,0,436.83078,94852,YBLT,BALLARAT,,29.2,26.9,16.8,0
310,311,United 18/66,United,24/01/2019,1/24/19 0:00,43489.0,0.466469907,-38.1356372,145.1291189,"78 DANDENONG ROAD W, FRANKSTON VIC 3199",3308696.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257579.0,20190125UTD_01,"3ph folcb at pole end, burnt out due to deterioration, tested ok & left on, lis 33008696,",,7.62,0,Non forest,Non forest,6,6,0,4.000000954,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,1
1214,1215,Jamena 16/25,Jamena,28/12/2016,12/28/16 0:00,42732.0,0.839583333,-37.690959,144.975401,,,CN6,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,143506.0,20161229JEM_02,HV conductor fell down on the ground due to animal strike and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,90.99997711,94867,TRNX,BMTC ANNEXE,,47.7,25.5,24,1
832,833,CitiPower 19/36,CitiPower,15/01/2020,1/15/20 0:00,43845.0,0.714583333,-37.84403,144.942994,"38 Rouse Street, Port Melbourne, VIC 3207",30203431.0,AP003,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200117PWA_02 ,"Customer reported fire/arching on pole at the above incident location. On arrival, crew noticed LV Crom Box was damaged and melted. There was no ground fire, no injuries or third party damage.",,7.62,0,Non forest,Non forest,6,6,0,2.001878977,94868,MELB,MELBOURNE,,129.4,26.9,21.8,1
90,91,Powercor 16/204,Powercor,12/05/2017,5/12/17 0:00,42867.0,0.282638889,-38.313719,141.52965,,32128364.0,PLD003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13104.0,20170515PWA_01,"At 06:47hrs today, the customer reports no supply to premises. The smart meter shows a power outage at 01:25hrs this morning. A crew attended and found the fuse box on the substation pole had overheat and started a pole fire. The box, LV leads and LV eart",,7.62,0,Non forest,Non forest,6,6,0,50.56587982,94828,YPOD,PORTLAND AP AWS,,29.6,17.2,8.3,1
1323,1324,Ausnet 17/112,Ausnet,25/02/2018,2/25/18 11:15,43156.46875,43156.46875,-37.278192,146.131503,"42 OLD EILDON ROAD, JAMIESON VIC 3723",3919353.0,MSD1,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232548.0,20180226SPN_08,Tree into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,301.2557983,94882,YELW,LAKE EILDON,,1.2,27,20.8,0
189,190,United 17/98,United,18/03/2018,3/18/18 0:00,43177.0,0.722337963,-38.40357899,145.0696199,"3670 FRANKSTON-FLINDERS RD, MERRICKS",9648679.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5489.0,20180322UTD_01,"Large tree failed and brought down HV, 100m2 grass fire, LIS 9648679",,7.62,0,Non forest,Non forest,6,6,0,41.98132706,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
56,57,Ausnet 18/66,Ausnet,17/12/2018,12/17/18 10:35,43451.44097,43451.44097,-38.51547981,145.9827497,"275 NERRENA HALL ROAD, NERRENA VIC 3953",2001171.0,LGA14,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181218SPN_01,Animal induced - Possum on line,,7.62,0,Non forest,Non forest,6,6,0,88.4680481,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,1
1458,1459,PowerCor 19/129,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.952083333,-36.316205,141.300366,"1004 Broughton Rd, Kaniva VIC 3419, Australia",32100682.0,NHL031,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Extreme,3.5,3.5,,20191231PWA_06,"Vic Fire reported  a pole fire at the incident location. On arrival the fault crew found a HV crossarm had burned through at the kingbolt and had broken. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,140.3221283,95827,YANX,YANAC AWS,,4.4,24.6,24.7,0
1359,1360,PowerCor 19/105,PowerCor,20/12/2019,12/20/19 0:00,43819.0,0.900694444,-36.817228,144.343366,20 Red Tank Road Strathfieldsaye 3551,33034128.0,BGO013,22kV AC,Rural Short, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20191223PWA_02 ,"CFA reported a ground fire has burnt pole, check for damage. Crew found a Magpie had caused a flash over, starting a 20m x 10m grass fire. There was no reported injuries , no property damage.",,7.62,0,Non forest,Non forest,6,6,0,213.3943024,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,0
1621,1622,Powercor 16/137,Powercor,6/02/2017,2/6/17 0:00,42772.0,0.301388889,-35.520511,143.00722,,32156368.0,CTN003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12972.0,20170405PWA_01,Burnt pole top boigbeat east pole 39 recut poletop and new insulator fitted.,,7.62,0,Non forest,Non forest,6,6,0,57.70012665,94843,YSWH,SWAN HILL AWS,,47,25.9,20.5,0
1040,1041,Ausnet 17/59,Ausnet,4/12/2017,12/4/17 11:35,43073.48264,43073.48264,-37.78075099,145.427229,"7 UNION ROAD, WANDIN NORTH VIC 3139",1002142.0,LDL23,Low voltage AC (<1kV),RURAL LONG, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231520.0,20180117SPN_01,Burnt out street light fitting. The damage was contained within the light head.,,7.62,0,Non forest,Non forest,6,6,0,187.6087341,94864,YCEM,COLDSTREAM AWS,,119.2,25,22.4,0
364,365,United 16/87,United,3/04/2017,4/3/17 0:00,42828.0,0.840625,-38.1609109,145.2099988,,3312792.0,LWN23,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,5215.0,20170405UTD_01,Crew replaced a b ph service pole box which was also the tranny isolator. Fire report num is 04564. Whispir sent. LIS 3312792,,7.62,0,Non forest,Non forest,6,6,0,99.56848907,94879,CRAN,CRANBOURNE,,142.7,20.8,10.8,0
638,639,Ausnet 19/52,Ausnet,25/10/2019,10/25/19 17:18,43763.72083,43763.72083,-38.03189901,145.493175,"56 REYNOLDS ROAD, PAKENHAM VIC 3810",504298.0,OFR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20191028SPN_02,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,127.0588531,94872,DUNN,DUNNS HILL AWS,,27.7,21.3,18.8,0
1712,1713,PowerCor 19/257,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.632638889,-34.353028,142.283506,"228 JOHNS WAY, RED CLIFFS VIC 3496",32152209.0,RCT014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_05 ,Report of pole fire at incident location.,,7.62,0,Non forest,Non forest,6,6,0,41.15399933,94693,YMIA,MILDURA,,78.2,22.9,14.4,1
60,61,Ausnet 17/80,Ausnet,15/01/2018,1/15/18 17:08,43115.71389,43115.71389,-38.58679902,146.012339,"100 MCILWAINE STREET, MEENIYAN VIC 3956",2001927.0,LGA14,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,232036.0,20180116SPN_01,HV conductor on ground. Some signs of corrosion.,,7.62,0,Non forest,Non forest,6,6,0,63.72972488,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,0
167,168,United 19/37,United,21/11/2019,11/21/19 0:00,43790.0,0.70375,-38.41283744,145.0139917,"389 TUCKS ROAD, SHOREHAM VIC 3916",1313635.0,DMA23,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1353670.0,20191122UTD_01,DMA23 tripped and reclosed DMA #2 22kV BUEL stage 2 operated. Fault traced to tree over HV at lis 1313635 Tucks Rd. Small fire started ESV advised ref#12847040 TUCKS LYNCROFT is isolated LV. , - pole (concrete),7.62,0,Non forest,Non forest,6,6,0,139.0184631,94898,CERB,CERBERUS AWS,,60.8,21.8,20.4,1
1642,1643,Powercor 18/221,Powercor,4/05/2019,4/05/2019,,,-35.28677347,141.081056,"1047 NGALLO ROAD,CARINA,VIC,3512 ",,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20190408PWA_06 ,"Customer reported wire down in the paddock, wire is only 8 foot off the ground at 1047 Ngallo Road, wire is resting on top of a poly tank and goes over the gateway. 
Crew found Carina P26 Burnt and broken cross arm
There was no ground fire, no property da",,7.62,0,Non forest,Non forest,6,6,0,92.23880768,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6,1
493,494,United 19/105,United,20/03/2020,3/20/20 0:00,43910.0,0.981134259,-38.00879036,145.0982875,"51A GOVERNOR ROAD, MORDIALLOC VIC 3195",1807866.0,MC3,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1390226.0,20200327UTD_01,Pole fire at LIS#1807866. Awaiting daylight assessment of damage and replacement parts required. Fire report number #03748. ESV fire report to be made within 48hrs,single phase,7.62,0,Non forest,Non forest,6,6,0,2.002857447,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,0
1388,1389,PowerCor 19/76,PowerCor,25/11/2019,11/25/19 0:00,43794.0,0.795833333,-36.7861824,144.290924,11 ELIZABETH STREET -SPRING GULLY,32054109.0,BET007,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20191126PWA_01 ,Report received from customer of service wire on ground and small patch of burnt grass in front yard. Service is still attached at pole end and draped across roadway. There was no injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,247.8592987,94855,YBDG,BENDIGO AWS,,60.8,21.8,20.4,0
235,236,Ausnet 19/126,Ausnet,10/02/2020,2/10/20 16:10,43871.67361,43871.67361,-38.39620601,146.360414,"805 WHITELAWS TRACK, YINNAR SOUTH VIC 3869",2627005.0,MWL25,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200211SPN_02,The root cause is fallen tree.,,7.62,0,Non forest,Non forest,6,6,0,233.087738,94891,YLTV,LATROBE VALLEY,,75.8,24.4,17.9,0
