,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1554,1555,Ausnet 18/70,Ausnet,20/12/2018,12/20/18 17:15,43454.71875,43454.71875,-36.22940079,146.4197384,"168 ROBBINS ROAD, BORALMA VIC 3682",5105160.0,WN3,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181221SPN_01,Suspected damage due to weather - lightning,,7.62,0,Non forest,Non forest,6,6,0,169.7957001,95837,RGLN,RUTHERGLEN RESEARCH,,117.3,25.7,22.1,1
978,979,United 17/38,United,11/12/2017,12/11/17 0:00,43080.0,0.384027778,-37.90785278,145.1606082,"594 SPRINGVALE ROAD, WHEELERS HILL",8805524.0,MGE21,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5390.0,20180109UTD_04,HPS 250 Watt Lantern had burnt out - Lis 8805524,,7.62,0,Non forest,Non forest,6,6,0,89.0071106,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
1427,1428,PowerCor 19/57,PowerCor,1/11/2019,11/1/19 0:00,43770.0,0.504166667,-36.533146,145.058553,5 Waranga Drive Waranga Shores 3612,33089098.0,SHP014,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,,20191104PWA_04,"Customer reported wire down hanging from pole and down onto grass, has caused fire, Fire brigade has just arrived to put fire out, at incident location. Crew found a customers tree had damaged an O/H HV conductor, starting a 800m2 ground fire, no property",,7.62,0,Non forest,Non forest,6,6,0,130.0018005,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4,0
417,418,Ausnet 17/103,Ausnet,14/02/2018,2/14/18 12:58,43145.54028,43145.54028,-38.25566502,146.489795,"582 FIRMINS LANE, HAZELWOOD NORTH VIC 3840",2577249.0,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,233532.0,20180511SPN_02,"private tree failed at root base (below ground) from extreme winds and brought down HV line.
Investigation confirms
	Tree outside clearance space  span is compliant re vegetation  trunk was approximately 7 metres west of the nearest overhead conductors",,7.62,0,Non forest,Non forest,6,6,0,96.75662994,94891,YLTV,LATROBE VALLEY,,1.2,27,20.8,0
1306,1307,Powercor 18/268,Powercor,15/01/2020,15/01/2020,,,-37.35205689,144.1422954,"5 Macadam St, Daylesford",,BAN011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190531PWA_02 ,"CFA reported reported a fire on a pole at the incident location. 
On arrival, the crew found that a connection in a pole mounted LV fuse box had overheated, causing the box to melt and catch fire. 
There was no ground fire. There were no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,556.3380737,95853,CASL,CASTLEMAINE,,129.4,26.9,21.8,0
777,778,Jamena 16/22,Jamena,8/12/2016,12/8/16 0:00,42712.0,0.71875,-37.808268,144.841731,,,TH22,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,142787.0,20170124JEM_03,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,28.40256691,94865,YLVT,LAVERTON AWS,,47.7,25.5,24,0
542,543,United 16/37,United,22/10/2016,10/22/16 0:00,42665.0,0.739722222,-37.92172871,145.0054416,,1804512.0,NB 12,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5078.0,20161116UTD_01,Crew isolated the O/Head so as to remove tree branch from the Conductor at pole Lis#1804512. Branch came from private tree at # 733   Hampton St.,,7.62,0,Non forest,Non forest,6,6,0,22.00021935,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5,0
1700,1701,Powercor 18/261,Powercor,5/02/2019,5/02/2019,,,-34.30237,142.14238,"436 myall street,cardross,vic,3496",30095563.0,MDA023,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190603PWA_03 ,"Vic fire reported a pole fire at the incident location.
On arrival the crew found that a pole fire had occurred resulting in the pole being burnt between the HV and LV crossarms.
There was no ground fire, no reported injuries or third party property damag",,7.62,0,Non forest,Non forest,6,6,0,57.27204514,94693,YMIA,MILDURA,,20.3,26,21.4,0
1279,1280,Ausnet 19/145,Ausnet,14/03/2020,3/14/20 0:48,43904.03333,43904.03333,-37.39381901,145.05328,"264 SOUTH MOUNTAIN ROAD, UPPER PLENTY VIC 3756",912330.0,KLO14,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (ABC),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,HIGH,0.5,9.9,,20200316SPN_03,Tree fell and brought down the line.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,438.5604553,94860,KMG,KILMORE GAP AWS,,78.2,22.9,14.4,1
1338,1339,Ausnet 16/50,Ausnet ,10/11/2016,11/10/16 13:17,42684.55347,42684.55347,-37.05919202,145.108568,,578208.0,SMR1,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,225159.0,20161110SPN_01,Crew found hung up EDO fuse that had possibly candled & cause a spark to hit the ground. Customer extinguished the fire of approx. size 86m2. ,,7.62,0,Non forest,Non forest,6,6,0,159.8141937,94874,YMNG,MANGALORE AWS,,36.4,20.8,19.5,1
1379,1380,PowerCor 19/142,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.097222222,-36.704317,142.215309,"3 Pryors Rd, Horsham VIC 3400",30078377.0,HSM009,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_05,"Report received of a pole fire at the incident location. Crew advise cross-arm burnt on LIS 433, Pryors Lane P1. LEI confirmed no high voltage injection. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,127.7905273,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7,1
1148,1149,Powercor 18/281,Powercor,0/01/1900,,,,-37.72065757,144.8382782,"662 OLD CALDER HIGHWAY,KEILOR,VIC,3036",,SA002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190612PWA_02 ,"MFB and a customer reported conductors and a transformer on fire. 
Pole located outside a row of townhouses near intersection of Flora street and Calder Highway.
They advised it was a small fire and still currently on supply. CFA have been called.
On arri",,7.62,0,Non forest,Non forest,6,6,0,25.63589287,94866,YMML,MELBOURNE AP,,FALSE,FALSE,FALSE,0
1226,1227,Ausnet 19/165,Ausnet,20/05/2020,5/20/20 19:52,43971.82778,43971.82778,-37.59356394,145.1618873,"181 CHAPEL LANE, DOREEN VIC 3754",919037.0,DRN14,12.7kV AC (SWER),RURAL SHORT, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200601SPN_03,Degradation of the fuse,,7.62,0,Non forest,Non forest,6,6,0,143.6815948,95873,BUND,BUNDOORA,,82.8,16.4,8.3,1
422,423,Ausnet 18/37,Ausnet,30/08/2018,8/30/18 17:57,43342.74792,43342.74792,-38.19936301,146.525548,"19 GARIBALDI STREET, TRARALGON VIC 3844",2603531.0,TGN43,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,235112.0,20180903SPN_06,The middle phase of the FSD unit has overheated and melted. Cause could not be determined. Melted plastic observed at the base of the pole but no evidence of fire,,7.62,0,Non forest,Non forest,6,6,0,65.26920319,94891,YLTV,LATROBE VALLEY,,49.4,15.1,10.1,0
1413,1414,Ausnet 17/113,Ausnet,26/02/2018,2/26/18 13:37,43157.56736,43157.56736,-36.63647611,145.5195058,"59 MOGLONEMBY HALL ROAD, MOGLONEMBY VIC 3666",3901466.0,BN1,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232571.0,20180227SPN_01,Tip truck driver caused the rear trailer to make contact with a SWER line.,,7.62,0,Non forest,Non forest,6,6,0,141.8110962,94875,YSHT,SHEPPARTON AWS,,1.2,27,20.8,0
1557,1558,Ausnet 18/168,Ausnet,1/05/2019,5/1/19 6:19,43586.26319,43586.26319,-36.09530701,146.657108,331 Soldiers Rd Barnawartha VIC 3688,5235940.0,BWA22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190501SPN_03,BA HV fuse has candled,,7.62,0,Non forest,Non forest,6,6,0,166.6781006,95837,RGLN,RUTHERGLEN RESEARCH,,63.5,17.8,7.6,1
652,653,Ausnet 17/151,Ausnet,4/04/2018,4/4/18 20:13,43194.84236,43194.84236,-37.92660098,145.508559,"32 MOUNTAIN ROAD, COCKATOO VIC 3781",420555.0,BGE22,Low voltage AC (<1kV),RURAL SHORT, - connection box,two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233125.0,20180515SPN_02,Pole FMB burnt out. Fire on pole.,,7.62,0,Non forest,Non forest,6,6,0,223.9376221,94872,DUNN,DUNNS HILL AWS,,19,21.8,10.9,0
1103,1104,Powercor 18/212,Powercor,29/03/2019,29/03/2019,,,-37.5705357,143.7427039,98 Sago Hill Road Bunkers Hill 3352 (Near Greenhalghs Road),30282752.0,BAS011,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20190402PWA_01 ,Vicfire reported wire down and a grass fire at the incident location. Crew found a tree had fallen and damaged a bare overhead conductor.,,7.62,0,Non forest,Non forest,6,6,0,442.5174561,94852,YBLT,BALLARAT,,14.6,24.8,15.9,0
1448,1449,Ausnet 18/169,Ausnet,17/05/2019,5/17/19 20:10,43602.84028,43602.84028,-36.56031533,145.9973118,"15 RIVER GUM AVENUE, BENALLA VIC 3672",3920472.0,BN6,Low voltage AC (<1kV),RURAL LONG, - fuse (any other type),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190520SPN_01,rats nest inside the LV side of the kiosk substation cause LV fuses to melt.,,7.62,0,Non forest,Non forest,6,6,0,171.391098,94884,YBLA,BENALLA,,63.5,17.8,7.6,0
886,887,United 17/86,United,8/03/2018,3/8/18 0:00,43167.0,0.772071759,-37.88429745,144.9909998,11A FOAM STREET ELWOOD,2308135.0,EW 14,11kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5474.0,20180315UTD_02,lis 2308135 per MFB o/s #11 - fuses activated at lis 2308130 per mfb - Suspected Surge arrestor exploded igniting some vegetation underneath,,7.62,0,Non forest,Non forest,6,6,0,2.855061054,94868,MELB,MELBOURNE,,24.6,24.9,16.6,0
329,330,United 16/47,United,22/11/2016,11/22/16 0:00,42696.0,0.461840278,-38.12959013,145.129934,,3308361.0,FTN21,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5085.0,20161124UTD_01,"Replaced 3 ph FMB on lis # 3308361, cause overloaded, Fire Report # 01871, feeding FTN 4x4 and Light Commercial, tested and left on.",,7.62,0,Non forest,Non forest,6,6,0,2.472677231,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5,0
358,359,Ausnet 17/140,Ausnet,21/03/2018,3/21/18 12:42,43180.52917,43180.52917,-38.19275602,145.345799,"2470 SOUTH GIPPSLAND HIGHWAY, DEVON MEADOWS VIC 3977",517096.0,CRE33,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232936.0,20180326SPN_01,A large tree branch fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,4.873086929,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,1
1115,1116,Powercor 16/110,Powercor,16/01/2017,1/16/17 0:00,42751.0,0.556944444,-37.616445,143.83525,,30001216.0,BAS022,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12723.0,20170117PWA_03,"Vic fire reported a grass fire at the base of a pole at the incident location. On arrival the crew found that an unknown vehicle had contacted the LV overhead service, causing it to scrape on a metal saddle and drop debris to the ground, resulting in a sm",,7.62,0,Non forest,Non forest,6,6,0,395.4754639,94852,YBLT,BALLARAT,,33.2,26.5,23.4,0
238,239,Ausnet 18/126,Ausnet,2/03/2019,3/2/19 8:09,43526.33958,43526.33958,-38.35212002,146.437611,"205 LINDNERS ROAD, JEERALANG JUNCTION VIC 3840",2616504.0,MWT31,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,,20190304SPN_07,Candled HV EDO fuse only and no evidence of ground fire,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,454.7514648,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9,0
1415,1416,Ausnet 19/71,Ausnet,11/12/2019,12/11/19 9:30,43810.39583,43810.39583,-36.788388,145.969363,"18 PEARCE ROAD, LIMA EAST VIC 3673",3908199.0,BN6,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191211SPN_01,Joint box failure,,7.62,0,Non forest,Non forest,6,6,0,233.0592957,95843,YSBG,STRATHBOGIE,,4.4,24.6,24.7,0
106,107,Powercor 16/206,Powercor,1/06/2017,6/1/17 0:00,42887.0,0.375,-38.3962399,142.6917493,,32194437.0,WBL002,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13131.0,20170601PWA_01 ,CFA reports a transformer fire at the above address. A crew attended and found a fuse box on a service pole had overheated and melted. The resulting falling debris started a grass fire at the base of the pole of approx. 1m/Sq. CFA attended and extinguishe,,7.62,0,Non forest,Non forest,6,6,0,49.14636993,94837,YWBL,WARRNAMBOOL AWS,,21.4,14.9,7.2,0
1133,1134,Powercor 16/25,Powercor,1/08/2016,8/1/16 0:00,42583.0,0.96875,-37.608629,144.59008,,33077208.0,MLN012,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12324.0,20160818PWA_04,"Customer reported fire at substation pole across the road. (Diggers Rest P1 substation is a 63kVA??? transformer on a 12.5m/8kN concrete pole)
A Powercor crew attended and made the site safe by disconnecting the transformer LVABC FSD isolator and LV leads",,7.62,0,Non forest,Non forest,6,6,0,227.7054443,94866,YMML,MELBOURNE AP,,69.4,15.9,10.1,0
1604,1605,Powercor 18/211,Powercor,29/03/2019,29/03/2019,,,-35.95495909,145.6099619,6515 Benalla-Tocumwal Road (C371) YARROWEYAH VIC 3644 (Near corner Churchill Road & Lonergan Road),,CME015,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Severe,2.0,0.4,,20190329PWA_04,"Customer reported lightning has struck power pole out the front of property.  Crew found lightning had damaged an EDO fuse unit and started a 100m x 20m grass fire, no reported injuries or property damage.",,7.62,0,Non forest,Non forest,6,6,0,112.9741974,94862,81124,YARRAWONGA,,14.6,24.8,15.9,1
1434,1435,Powercor 18/235,Powercor,4/11/2019,4/11/2019,,,-36.466874,145.27778,"690 Craven Rd, Tatura VIC 3616",,MNA034,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190507PWA_03 ,Vic Fire report a pole fire at the incident location. Upon arrival the fault crew found that a 3 phase intermediate pole had ignited.,,7.62,0,Non forest,Non forest,6,6,0,114.5912018,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4,1
1511,1512,PowerCor 19/47,PowerCor,25/09/2019,9/25/19 0:00,43733.0,0.546527778,-36.36463,145.47347,"540 New Dookie Rd, Shepparton East 3631",33093102.0,SHN024,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190926PWA_01 ,"A Lend Lease G&B Crew contracted to Powercor were attending a P1 fault on P71 Saleyards Spur (LIS-6304), where there was damage to an insulator and the aluminum conductor, believed to have been caused by a previous lightning strike. Whilst the crew were i",,7.62,0,Non forest,Non forest,6,6,0,116.0737991,94875,YSHT,SHEPPARTON AWS,,51.4,17.8,14.5,1
1638,1639,PowerCor 19/113,PowerCor,22/12/2019,12/22/19 0:00,43821.0,0.956944444,-35.471916,143.82603,"Murrabit W Rd, Benjeroop VIC 3579, Australia",30255066.0,KGT003,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20191224PWA_02 ,Vicfire called to advise that PCA assets could have been the possible cause of a grassfire. On arrival crew found  a conductor had fallen and was on the ground at the incident location. CfA extinquished a small grass fire (100m x 5m) on roadside. There wa,,7.62,0,Non forest,Non forest,6,6,0,71.61991119,94843,YSWH,SWAN HILL AWS,,4.4,24.6,24.7,0
1096,1097,PowerCor 19/243,PowerCor,17/02/2020,2/17/20 0:00,43878.0,0.702777778,-37.635626,142.51184,"WINTOC, 5269 GLENELG HIGHWAY, GLENTHOMPSON",33055592.0,HTN005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200220PWA_01 ,An  EDO HV Fuse hung up and a ground fire was found at the base of the pole type substation.,,7.62,0,Non forest,Non forest,6,6,0,256.7453918,94829,YHML,HAMILTON AWS,,75.8,24.4,17.9,0
1636,1637,Powercor 18/256,Powercor,5/01/2019,5/01/2019,,,-35.328661,143.5566,"9 KING STREET, SWAN HILL VIC 3585",,SHL004,22kV AC,Rural Short, - overhead conductor (insulated),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190503PWA_01 ,Powercor received an alarm indicating that a high voltage automatic circuit recloser had opened.  The attending crew found that a pole top fire had occurred which destroyed the top of a pole and dislodged overhead conductors. The crew indicated that the f,,7.62,0,Non forest,Non forest,6,6,0,67.0783844,94843,YSWH,SWAN HILL AWS,,12.6,28.4,25.6,0
1009,1010,United 16/57,United,24/12/2016,12/24/16 0:00,42728.0,0.137858796,-37.88635606,145.1418188,,602729.0,GW 03,22kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5122.0,20161229UTD_01,"Possum CAUSED FLASHOVER AT Pole tee to Coolarn Waverley S/S, Fire brigade attended, pole badly damaged, section had to be interrupted- pole lis # 0602729 pole HV & LV T-off /inter requires to be replaced 2",,7.62,0,Non forest,Non forest,6,6,0,99.84217834,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,1
656,657,Ausnet 16/112,Ausnet ,18/03/2017,3/18/17 1:18,42812.05469,42812.05469,-38.07070298,145.572549,,517611.0,PHM14,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,226971.0,20170319SPN_01,Burnt out line side of a HV blade isolator mounted on a steel crossarm on a concrete pole resulting in hot particles falling to the ground starting a very small grass fire at base of the pole. Mechanical failure of switch  the isolator had been sparking ,,7.62,0,Non forest,Non forest,6,6,0,43.39263916,94879,CRAN,CRANBOURNE,,29.2,26.9,16.8,0
1695,1696,PowerCor 19/232,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.384027778,-34.233412,142.150883,"933 Sandilong Ave, Irymple VIC 3498",30095918.0,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_08 ,"Customer reported wire down at property. ON arrival crew found that a crossarm had burnt through. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,52.34894562,94693,YMIA,MILDURA,,75.8,24.4,17.9,0
101,102,Powercor 16/31,Powercor,9/09/2016,9/9/16 0:00,42622.0,0.620138889,-38.311549,142.42934,,33100239.0,KRT031,22kV AC,Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12420.0,20160915PWA_01,"A reclose occurred on the KRT031 CB at 1441 on 9/9/16. The customer at the incident location called to report they had no supply. On arrival the crew found a blown HV fuse on the substation, with a crow lodged on the Guthrie guard. The customer later repo",,7.62,0,Non forest,Non forest,6,6,0,36.87778854,94832,90172,WARRNAMBOOL AP,,104.6,16.7,12.6,1
221,222,Ausnet 18/102,Ausnet,5/02/2019,2/5/19 12:35,43501.52431,43501.52431,-38.445898,145.754206,"50 JAMES ROAD, BENA VIC 3946",2007971.0,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190207SPN_01,Candled fuse and no evidence of ground fire. Fuse replaced,,7.62,0,Non forest,Non forest,6,6,0,194.2194519,95881,YWON,WONTHAGGI,,20.3,26,21.4,1
226,227,Ausnet 19/161,Ausnet,28/04/2020,4/28/20 9:31,43949.39653,43949.39653,-38.29370598,145.836971,"25 MOUNTAIN VIEW ROAD, MOUNTAIN VIEW VIC 3988",2005050.0,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200429SPN_01,Candling fuse.,,7.62,0,Non forest,Non forest,6,6,0,128.7818451,95854,ELLI,ELLINBANK,,145.6,19.3,9.8,0
994,995,Ausnet 17/68,Ausnet,19/12/2017,12/19/17 18:30,43088.77083,43088.77083,-37.77575156,145.3375357,"456-458 HULL ROAD, MOOROOLBARK VIC 3138",1014723.0,LDL24,22kV AC,URBAN, - pole (concrete),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,VERY HIGH,1.0,0.2,231792.0,20171221SPN_02,Lightning strike to concrete HV pole,,7.62,0,Non forest,Non forest,6,6,0,134.4303589,94864,YCEM,COLDSTREAM AWS,,119.2,25,22.4,0
482,483,United 19/50,United,10/12/2019,12/10/19 0:00,43809.0,0.503472222,-37.95633934,145.007653,"153-155 BEACH ROAD, SANDRINGHAM VIC 3191",1817434.0,SR11,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1360185.0,20191217UTD_02,"construction crew required, crew returning to depot get, new HV anchor arm.  X-arm is boken and conductor hanging low but not dangerous. ", - traction lines,7.62,0,Non forest,Non forest,6,6,0,17.99882698,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,1
1221,1222,Ausnet 16/52,Ausnet ,21/11/2016,11/21/16 10:00,42695.41667,42695.41667,-37.69026671,145.0425699,,5792621.0,WT12,Extra low voltage DC (<120V ripple free),URBAN,Other ,single phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,225384.0,20161220SPN_02,"Report on burnt CB Trip Coil at AAGS for Q102 HV CB Monday 21st Nov, 2016 No persons were hurt or in immediate danger due to this incident.",,7.62,0,Non forest,Non forest,6,6,0,103.393692,95873,BUND,BUNDOORA,,36.4,20.8,19.5,0
1356,1357,Powercor 16/51,Powercor,11/11/2016,11/11/16 0:00,42685.0,0.998611111,-36.86595,143.80422,,32032402.0,KGT004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12601.0,20161130PWA_02,"From 1.22am on Friday 11 Nov 2016, Powercor started to receive calls from customers in the Lake Meran area, reporting a pole fire. Crews were dispatched to the area and found a Xarm fire on P130 Boort line (LIS 708869). Crews isolated the line and made sa",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,189.7570953,94849,YMBU,MARYBOROUGH,,36.4,20.8,19.5,0
628,629,Ausnet 16/23,Ausnet ,7/08/2016,8/7/16 12:00,42589.5,42589.5,-38.07890214,145.283756,,523879.0,CRE23,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223502.0,20160808SPN_02,Street light head burnt out. Concrete street light column with pit at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,39.99978638,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1,0
1508,1509,Powercor 16/69,Powercor,3/12/2016,12/3/16 0:00,42707.0,0.38125,-36.329389,145.41571,,33096736.0,SHTS-NKA2,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12612.0,20161206PWA_03,"SCADA reported protection operations on SHTS-NKA 66KV NO.2 and SHN11 22kV feeders. Crew patrolled between pole 1 and pole 50 of the SHTS-NKA 66KV NO.2 line. On arrival at P22 the crew found that a bird (corella), had flashed over between the centre phase ",,7.62,0,Non forest,Non forest,6,6,0,113.0753021,94875,YSHT,SHEPPARTON AWS,,47.7,25.5,24,1
1283,1284,Ausnet 18/131,Ausnet,5/03/2019,3/5/19 18:53,43529.78681,43529.78681,-37.46965401,144.923573,"800 OLD SYDNEY ROAD, BEVERIDGE VIC 3753",4718493.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190307SPN_02,Candled HV EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,276.3042603,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9,1
113,114,PowerCor 19/168,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.307638889,-38.437625,143.81143,"685 Division Road, Murroon",30052618.0,WIN011,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200115PWA_04 ,"CFA reported a pole fire in Division Road, Murroon. Crew attended and confirmed a crossarm fire on pole 2 Murroon Spur, no ground fire.",,7.62,0,Non forest,Non forest,6,6,0,162.3089142,94845,YOLA,COLAC AP,,129.4,26.9,21.8,0
130,131,Powercor 16/53,Powercor,16/11/2016,11/16/16 0:00,42690.0,0.458333333,-38.282995,144.31525,,33106443.0,WPD022,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12554.0,20161116PWA_04,A customer reported loss of power to their residence near the incident location. On arrival the fault crew found that the FMJB mounted on the concrete pole had caught fire and burnt out at the incident location. The fire had self-extinguished. The crew re,,7.62,0,Non forest,Non forest,6,6,0,24.46115112,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,1
620,621,United 16/46,United,17/11/2016,11/17/16 0:00,42691.0,0.246435185,-37.97091778,145.1754971,,618397.0,NP 25,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5083.0,20161121UTD_01,Cap bank blown up on pole - no fire damage to pole - centre phase HV dropper burnt off at the Vac Switch. LIS 0618397,,7.62,0,Non forest,Non forest,6,6,0,37.11151123,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5,0
1659,1660,PowerCor 19/280,PowerCor,9/04/2020,4/9/20 0:00,43930.0,0.335416667,-35.204147,143.36317,"215 HOBSON ROAD,NYAH WEST,VIC,3595",33069006.0,SHL002,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Low-moderate,0.2,0.2,,20200520PWA_12 ,"Report received of a transformer struck by lighting. Transformer was on fire, now smoking",,7.62,0,Non forest,Non forest,6,6,0,81.40598297,94843,YSWH,SWAN HILL AWS,,145.6,19.3,9.8,0
1610,1611,Powercor 18/226,Powercor,4/09/2019,4/09/2019,,,-35.76834704,142.0541754,"22 Byrne Street,, Yapeet",,NHL015,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190409PWA_01 ,"Powercor received a report from the CFA of a Pole Fire at 222 Byrne Street Yapeet.
A Powercor crew attended at determined that a Pole Fire had occurred on Jeparit Pole 627. 
The X-arm had burnt through at the X-arm strap bolt and one of the HV conductor h",,7.62,0,Non forest,Non forest,6,6,0,75.96198273,94841,YWKB,WARRACKNABEAL,,51.4,17.8,14.5,0
13,14,Powercor 18/272,Powercor,29/05/2019,29/05/2019,,,-38.48841555,142.7010807,784 CHILDERS COVE ROAD THE COVE 3268,,WBL012,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190531PWA_03 ,"Vic Fire reports a pole fire at 784 Childers Cove Rd The Cove.
Crew attended to find that EDO fuse on 22kV substation  had mal-operated.",,7.62,0,Non forest,Non forest,6,6,0,27.54994965,94837,YWBL,WARRNAMBOOL AWS,,63.5,17.8,7.6,1
181,182,United 18/108,United,3/04/2019,4/3/19 0:00,43558.0,0.351550926,-38.37004636,145.0071546,"241 Arthurs Seat Rd, Red Hill",9863702.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1280756.0,20190416UTD_06,"LIS 9863702, opp 241 Arthurs Seat Rd, Crew insp pole, no damage to pole, grass fire at base of pole (approx 40m sq), fire caused by possum.  Fire out when crew arrived/MFB on site.  Fire report #02045.",,7.62,0,Non forest,Non forest,6,6,0,220.7240448,94898,CERB,CERBERUS AWS,,11.6,22,11.1,0
1394,1395,PowerCor 19/299,PowerCor,22/05/2020,5/22/20 0:00,43973.0,0.713194444,-36.773772,144.311415,27 Plante Court Strathdale,60349574.0,BGO022,Low voltage AC (<1kV),Urban, - services pit,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200525PWA_03 ,Customer reported electricity pit out front of property was on fire but had been extinguished.  Customer reported a number of neighbors with no power and partial power. When crew arrive they found that there had been evidence of a fire in the service pit ,,7.62,0,Non forest,Non forest,6,6,0,252.4626007,94855,YBDG,BENDIGO AWS,,82.8,16.4,8.3,0
1272,1273,Powercor 16/37,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.603472222,-37.489586,144.5674,,30034797.0,GSB011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12493.0,20161017PWA_01 ,"Customer reported a tree over HV conductors at the incident location. On arrival the crew found that a HV conductor had been brought down by a large tree, resulting in a several small ground fires, 4m square in total. It is suspected that the conductor re",,7.62,0,Non forest,Non forest,6,6,0,451.0,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5,0
827,828,CitiPower 19/31,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.208333333,-37.864651,145.000254,"49 HOTHAM STREET,  ST KILDA EAST, 3183.",30218625.0,AR-BC,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_02,"Vic fire reported pole fire in Hotham St. outside BC Zone Substation.
Crew advise pole fire due to tracking, fire brigade on site have extinguished fire.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,17.0015049,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
228,229,Ausnet 17/50,Ausnet,26/11/2017,11/26/17 10:00,43065.41667,43065.41667,-38.43363499,146.037148,"105 STRZELECKI HWY, BOOROOl VIC 3953",2002447.0,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231401.0,20171220SPN_04,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,72.78773499,95854,ELLI,ELLINBANK,,46.2,25.9,22.8,1
1662,1663,Powercor 16/188,Powercor,14/04/2017,4/14/17 0:00,42839.0,0.529166667,-35.22414256,143.4671855,,30276890.0,SHL004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13029.0,20170420PWA_03,"CFA reported that there had been a pole fire at the above-mentioned location. Upon arrival, the crew found that the fuse box had burnt at the 4m mark on the pole. Cause unknown. Crew removed old fuse box and replaced it with a new unit. The site is now sa",,7.62,0,Non forest,Non forest,6,6,0,68.90002441,94843,YSWH,SWAN HILL AWS,,142.7,20.8,10.8,1
643,644,Ausnet 18/38,Ausnet,3/10/2018,10/3/18 17:01,43376.7097,43376.7097,-38.07031599,145.494067,"RACECOURSE ROAD, PAKENHAM VIC 3810",503172.0,PHM21,22kV AC,URBAN, - arc suppresion coil,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181005SPN_01,"Whilst closing the No. 2 Cap Bank and it's No2 Step Switch, the cap bank CT failured resulting in fire at the cap bank tripping both the CB and Step Switch on Earth Fault.
Asset failure report not available",,7.62,0,Non forest,Non forest,6,6,0,36.17610168,94879,CRAN,CRANBOURNE,,24.9,21.4,19.2,0
769,770,Powercor 16/144,Powercor,27/02/2017,2/27/17 0:00,42793.0,0.841666667,-37.844918,144.72777,,30238362.0,LV002,22kV AC,Rural Short, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12893.0,20170320PWA_02,Customer reported a loud bang in his street and what looked like a burnt insulator at the base of a pole. Powercor fault crew leader Terry Burton was directed to check the incident as part of a line patrol for a feeder outage on a separate feeder. (LV 003,,7.62,0,Non forest,Non forest,6,6,0,26.93361664,94865,YLVT,LAVERTON AWS,,47,25.9,20.5,0
868,869,Jamena 18/34,Jamena,10/04/2019,4/10/19 0:00,43565.0,0.176469907,-37.770497,145.055182,34 YORK AVENUE IVANHOE EAST,,HB14,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,179232.0,20190410JEM_01,Small grass fire due to LV fused switch failure,,7.62,0,Non forest,Non forest,6,6,0,56.31673813,95873,BUND,BUNDOORA,,11.6,22,11.1,0
1635,1636,PowerCor 19/200,PowerCor,19/01/2020,1/19/20 0:00,43849.0,0.726388889,-35.36989,143.547526,99 Back Boga Road Swan Hill 3585,32161148.0,SHL005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200122PWA_01 ,"Vic fire reported  wires down at incident location, caused grass fire. On arrival crew found a FMB had overheated debris ignited grass below. There was no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,67.46308899,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
1440,1441,PowerCor 19/182,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.958333333,-36.434514,145.43174,"775 Doyles Road, Kialla VIC 3631",30130476.0,STN021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_08 ,"CFA reported pole fire at incident location.  Upon arrival crew found that an intermediate X-arm on substation pole ( Doyles Lane South P45 ) had ignited and burnt through at the kingbolt position, conductors remained aloft held up by x-arm straps. No gro",,7.62,0,Non forest,Non forest,6,6,0,117.7697983,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
1694,1695,PowerCor 19/44,PowerCor,16/09/2019,9/16/19 0:00,43724.0,0.541666667,-34.227977,142.100467,"3158 WALNUT AVENUE,MILDURA,VIC,3500  In front of this property.",31020923.0,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190918PWA_02 ,"Vic Fire reported pole fire at incident location. On arrival crew found crossarm on fire, part of crossarm burnt off and conductor hanging low. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,48.16960144,94693,YMIA,MILDURA,,51.4,17.8,14.5,0
924,925,United 19/121,United,8/06/2020,6/8/20 0:00,43990.0,0.286342593,-37.85814855,145.1508531,"390 BLACKBURN ROAD, BURWOOD EAST VIC 3151",7025054.0,EB33,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1412367.0,20200629UTD_02,MFB reported a street light on fire.....crew attended and isolated a 250W HPS.  To be replaced by street light crew. LIS  7025054,Started by any other thing forming part of or coming into contact with a distribution system,7.62,0,Non forest,Non forest,6,6,0,126.9633942,95867,SCOR,SCORESBY AWS,,30.8,14.9,7.6,0
478,479,United 19/43,United,30/11/2019,11/30/19 0:00,43799.0,0.502777778,-37.99998235,145.1071899,"19 MALCOLM ROAD, BRAESIDE VIC 3195",616892.0,MC4,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1356774.0,20191210UTD_02,"End of x/arm had burnt through at MALCOLM N13 BOUNDARY S/stn LIS#0616892, HV conductor resting in tree small fire in canopy.  installed on same x/arm. X/Arm to be replaced at a later date. Notification 1000736622 - Fire Report number 03074.", - crossarm (other),7.62,0,Non forest,Non forest,6,6,0,4.269738197,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,1
1262,1263,PowerCor 19/102,PowerCor,18/12/2019,12/18/19 0:00,43817.0,0.494444444,-37.534065,143.885429,"15 KIEWA STREET, NERRINA VIC 3350",30003432.0,BAN011,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200518PWA_01 ,Inspector reports burnt HV crossarm near HV fuse mount at incident location. No ground fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,532.3959961,94852,YBLT,BALLARAT,,4.4,24.6,24.7,0
1223,1224,Ausnet 19/78,Ausnet,19/12/2019,12/19/19 16:10,43818.67361,43818.67361,-37.59310021,145.2426058,"240 HILDEBRAND ROAD, COTTLES BRIDGE VIC 3099",919192.0,DRN23,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200107SPN_06,HV Candled Fuse at Sub,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,187.712204,94864,YCEM,COLDSTREAM AWS,,4.4,24.6,24.7,1
1351,1352,Ausnet 17/29,Ausnet,3/09/2017,9/3/17 14:05,42981.58681,42981.58681,-37.0525345,148.8085704,"1900 BONANG ROAD, DELEGATE RIVER VIC 3888",5768315.0,BM8B31,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,230123.0,20170904SPN_01,"Fault crew observed evidence of fire onsite but extinguished. 
Tree fell over mains and conductor fell to the ground in the area.",,7.62,35,Eucalypt Mallee Woodland,Native forest,1,2,1,822.8312378,94914,COMI,COMBIENBAR AWS,,46.7,17.8,12.6,1
445,446,PowerCor 19/268,PowerCor,16/03/2020,3/16/20 0:00,43906.0,0.563194444,-38.009425,142.813616,"1513 Mortlake-Ararat Rd, Mortlake 3272",32061459.0,TRG002,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200317PWA_02 ,"At 13:31 the Woorndoo P84 ACR went to lockout. While patrolling, the fault crew found that the HV conductors wrapped together between poles 140-140E Woorndo line. Line appears to have been struck by an unknown vehicle. The fault current at the ACR  caused",,7.62,0,Non forest,Non forest,6,6,0,143.9759979,94840,MORT,MORTLAKE AWS,,78.2,22.9,14.4,0
1720,1721,Powercor 16/24,Powercor,25/07/2016,7/25/16 0:00,42576.0,0.861111111,-34.290819,142.18536,,33109198.0,RCT023,22kV AC,Rural Long, - transformer (pole mounted),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,No forecast,0.1,0.02,12298.0,20160804PWA_01,VicFire Comms reports a transformer on fire at intersection of Avocat Avenue and Moonah St Red Cliffs.  On arrival the crew found Moonah P1A ACR transformer on fire and lid had come off transformer. Isolated ACR and bypassed to restore supply. There was n,,7.62,0,Non forest,Non forest,6,6,0,64.18152618,94693,YMIA,MILDURA,,68.6,14.6,7.2,0
901,902,Jamena 16/18,Jamena,23/08/2016,8/23/16 0:00,42605.0,0.890277778,-37.74008,145.0443,,,NH5,Low voltage AC (<1kV),Urban, - fuse (any other type),single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,137293.0,20160824JEM_01,Investigations found that the incoming service active conductor had over heated and caught fire causing localised damage to the customer's two point connection box and weather boards. The fire appeared to be the result of a loose connection in the mains b,,7.62,0,Non forest,Non forest,6,6,0,68.00410461,95873,BUND,BUNDOORA,,69.4,15.9,10.1,0
594,595,Ausnet 18/54,Ausnet,1/12/2018,12/1/18 23:45,43435.98958,43435.98958,-38.01692171,145.3182387,"56 RYELANDS DRIVE, NARRE WARREN VIC 3805",5693444.0,NRN13,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20181214SPN_05,"Cause of street light failure not known. Light fitting replaced.
Street light head fire only and no ground fire present",,7.62,0,Non forest,Non forest,6,6,0,38.48865891,94879,CRAN,CRANBOURNE,,117.3,25.7,22.1,1
1322,1323,Ausnet 16/123,Ausnet ,20/06/2017,6/20/17 7:01,42906.29277,42906.29277,-37.21845801,145.733835,,4711213.0,RUBA12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,228617.0,20170707SPN_01,Candled/burnt BA fuse tube,,7.62,0,Non forest,Non forest,6,6,0,202.6643982,94881,EILD,HAINES SADDLE,,21.4,14.9,7.2,1
746,747,Powercor 18/214,Powercor,23/09/2018,23/09/2018,,,-37.85607028,144.8080082,"20-24 AJAX ROAD, ALTONA VIC 3018",,AL011,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190402PWA_03 ,"Vic fire reported a pole fire at incident location.
On arrival the crew found a crossarm burnt on one end.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.009046078,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,0
755,756,Powercor 17/249,Powercor,8/04/2018,4/8/18 0:00,43198.0,0.704861111,-37.7916424,144.7840118,"159 Studley Court, Derrimut",,SU013,22kV AC,Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,14266.0,20180723PWA_05,Fire at kiosk substation due to bird induced fault at HV SW# 23203 (HV isolators at pole LIS-726276) (refer incident #13957). Secondary faults occurred and caused fire. Kiosk substation ignited during re-energisation. ,,7.62,0,Non forest,Non forest,6,6,0,42.62436676,94865,YLVT,LAVERTON AWS,,19,21.8,10.9,0
808,809,Jamena 19/26,Jamena,26/11/2019,11/26/19 0:00,43795.0,0.239583333,-37.739954,144.934307,"53A MITCHELL PARADE, PASCOE VALE SOUTH VIC 3044",,CS2,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20191217JEM_04,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,64.86813354,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4,0
1564,1565,Ausnet 17/36,Ausnet,10/10/2017,10/10/17 10:40,43018.44444,43018.44444,-36.13621802,146.901798,"169 CHAPPLE STREET, WODONGA VIC 3690",5219216.0,WOTS12,22kV AC,RURAL SHORT, - fuse (powder filled),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230691.0,20171129SPN_02,Fuse candling,,7.62,0,Non forest,Non forest,6,6,0,170.8694,94895,BCH,BEECHWORTH,,43.4,20.7,18.3,0
733,734,Jamena 19/36,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.323611111,-37.795792,144.884871,"88 ELEANOR STREET, FOOTSCRAY VIC 3011",,FW8,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_12,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,27.99999619,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
465,466,PowerCor 19/56,PowerCor,1/11/2019,11/1/19 0:00,43770.0,0.713888889,-37.926295,144.647141,"215 Farm Road, Cocoroc, VIC, 3030",30304230.0,WBE033,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191104PWA_02 ,MMBW report grass fire possibly due to conductor clash between lis 799280 and 799276. PCA Faults Crew attended site and at first could not find any evidence of any grass fire within the span from Pole 2 LIS-799276 south west to Pole 3 LIS-799280. After fu,,7.62,0,Non forest,Non forest,6,6,0,15.06570435,94865,YLVT,LAVERTON AWS,,60.8,21.8,20.4,0
1571,1572,Ausnet 16/68,Ausnet ,26/12/2016,12/26/16 10:16,42730.42818,42730.42818,-36.20740702,146.974117,,5201337.0,WOTS11,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225927.0,20170103SPN_03,Magpie across insulator @ LIS 5201337. 5 Shed insulator damaged. Grass fire reported by CFA. WOTS11 reclose was at 0701hrs.,,7.62,0,Non forest,Non forest,6,6,0,191.7299042,94895,BCH,BEECHWORTH,,47.7,25.5,24,0
1656,1657,PowerCor 19/164,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.889583333,-35.199141,143.382594,"50 DICKINSON ROAD, VINIFERA, VIC, 3591",32159107.0,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_05 ,"Vic Fire reported pole fire at above address. On arrival, crew found cross arm hanging from top of pole and still alight.  Burning appears to have occurred at Kingbolt.  No HVI suspected.  No ground fire, no injuries, no third party damage.",,7.62,0,Non forest,Non forest,6,6,0,81.16898346,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
152,153,United 18/116,United,17/05/2019,5/17/19 0:00,43602.0,0.861365741,-38.37526114,144.7740271,"31 MUNRO STREET, BLAIRGOWRIE VIC 3942",1304717.0,STO21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1292812.0,20190523UTD_02,replaced 3 phase folcb at pole end severely melted so lokely fire starts,,7.62,0,Non forest,Non forest,6,6,0,5.605446339,94898,CERB,CERBERUS AWS,,63.5,17.8,7.6,0
