,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
575,576,United 19/103,United,17/03/2020,3/17/20 0:00,43907.0,0.102777778,-37.97476128,145.2487869,"8 NICHOLSON CLOSE, ENDEAVOUR HILLS VIC 3802",638159.0,LD2,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1388956.0,20200327UTD_02,A // pillar blew up and u/g crew are repairing after an LVIBS was issued. see also TO # 1388955 - crew have repaired // switch in pillar Clsest LIS 0638159,,7.62,0,Non forest,Non forest,6,6,0,53.45034409,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4,0
1365,1366,Ausnet 19/152,Ausnet,30/03/2020,3/30/20 19:55,43920.82986,43920.82986,-36.89375199,145.62416,1839 Euroa-Mansfield Rd,3918898.0,BN1,22kV AC,RURAL LONG, - fuse (any other type),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200401SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,221.3226929,95843,YSBG,STRATHBOGIE,,78.2,22.9,14.4,1
1443,1444,Powercor 16/62,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.604166667,-36.470166,145.62113,,30130885.0,STN011,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,12565.0,20161123PWA_01,"Customers reported loss of supply near the incident location. On arrival the fault crew found that an old disused crane had been left under a SWER line. 
Due to hot weather the line had sagged, a bird (pigeon) perched on top of this crane has caused a fla",,7.62,0,Non forest,Non forest,6,6,0,129.028595,94875,YSHT,SHEPPARTON AWS,,36.4,20.8,19.5,1
875,876,United 17/34,United,23/11/2017,11/23/17 0:00,43062.0,0.117060185,-37.8185521,145.1148102,434 ELGAR ROAD BOX HILL,7024750.0,BH 23,22kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5351.0,20171204UTD_03,HVUG fault from lis 7024750 cnr Elgar & Hopetoun Pde HV Blue phase on the deck in Kent st lis..7037195. Fire report#3870.  Possibly the fault current for cause of wire down.,,7.62,0,Non forest,Non forest,6,6,0,89.39950562,94868,MELB,MELBOURNE,,46.2,25.9,22.8,0
4,5,Ausnet 17/109,Ausnet,23/02/2018,2/23/18 21:57,43154.91458,43154.91458,-38.703816,145.81919,"90 JUPITER BOULEVARD, VENUS BAY VIC 3956",2804943.0,WGI14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232547.0,20180226SPN_02,The root cause not determined but considered to be an overheated connection at FOLCB.,,7.62,0,Non forest,Non forest,6,6,0,9.772949219,95881,YWON,WONTHAGGI,,1.2,27,20.8,0
610,611,United 17/103,United,24/03/2018,3/24/18 0:00,43183.0,0.451886574,-37.9845417,145.1410649,1 TERALBA CLOSE DINGLEY VILLAGE,618974.0,NP 12,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5526.0,20180501UTD_06,"LIS 0618974 - MFB reported pole on fire, On arrival flex had burnt off and likely cause was a possum..however will record as connection failure",,7.62,0,Non forest,Non forest,6,6,0,24.98147774,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
164,165,United 16/61,United,5/01/2017,1/5/17 0:00,42740.0,0.534965278,-38.37628916,144.7886154,,8831884.0,STO14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5131.0,20170109UTD_05,"501 AMI mtr caught fire at load tails, replaced mtr fire ign rep - LIS - 8831884",,7.62,0,Non forest,Non forest,6,6,0,7.833634377,94898,CERB,CERBERUS AWS,,33.2,26.5,23.4,0
862,863,United 18/114,United,7/05/2019,5/7/19 0:00,43592.0,0.916666667,-37.86594083,145.0758424,"32 MUNRO AVENUE, ASHBURTON VIC 3147",8802981.0,EM 05,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1289623.0,20190514UTD_01,"Tree on HV 28 Munro Av.  Council tree o/s 32 Munro, white & red phase conductor repaired, Tree Branch caught fire within 1 metre of lines",,7.62,0,Non forest,Non forest,6,6,0,43.07409668,94870,YMMB,MOORABBIN AWS,,63.5,17.8,7.6,1
1367,1368,Ausnet 18/113,Ausnet,12/02/2019,2/12/19 18:27,43508.76875,43508.76875,-36.87490701,145.613563,"1589 EUROA-MANSFIELD ROAD, GOORAM VIC 3666",3904896.0,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190213SPN_01,Candling HV fuse,,7.62,0,Non forest,Non forest,6,6,0,229.6699066,95843,YSBG,STRATHBOGIE,,20.3,26,21.4,0
1686,1687,PowerCor 19/210,PowerCor,23/01/2020,1/23/20 0:00,43853.0,0.576388889,-34.517444,142.375746,"3188 Kulkyne Way, Colignan VIC 3494, Australia",31020287.0,RCT013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200207PWA_09,HV 22Kv Wooden Crossarm burnt off HV Angle top circuit of HV Angle and Tee Off - small ground fire. There was no reported injuries or third party property damage.,,7.62,34,Eucalypt Mallee Woodland,Native forest,1,1,1,45.49102783,94693,YMIA,MILDURA,,129.4,26.9,21.8,0
127,128,Powercor 16/210,Powercor,17/06/2017,6/17/17 0:00,42903.0,0.727083333,-38.4280748,144.1733834,,32079086.0,WPD021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13184.0,20170627PWA_04 ,"CFA reported that a pole mounted fuse box was on fire at the incident location. On arrival the crew found that the fuse box had been on fire and insulation melted away. Melted plastic and debris fell to the ground but did not start a fire due to moisture,",,7.62,0,Non forest,Non forest,6,6,0,11.1978159,94846,AIRE,AIREYS INLET AWS,,21.4,14.9,7.2,0
334,335,United 19/20,United,1/07/2019,7/1/19 0:00,43647.0,0.486805556,-38.21878286,145.1723828,"1003 FRANKSTON-FLINDERS ROAD, SOMERVILLE VIC 3912",8822258.0,HGS22,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1308097.0,20190705UTD_01,Council Tree branch (undeclared area so UE) brought down HV in Ftn Flinders Rd on tee cond & caused sparking which caused approx 1m sq grass fire on O/H between LIS# PO-8822258. Fire report # 6565, - overhead conductor (bare; aluminium core steel reinforced),7.62,0,Non forest,Non forest,6,6,0,62.96238708,94879,CRAN,CRANBOURNE,,52.8,15,7.7,0
545,546,United 16/51,United,8/12/2016,12/8/16 0:00,42712.0,0.688935185,-38.02423551,145.1001563,,3302312.0,MC 01,22kV AC,Urban, - insulator tie wires / connections,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,5107.0,20161220UTD_01,"Suspect: car hit pole at a prior date . HV ties broken , Conductor touching pole cap, Fire at LV king bolt. LIS#3302312, Pole replaced.",,7.62,0,Non forest,Non forest,6,6,0,6.506776333,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
1094,1095,PowerCor 19/117,PowerCor,24/12/2019,12/24/19 0:00,43823.0,0.681944444,-37.719732,141.962853,"204 Balkins Rd, Hamilton VIC 3300, Australia",30090118.0,HTN006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_02 ,Customer reported burnt out mains box. When crews arrived they found a failed FOLCB on Substation pole. There was small spots of burning amongst the long grass at the base of the pole. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,173.9085999,94829,YHML,HAMILTON AWS,,4.4,24.6,24.7,0
72,73,Ausnet 17/138,Ausnet,19/03/2018,3/19/18 12:11,43178.50764,43178.50764,-38.60905085,146.4857098,327 Hedley Range Rd BINGINWARRA VIC 3966,2611459.0,FTR12,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,232913.0,20180320SPN_01,Tree fell into SWER conductor.,,7.62,0,Non forest,Non forest,6,6,0,200.8382568,95830,YRMX,YARRAM CFA,,24.6,24.9,16.6,0
976,977,United 17/32,United,7/11/2017,11/7/17 0:00,43046.0,0.461331019,-37.89919083,145.1723998,28 COOPER AVENUE GLEN WAVERLEY,608953.0,MGE34,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5333.0,20171108UTD_01,hv/lv #1258 strain pole needs to be replaced ZNX Duty Officer Peter Marsh advd. W.Highmore doing fire report fire report No3007 ,,7.62,0,Non forest,Non forest,6,6,0,111.0140762,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8,0
158,159,United 17/59,United,27/01/2018,1/27/18 0:00,43127.0,0.672453704,-38.3677738,144.8929704,221 EASTBOURNE ROAD ROSEBUD,1309970.0,RBD24,22kV AC,Urban, - surge diverter,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5412.0,20180129UTD_03,"Refer TE1141571, Crow at RDB24 fdr exit CHP RB0184 caused a small grass fire. Fire report#01687",,7.62,0,Non forest,Non forest,6,6,0,9.544910431,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9,1
307,308,United 18/27,United,18/08/2018,8/18/18 0:00,43330.0,0.060069444,-38.12605489,145.1300482,"45 BOONONG AVENUE, SEAFORD VIC 3198",3308283.0,FTN14,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1210065.0,20180828UTD_02,"LIS - 3308283, fire brigade leaving, fire out, disconnected street light for safety, s/l head burnt out, new head & globe req'd, Casey & Rod to attend over the weekend - replaced 80w sl head and rewired",,7.62,0,Non forest,Non forest,6,6,0,3.0,94879,CRAN,CRANBOURNE,,49.4,15.1,10.1,1
25,26,PowerCor 19/41,PowerCor,13/09/2019,9/13/19 0:00,43721.0,0.925,-38.548916,143.979699,"22 Francis Street, Lorne",30261511.0,CLC005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190920PWA_01 ,"Vicfire reported a pole fire at the incident location, on arrival the crew found a single phase FOLCB on the pole in front of the incident location address had overheated and caught fire. There was damage to wiring both up and down the pole, however there",,7.62,0,Non forest,Non forest,6,6,0,102.6755829,94846,AIRE,AIREYS INLET AWS,,51.4,17.8,14.5,1
728,729,Jamena 19/29,Jamena,21/12/2019,12/21/19 0:00,43820.0,0.199502315,-37.805868,144.884592,"2 DICKSON STREET, KINGSVILLE VIC 3012",,FW8,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200104JEM_01,Krone LV 3 phase isolator burnt out,,7.62,0,Non forest,Non forest,6,6,0,19.06669807,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
1714,1715,Powercor 18/100,Powercor,12/10/2018,12/10/2018,,,-34.24736721,142.196023,269 BELAR AVENUE IRYMPLE 3498,,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20190613PWA_09 ,"Cross arm fire due to leakage current.
Incident found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,55.59994507,94693,YMIA,MILDURA,,24.9,21.4,19.2,0
879,880,United 17/64,United,12/02/2018,2/12/18 0:00,43143.0,0.144641204,-37.75640501,145.1248752,3 SWILK STREET TEMPLESTOWE,7057869.0,BU 14,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5430.0,20180219UTD_01,"Person reported loud bang off pole  12 swilks st - which meets foot st. Possum caused flashover on LIS # 7057869, no apparent damage. Small fire when fell to the ground , Fire report#03169 ",,7.62,0,Non forest,Non forest,6,6,0,35.02583313,95873,BUND,BUNDOORA,,1.2,27,20.8,0
1693,1694,PowerCor 19/31,PowerCor,11/08/2019,8/11/19 0:00,43688.0,0.179166667,-34.306538,142.16424,"6 Nealie St, Cardross VIC 3496, Australia",32145619.0,RCT023,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190815PWA_03 ,"Pole fire reported by Vic Fire at incident location. On arrival crew found pole had burnt from below HV crossarm to stay position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,68.65529633,94693,YMIA,MILDURA,,64.3,14.5,10,1
955,956,United 18/73,United,30/01/2019,1/30/19 0:00,43495.0,0.711805556,-37.81835721,145.1961355,"CREEK ROAD, MITCHAM VIC 3132",7030642.0,RWT12,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1260219.0,20190201UTD_01,Tree on HV overhead Creek Rd repoteted as burning (separate evnt to Springvale Rd Event) near LIS 7030642,,7.62,0,Non forest,Non forest,6,6,0,132.0733185,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,0
850,851,United 18/44,United,20/10/2018,10/20/18 0:00,43393.0,0.452511574,-37.89010552,145.0652072,"396 NEERIM ROAD, CARNEGIE VIC 3163",2327331.0,EM 10,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1229633.0,20181022UTD_01,Pole will req replacing - burnt of behind the LV x arm - traffic control will be req - HV Strain pole with HV isolators and off set lv x arm with LV undergound - lis 2327331 - ok to change next couple of weeks.,,7.62,0,Non forest,Non forest,6,6,0,44.0158844,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,0
721,722,PowerCor 19/240,PowerCor,13/02/2020,2/13/20 0:00,43874.0,0.854861111,-37.856226,144.816667,"19 Deavey Ct, Altona VIC 3018, Australia",33073532.0,AL006,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20200217PWA_01 ,"MFB reported Sparking wires at end of Jordan Close, Altona. Fire is out in a paddock. On arrival the crew found that metallic balloons had caused a flashover at the incident location. There was a 5 sq metre fire in the paddock. MFB attended. There was no ",,7.62,0,Non forest,Non forest,6,6,0,5.084988117,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
813,814,Jamena 19/51,Jamena,10/01/2020,1/10/20 22:06,43840.92083,43840.92083,-37.730953,144.950822,"10 MARION STREET, COBURG NORTH VIC 3058",,CS12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,,20200110JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,68.00000763,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
279,280,Powercor 18/264,Powercor,13/05/2019,13/05/2019,,,-38.17063183,144.3423133,"BELMONT PRIMARY SCHOOL, 51 MT PLEASANT ROAD, BELMONT VIC 3216",,GCY023,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190514PWA_06 ,"Belmont Primary School advises top of pole is on fire, pole is located directly at front of the school and at school crossing.

Powercor crew arrived to find a fuse switch disconnect (FSD) device had overheated and caught fire. The Fire brigade had exting",,7.62,0,Non forest,Non forest,6,6,0,35.80596542,94857,GROV,GEELONG AP AWS,,63.5,17.8,7.6,1
588,589,United 18/81,United,7/02/2019,2/7/19 0:00,43503.0,0.567581019,-37.94999076,145.1750059,"PRINCES HIGHWAY, SPRINGVALE VIC 3171",618315.0,SVW55,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1263568.0,20190214UTD_03,Pole lis # 0618315 fire ignition report #: 1097.  Fire damage obseved in the vacinity of 10x5m - A vehicle has hit a telecommunications cable between lis 0618315 and 0629124 causing wire strand to flick up to the HV. ,,7.62,0,Non forest,Non forest,6,6,0,56.8152771,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4,1
973,974,Ausnet 18/156,Ausnet,31/03/2019,3/31/19 21:30,43555.89583,43555.89583,-37.8045885,145.2726485,"47 BAYSWATER ROAD, CROYDON VIC 3136",5736585.0,CYN32,22kV AC,URBAN, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190403SPN_03,A bird appears to have come in contact with O/H HV assets on s/stn pole resulting in a candled fuse. Burnt bird found at  base of pole but no evidence to ground fire.,,7.62,0,Non forest,Non forest,6,6,0,121.8453674,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9,0
890,891,Jamena 17/20,Jamena,25/07/2017,7/25/17 0:00,42941.0,0.470138889,-37.768721,145.041129,"4 LIVINGSTONE STREET, IVANHOE",,FF90,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,151805.0,20170727JEM_01,LV UG cable was smouldering due to fault current,,7.62,0,Non forest,Non forest,6,6,0,52.00553513,95873,BUND,BUNDOORA,,35.6,14.5,7.9,0
805,806,United 19/119,United,21/05/2020,5/21/20 0:00,43972.0,0.467361111,-37.88308842,144.9900519,"128 GLEN HUNTLY ROAD, ELWOOD VIC 3184",2311320.0,EW02,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1407345.0,20200525UTD_01,"Service line rubbing up against tree at pole end & had sparks & flames from it, Council has cut back tree form service line to  units replaced 25 metres of 35mm 4c service....Fire evident on adjacent council vegetation ...Fire report 3846, LIS = 2311320","Started by any person, bird, reptile or other animal coming into contact with a distribution system",7.62,0,Non forest,Non forest,6,6,0,2.0,94868,MELB,MELBOURNE,,82.8,16.4,8.3,0
971,972,Ausnet 18/130,Ausnet,4/03/2019,3/4/19 11:41,43528.48681,43528.48681,-37.76898298,145.322778,"17 WAINEWRIGHT AVENUE, MOOROOLBARK VIC 3138",1012598.0,CPK13,22kV AC,URBAN, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190304SPN_11,A suspected centre phase HV dropper lead supplying a ground type substation failed at the pole resulting in a small ground fire as hot molten metal and debris fell to ground.,,7.62,0,Non forest,Non forest,6,6,0,159.9864197,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,0
1215,1216,Jamena 16/26,Jamena,30/12/2016,12/30/16 0:00,42734.0,0.265972222,-37.662213,144.968447,,,BD8,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,143603.0,20161230JEM_02,Vandal threw jumper cables over HV overhead. Contact between conductor and HV arm caused fire which was confined to the pole top. Pole replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,131.999588,94867,TRNX,BMTC ANNEXE,,47.7,25.5,24,0
156,157,United 17/26,United,28/09/2017,9/28/17 0:00,43006.0,0.567523148,-38.35468433,144.7596427,8 TADJI STREET SORRENTO,1306299.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5314.0,20171003UTD_03,Fire Start @  lis # 1306299 LV ABC Inter Pole with a 3 phase  junction box located @ 6 Tadji St Sorrento Junction Box melted and caused a fire on top of the pole - debris on ground but no grass fire was involved,,7.62,0,Non forest,Non forest,6,6,0,5.981715202,94898,CERB,CERBERUS AWS,,46.7,17.8,12.6,1
43,44,Ausnet 16/55,Ausnet ,28/11/2016,11/28/16 3:50,42702.15972,42702.15972,-38.49968603,145.444879,,2803741.0,WGI23,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225484.0,20161128SPN_01,Operator advised upon arriving @ INCD-21401-s that he found a candled & hung-up Boric Acid  fuse. It was a 6A Boric Acid fuse and there was a light drizzle and mist at the time. The area is a high salt area which may have been a contributing factor for th,,7.62,0,Non forest,Non forest,6,6,0,2.0,94892,RHYL,RHYLL AWS,,36.4,20.8,19.5,0
1346,1347,Ausnet 18/139,Ausnet,10/03/2019,3/10/19 5:00,43534.20833,43534.20833,-37.105286,146.121194,"405 RIFLE BUTTS ROAD, MANSFIELD VIC 3722",3919053.0,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190311SPN_01,6K BA fuse candling only and no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,393.7116089,94882,YELW,LAKE EILDON,,14.6,24.8,15.9,1
336,337,United 19/52,United,17/12/2019,12/17/19 0:00,43816.0,0.547916667,-38.15891833,145.1541341,"42 LIPTON DRIVE, FRANKSTON VIC 3199",8819961.0,FSH22,Low voltage AC (<1kV),Urban, - underground service cable (residential),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1362369.0,20200114UTD_02,Pillar o/s 42 Lipton is blown up and requires repair. parralelling pillar on the n/strip.  supply.  Fire report number is 03823. Small fire in the garden bed approx 1 meter x 1 meter . Closest LIS 8819961, - transformer (pole mounted),7.62,0,Non forest,Non forest,6,6,0,59.94380951,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,0
500,501,United 18/47,United,6/11/2018,11/6/18 0:00,43410.0,0.430185185,-37.97561098,145.0166246,"611 BALCOMBE ROAD, BLACK ROCK VIC 3193",1812587.0,BR 04,11kV AC,Urban, - underground cable,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,1233313.0,20181224UTD_01,"Lightning struck CHP in Bluff cnr of Beach rd, all 6 S/D's failed and require replacement. S/D's cut clear and ASR. PN#1000685078",,7.62,0,Non forest,Non forest,6,6,0,11.4314909,94870,YMMB,MOORABBIN AWS,,69.6,22,19.8,1
525,526,United 17/78,United,1/03/2018,3/1/18 0:00,43160.0,0.192210648,-38.06805052,145.1231574,14 BREEZE STREET BONBEACH,3302609.0,CRM14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5452.0,20180302UTD_02,"X-arm broken at pole LIS 3302609. Replaced xarm, repaired LV mains, replaced insulators on HV.",,7.62,0,Non forest,Non forest,6,6,0,2.911064148,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
1041,1042,Ausnet 17/106,Ausnet,19/02/2018,2/19/18 19:00,43150.79167,43150.79167,-37.72574666,145.4002218,"86 KILLARA ROAD, COLDSTREAM VIC 3770",1009667.0,LDL23,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232489.0,20180221SPN_01,Large tree branch into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,102.3694229,94864,YCEM,COLDSTREAM AWS,,1.2,27,20.8,0
693,694,Powercor 16/79,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.6,-37.867192,143.46184,,32008602.0,BAS021,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12647.0,20161221PWA_03,The CFA reported a machine has struck Power lines at the incident location. On arrival the crew found that a farm sprayer unit had contacted the SWER line when lowering the arms of the sprayer resulting in a strand of the conductor to break and a ground f,,7.62,0,Non forest,Non forest,6,6,0,260.191925,94845,YOLA,COLAC AP,,47.7,25.5,24,0
633,634,Ausnet 16/117,Ausnet ,9/05/2017,5/9/17 23:14,42864.96806,42864.96806,-38.03100927,145.3420036,,5765423.0,BWN13,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,227798.0,20170529SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,48.96403122,94879,CRAN,CRANBOURNE,,29.6,17.2,8.3,0
107,108,Powercor 18/40,Powercor,13/06/2019,6/13/19 0:00,43629.0,0.330555556,-38.46181109,142.9762632,"127 BROWNS ROAD, TIMBOON VIC 3268",33036205.0,TRG003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190819PWA_06 ,"A customer reported a HV cable on the ground at the incident location. Upon arrival, a crew found that a large tree fell on to HV conductor and the conductor on the ground and a service line. An inspector was called as passible back fed HVI. However no da",,7.62,0,Non forest,Non forest,6,6,0,94.20051575,94840,MORT,MORTLAKE AWS,,57.5,15.5,7.2,1
748,749,Powercor 18/277,Powercor,28/09/2018,28/09/2018,,,-37.82696702,144.7713045,255 Dohertys Rd Laverton North,30114188.0,LVN021,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190607PWA_05 ,"Vic Fire reported a transformer on fire at the incident location. 
Upon arrival a Powercor crew found that a service termination box on a Pole Substation  had melted. 
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.88289642,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,0
686,687,Ausnet 16/124,Ausnet ,25/06/2017,6/25/17 18:00,42911.75,42911.75,-38.031794,146.9864232,,2508411.0,MFA23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,228743.0,20170627SPN_01,Conductor down. Observed a burnt area. ,,7.62,0,Non forest,Non forest,6,6,0,14.43742561,94907,YMES,SALE,,21.4,14.9,7.2,0
887,888,United 17/95,United,18/03/2018,3/18/18 0:00,43177.0,0.559571759,-37.84993625,145.1157462,213 BURWOOD HIGHWAY BURWOOD,7029110.0,EB 11,Low voltage AC (<1kV),Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5525.0,20180501UTD_05,Refer to TE#1162535. Crew found private tree from Deakin Uni on the LV mains at LIS#7029110 which caused a 15E BA fuse Bph to blow at the TX,,7.62,0,Non forest,Non forest,6,6,0,66.63896179,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
437,438,Ausnet 17/65,Ausnet,18/12/2017,12/18/17 16:19,43087.67986,43087.67986,-38.13425569,147.0954394,Sale Common Nature Reserve,1613390.0,SLE-LFD 66kV,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231768.0,20171219SPN_02,An Eagle caused a flashover to earth on a 66kV pole structure.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,3.799308062,94907,YMES,SALE,,119.2,25,22.4,0
1019,1020,Ausnet 16/82,Ausnet ,17/01/2017,1/17/17 18:22,42752.76528,42752.76528,-37.89466602,145.249038,,1311306.0,BRA13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,226090.0,20170222SPN_01,A Fused Switch Disconnector (FSD) (Krone box) caught fire causing the box to melt. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,68.07116699,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,0
616,617,United 16/17,United,9/07/2016,7/9/16 0:00,42560.0,0.683171296,-37.94755607,145.1561781,,635790.0,SV 32,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,4962.0,20160711UTD_01,"Birds nest on dressing down arm , made with bits of wire . LIS#0635790. Small fire started at base of pole in rubbish. It was extinguished prior to our arrival. ",,7.62,0,Non forest,Non forest,6,6,0,50.00043869,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2,0
259,260,Powercor 18/288,Powercor,7/06/2019,6/7/19 0:00,43623.0,0.659027778,-38.21420267,143.5453496,115 WARRION HILL ROAD WARRION VIC 3249,30054866.0,CLC003,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190717PWA_03 ,Hung up fuse reported by customer,,7.62,0,Non forest,Non forest,6,6,0,143.3545532,94845,YOLA,COLAC AP,,57.5,15.5,7.2,0
1387,1388,PowerCor 19/48,PowerCor,1/10/2019,10/1/19 0:00,43739.0,0.732638889,-36.782408,144.230531,"105 NORELLE CRESCENT,KANGAROO FLAT,VIC,3555",33011824.0,BET006,22kV AC,Rural Short, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191002PWA_03 ,"A customer reported hearing loud bang, went outside and pole was sparking and cause fire in grass under pole. Supply not affected now but power did go off for a moment, fire is out now. Crew found a bird caused flashover on center phase HV bridge at pole ",,7.62,0,Non forest,Non forest,6,6,0,265.2196045,94855,YBDG,BENDIGO AWS,,27.7,21.3,18.8,0
557,558,United 16/81,United,12/03/2017,3/12/17 0:00,42806.0,0.49693287,-37.97995769,145.1199447,,608434.0,SS 23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5197.0,20170317UTD_01,Private tree at 47 Village Drive contacted HV conductors and caught alight briefly,,7.62,0,Non forest,Non forest,6,6,0,13.94281864,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,0
1251,1252,Ausnet 18/124,Ausnet,1/03/2019,3/1/19 15:39,43525.65208,43525.65208,-37.72441599,145.764393,"7 WHITEGUM DRIVE, EAST WARBURTON VIC 3799",1408778.0,WYK13,22kV AC,RURAL SHORT, - surge diverter,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190304SPN_04,"During REFCL testing, WYK13 feeder CB  tripped to lockout and a fire was reported and extinguished by CFA. A 22kV road side (white phase) lighting arrestor has failed during REFCL testing resulting in a small 2mx2m grass fire as debris fell to ground.",,7.62,0,Non forest,Non forest,6,6,0,217.7472687,94880,NJE,NOOJEE,,14.6,24.8,15.9,0
1634,1635,PowerCor 19/158,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.745138889,-35.462469,143.632445,"2 Lalbert Rd, Lake Boga VIC 3584",30101817.0,KGT004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_07 ,CFA reported pole fire in Lalbert Rd near Station Street. When crew arrived they found that cross arm had burnt through at the cross arm strap. No ground fire confirmed by crew.  No injuries or third party damage.  CFA extinguished fire.,,7.62,0,Non forest,Non forest,6,6,0,69.63530731,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,1
276,277,Powercor 18/195,Powercor,15/03/2019,15/03/2019,,,-38.18085669,144.3479993,"97 FRANCIS STREET, BELMONT VIC 3216",,GLE012,22kV AC,Urban, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190528PWA_01 ,"Report received of possum flashover which in turn ignited pole top
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.24206161,94857,GROV,GEELONG AP AWS,,14.6,24.8,15.9,0
1036,1037,Ausnet 18/116,Ausnet,18/02/2019,2/18/19 12:40,43514.52778,43514.52778,-37.88538201,145.411886,"136 MOXHAMS ROAD, MONBULK VIC 3793",1304701.0,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20190220SPN_01,Candling HV fuse.  Fuse replaced and supply restored,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,233.0325623,94872,DUNN,DUNNS HILL AWS,,20.3,26,21.4,0
376,377,Ausnet 18/64,Ausnet,14/12/2018,12/14/18 9:33,43448.39792,43448.39792,-38.09447,145.72669,"33 ABECKETT ROAD, BUNYIP VIC 3815",522029.0,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181219SPN_01,Unable to establish root cause,,7.62,0,Non forest,Non forest,6,6,0,74.99910736,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,0
1336,1337,Powercor 16/164,Powercor,12/03/2017,3/12/17 0:00,42806.0,,-37.04954,144.147354,,32044587.0,CMN004,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within electric line construction area,19.8,Very High,1.0,19.8,12887.0,20170315PWA_01,CFA reported cable on the ground grass smouldering corner of Castlemaine - Maldon and Muckleford - Walmer Roads. Crew attended and found HV conductor 3/2.75 Galvanised Steel Conductor had failed believed to be caused by lightning strike. An area of 8 Metr,,7.62,0,Non forest,Non forest,6,6,0,263.8757019,95853,CASL,CASTLEMAINE,,29.2,26.9,16.8,1
1357,1358,Powercor 16/68,Powercor,30/11/2016,11/30/16 0:00,42704.0,0.736111111,-36.976256,143.89536,,33011872.0,MRO007,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12603.0,20161201PWA_01,"Customer reported a transformer on fire and associated ground fire at the incident location. On arrival the crew found that a LV fused isolator connection was loose and overheated, dropping molten material to the ground, a small ground fire resulted appro",,7.62,0,Non forest,Non forest,6,6,0,191.0317993,94849,YMBU,MARYBOROUGH,,36.4,20.8,19.5,0
306,307,United 19/111,United,22/04/2020,4/22/20 0:00,43943.0,0.400694444,-38.2002107,145.1162234,"58-62 ALLISON ROAD, MOUNT ELIZA VIC 3930",3315364.0,FSH12,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,1399254.0,20200427UTD_02,Customer tree branch at 62 Alison Rd fell through HV and was resting on LV when crew arrived. Branch removed under shutdown. No damage to HV/LV conductors.  20CFA had reported sparking and flames. LIS 3315364,Localised: less than 10 sq.m,7.62,0,Non forest,Non forest,6,6,0,146.0865021,94879,CRAN,CRANBOURNE,,145.6,19.3,9.8,0
1452,1453,Ausnet 17/49,Ausnet,25/11/2017,11/25/17 12:10,43064.50694,43064.50694,-36.44041998,146.374003,"MIRANDA HIGH COUNTRY WINE, 1019 SNOW ROAD, OXLEY VIC 3678",5103451.0,WN5,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231400.0,20180111SPN_04,Candled BA fuse tube.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,151.2837982,94889,YWGT,WANGARATTA AWS,,46.2,25.9,22.8,1
908,909,CitiPower 16/21,CitiPower,15/11/2016,11/15/16 0:00,42689.0,0.416666667,-37.760703,144.99776,,30186544.0,NC014,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12577.0,20161125PWA_02,"A passer-by called to advise pole on the corner of Stott & Woolton Avenue is sparking and making an arcing noise the MFB are in attendance at the incident location.
On arrival the fault crew found that the a GFB switch was candling of the arc chute on roa",,7.62,0,Non forest,Non forest,6,6,0,52.00017548,94868,MELB,MELBOURNE,,36.4,20.8,19.5,0
1060,1061,Ausnet 19/136,Ausnet,23/02/2020,2/23/20 17:33,43884.73125,43884.73125,-37.81553201,147.436645,"730 LINDENOW-GLENALADALE ROAD, LINDENOW SOUTH VIC 3875",1607114.0,BDL44,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200227SPN_02,Plausible cuase is combination of age and condition.,,7.62,0,Non forest,Non forest,6,6,0,59.80334854,94912,YBNS,BAIRNSDALE AIRPORT,,75.8,24.4,17.9,0
1539,1540,Powercor 18/110,Powercor,17/12/2018,17/12/2018,,,-36.07147715,142.341006,111A QUICKS ROAD BRIM 3391,,HSM003,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190613PWA_13 ,"Candled HV EDO Fuse (Fire)
Fire incident was found during outage data review.
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,99.36656952,94841,YWKB,WARRACKNABEAL,,117.3,25.7,22.1,0
1496,1497,Powercor 16/57,Powercor,19/11/2016,11/19/16 0:00,42693.0,0.682638889,-36.365513,145.29865,,33089756.0,MNA014,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12561.0,20161121PWA_05,A customer called to advise that there was a fuse blow at the neighbours transformer and a grass fire had started that the CFA attended onsite. A crew attended and found a fire had started at the base of a concrete pole 3 Gag Spur at 420 Ardmona Road ARDM,,7.62,0,Non forest,Non forest,6,6,0,105.9486008,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5,0
636,637,Ausnet 19/24,Ausnet,9/07/2019,7/9/19 1:30,43655.0625,43655.0625,-37.94865799,145.481605,"100 PATERNOSTER ROAD, COCKATOO VIC 3781",400246.0,BGE12,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190809SPN_02,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,325.0744934,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7,1
924,925,United 19/121,United,8/06/2020,6/8/20 0:00,43990.0,0.286342593,-37.85814855,145.1508531,"390 BLACKBURN ROAD, BURWOOD EAST VIC 3151",7025054.0,EB33,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1412367.0,20200629UTD_02,MFB reported a street light on fire.....crew attended and isolated a 250W HPS.  To be replaced by street light crew. LIS  7025054,Started by any other thing forming part of or coming into contact with a distribution system,7.62,0,Non forest,Non forest,6,6,0,126.9633942,95867,SCOR,SCORESBY AWS,,30.8,14.9,7.6,1
659,660,Ausnet 18/83,Ausnet,16/01/2019,1/16/19 22:05,43481.92014,43481.92014,-38.02657899,145.603894,"40 MORTIMER ROAD, TYNONG NORTH VIC 3813",524311.0,PHM33,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190125SPN_01,crew arrived on site to find a candled EDO fuse. Fuse was replaced and supply restored,,7.62,0,Non forest,Non forest,6,6,0,143.4567566,94872,DUNN,DUNNS HILL AWS,,12.6,28.4,25.6,0
369,370,Ausnet 18/106,Ausnet,7/02/2019,2/7/19 15:36,43503.65,43503.65,-38.10992902,145.486285,"990 KOO WEE RUP ROAD, PAKENHAM VIC 3810",515966.0,PHM22,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190213SPN_04,HV cable on Blue phase of cable head pole has failed and burnt resulting in a ground fire. The insulation on the blue phase dropper appears to have degraded resulting in failure and subsequent fire.,,7.62,0,Non forest,Non forest,6,6,0,9.599747658,94879,CRAN,CRANBOURNE,,20.3,26,21.4,0
1156,1157,Jamena 19/30,Jamena,29/12/2019,12/29/19 0:00,43828.0,0.265972222,-37.648267,144.934311,"52 GLENELG STREET, COOLAROO VIC 3048",,BDVCO,66kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191229JEM_01,Pole failure at stay eyebolt location causing clashing and a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,151.2619934,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
795,796,United 19/68,United,5/01/2020,1/5/20 0:00,43835.0,0.397916667,-37.86804919,145.0282235,"33 ARTHUR STREET, CAULFIELD NORTH VIC 3161",9490012.0,MTS-EL-EM,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366542.0,20200122UTD_05,MTS-EL/EM 66Kv line X-Arm broken in Arthur St 1pole West of Carnavan Rd LIS#9490012. Fire report # 8082 - ESV 13116340 , - automatic circuit recloser (ACR),7.62,0,Non forest,Non forest,6,6,0,48.3735733,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
339,340,United 19/125,United,15/06/2020,6/15/20 0:00,43997.0,0.074525463,-38.17299156,145.1871576,"240 WARRANDYTE ROAD, LANGWARRIN VIC 3910",8816167.0,FSH21,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,1414449.0,20200629UTD_07,"CFA reported a branch failed and was resting on the HV conductors -and requested tree require to be cut prior to fire brigade extinguishing fire.   Crew arrived and cut tree branch clear, small branch was smoldering on ground - no fire start on the ground",1,7.62,0,Non forest,Non forest,6,6,0,86.70736694,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
474,475,United 19/35,United,18/11/2019,11/18/19 0:00,43787.0,0.004166667,-37.9274655,145.0676961,"3 GREENDALE ROAD, BENTLEIGH EAST VIC 3165",1801649.0,CDA24,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1351867.0,20191203UTD_03,MFB reported Pole Fire but was out when crew arrived replaced burntout J/Box on pole., - underground communications cable,7.62,0,Non forest,Non forest,6,6,0,45.04576874,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
1523,1524,Ausnet 17/124,Ausnet,7/03/2018,3/7/18 10:38,43166.44306,43166.44306,-36.31663301,146.367972,"25 MORRISON ROAD, BOWSER VIC 3678",5103947.0,WN3,22kV AC,RURAL LONG, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232756.0,20180308SPN_05,A magpie nest in a ACR pole resulted in flashover.,,7.62,0,Non forest,Non forest,6,6,0,152.5065002,94889,YWGT,WANGARATTA AWS,,24.6,24.9,16.6,0
533,534,United 17/112,United,14/04/2018,4/14/18 0:00,43204.0,0.524513889,-37.98258323,145.0244447,1 SURF AVENUE BEAUMARIS,1811508.0,BR 04,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5515.0,20180430UTD_01,"HV X-Arm burnt at Lis 1811508,  EAP#48659 I@19:45 C@21:15, x-arm replaced and ok for service. ",,7.62,0,Non forest,Non forest,6,6,0,12.27201939,94870,YMMB,MOORABBIN AWS,,19,21.8,10.9,0
457,458,PowerCor 19/259,PowerCor,8/03/2020,3/8/20 0:00,43898.0,0.564583333,-37.967869,144.300831,"Poultry Farm, 415 Carrs Rd, Anakie 3213",30312074.0,CRO013,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200310PWA_02 ,Powercor received a call from Vic Fire advising of wires down and a fire start at the incident address. When crews arrived they found an excavator being driven on the property had contacted the HV overhead conductor resulting in conductor damage to all th,,7.62,0,Non forest,Non forest,6,6,0,93.57465363,94854,YMAV,AVALON AWS,,78.2,22.9,14.4,0
1717,1718,Powercor 18/238,Powercor,23/04/2019,23/04/2019,,,-34.2358104,142.1713465,2135 Fifteenth St Irymple,,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_06 ,A pole fire reported at the incident location. The attending crew found the HV strain cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,47.99137115,94693,YMIA,MILDURA,,11.6,22,11.1,1
1331,1332,PowerCor 19/186,PowerCor,13/01/2020,1/13/20 0:00,43843.0,0.695138889,-37.024643,143.74978,"220 Parks Road, Maryborough VIC 3465",32020616.0,MRO005,22kV AC,Rural Long, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200114PWA_05 ,"CFA reported pole fire & ground fire at incident location. Upon arrival fault crew found that HV cable head had failed at termination ejecting molten material to ground and commencing a small ground fire of 3m x 8m in size, on the road verge extending sli",,7.62,0,Non forest,Non forest,6,6,0,217.9223938,94849,YMBU,MARYBOROUGH,,129.4,26.9,21.8,0
188,189,United 17/96,United,18/03/2018,3/18/18 0:00,43177.0,0.560011574,-38.34652685,144.9556019,12 BRACKEN RIDGE DROMANA,1306759.0,DMA13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Severe,2.0,2.0,5487.0,20180321UTD_01,CFAadvised that live line is whipping around on the ground causing grass spot fires-  refer details on f tbl 1162842.LIS 1306759,,7.62,0,Non forest,Non forest,6,6,0,110.8995132,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
93,94,PowerCor 19/308,PowerCor,30/05/2020,5/30/20 0:00,43981.0,0.638888889,-38.295488,142.3687,"Stadium, High Street, KOROIT 3282 (76 High St, Koroit VIC 3282, Australia)",30271815.0,KRT013,22kV AC,Rural Long, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200602PWA_02 ,"Emergency services reported a pole fire at incident location. When crews arrived they found a HV insulated dropper lead to Pole type S/S ""High-King 42"" had failed and required replacement. No evidence or reports received of ground fire starts, injuries or",,7.62,0,Non forest,Non forest,6,6,0,59.20820999,94832,90172,WARRNAMBOOL AP,,82.8,16.4,8.3,0
894,895,Ausnet 17/154,Ausnet,9/04/2018,4/9/18 0:27,43199.01875,43199.01875,-37.73720774,145.1277217,"38 ROSEHILL ROAD, LOWER PLENTY VIC 3093",905963.0,ELM34,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,233155.0,20180529SPN_01,Street light head caught fire. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,37.98758316,95873,BUND,BUNDOORA,,19,21.8,10.9,0
