,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
225,226,Ausnet 19/89,Ausnet,1/01/2020,1/1/20 7:49,43831.32569,43831.32569,-38.45334499,145.993974,"19 CRIGHTONS ROAD, KOOROOMAN VIC 3953",2008257.0,LGA13,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200109SPN_03,Candled HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,75.53878021,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
903,904,Jamena 16/36,Jamena,25/06/2017,6/25/17 0:00,42911.0,0.8,-37.73695,144.993198,,,CN8,Low voltage AC (<1kV),Urban,Public lighting,single phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,150619.0,20170629JEM_01,Public lighting fire. Lantern replaced on the day.,,7.62,0,Non forest,Non forest,6,6,0,75.00556183,95873,BUND,BUNDOORA,,21.4,14.9,7.2,0
1029,1030,Ausnet 19/164,Ausnet,18/05/2020,5/18/20 6:30,43969.27083,43969.27083,-37.88219102,145.395212,"1-3 VIEW ROAD, THE PATCH VIC 3792",1321440.0,BGE11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20200518SPN_02,"Found HV fuses were 6k BA Fuses and are wrong fuse rating f or a 200kva.
Upgraded all 3 existing 6k HV fuses to 15e BA Fuses at Camm s'Patch S \S. Tested LV off load and on load volts were good",,7.62,0,Non forest,Non forest,6,6,0,258.0623779,94872,DUNN,DUNNS HILL AWS,,82.8,16.4,8.3,0
845,846,United 18/30,United,28/08/2018,8/28/18 0:00,43340.0,0.821712963,-37.90328162,145.0452851,"7 ORMOND ROAD, ORMOND VIC 3204",2322622.0,BT 09,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1213290.0,20180909UTD_02,"HV LA needs to be cut clear, LIS# 2322622, crew to return later to cut clear. crew also replaced copper D on the blue phs.",,7.62,0,Non forest,Non forest,6,6,0,39.91696167,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,1
1121,1122,Powercor 16/76,Powercor,18/12/2016,12/18/16 0:00,42722.0,0.5625,-37.547361,144.23272,,32166522.0,BMH003,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12653.0,20161223PWA_02,"Mick Van Ravenstein, ATL from Ardeer Construction, rang me, as the NAO AH Ardeer, on Monday 19/12/2016 @13:06, to ask if I was aware and had been notified about a pole fire incident the previous day.



I had discussed with Mick that I had not received an",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,586.265686,94863,SHEO,SHEOAKS AWS,,47.7,25.5,24,1
612,613,Ausnet 17/35,Ausnet,8/10/2017,10/8/17 16:03,43016.66875,43016.66875,-38.07751275,145.2857168,"46 MARINER CLOSE, CRANBOURNE NORTH VIC 3977",594816.0,CRE23,22kV AC,URBAN, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230654.0,20171020SPN_01,The root cause could not be determined.,,7.62,0,Non forest,Non forest,6,6,0,41.91390228,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,1
662,663,Ausnet 19/25,Ausnet,9/07/2019,7/9/19 6:00,43655.25,43655.25,-38.04291501,146.009248,"560 MCDOUGAL ROAD, NEERIM SOUTH VIC 3831",2706750.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190710SPN_02,Boric Acid HV fuse has candled,,7.62,0,Non forest,Non forest,6,6,0,271.4117432,94880,NJE,NOOJEE,,52.8,15,7.7,1
101,102,Powercor 16/31,Powercor,9/09/2016,9/9/16 0:00,42622.0,0.620138889,-38.311549,142.42934,,33100239.0,KRT031,22kV AC,Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12420.0,20160915PWA_01,"A reclose occurred on the KRT031 CB at 1441 on 9/9/16. The customer at the incident location called to report they had no supply. On arrival the crew found a blown HV fuse on the substation, with a crow lodged on the Guthrie guard. The customer later repo",,7.62,0,Non forest,Non forest,6,6,0,36.87778854,94832,90172,WARRNAMBOOL AP,,104.6,16.7,12.6,0
995,996,Ausnet 17/71,Ausnet,27/12/2017,12/27/17 11:58,43096.49861,43096.49861,-37.781683,145.209709,"2-4 DRAYTON CRESCENT, PARK ORCHARDS VIC 3114",1205256.0,RWN26,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,231822.0,20180102SPN_03,trees brought down HV line and caused HV to contact LV lines,,7.62,0,Non forest,Non forest,6,6,0,126.0764389,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,1
773,774,Powercor 16/191,Powercor,18/04/2017,4/18/17 0:00,42843.0,0.292361111,-37.805845,144.83166,,33105773.0,SSE033,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13018.0,20170418PWA_06,"A customer reported a pole fire at the incident location. Upon arrival, the Powercor crew found that an overheated termination ignited the Krone box on concrete pole. There were no injuries, third party damages or ground fire. The repairs arranged.",,7.62,0,Non forest,Non forest,6,6,0,27.39299965,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,1
1412,1413,Ausnet 17/28,Ausnet,2/09/2017,9/2/17 6:35,42980.27431,42980.27431,-36.66313798,145.470995,"1549 ARCADIA TWO CHAIN ROAD, MIEPOLL VIC 3666",3904466.0,BN1,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230120.0,20170904SPN_02,"EDO fuse hung up. 
Likely interference of bird - no photo to support.",,7.62,0,Non forest,Non forest,6,6,0,142.5399933,94875,YSHT,SHEPPARTON AWS,,46.7,17.8,12.6,0
1194,1195,Jamena 17/19,Jamena,13/07/2017,7/13/17 0:00,42929.0,0.372916667,-37.66838,144.968336,"94 BARRY ROAD, CAMPBELLFIELD VIC 3061",,BD16,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,151286.0,20170713JEM_01,Broken tree branch started a fire when contacting the 22kv HV conductor,,7.62,0,Non forest,Non forest,6,6,0,126.1059036,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,0
1123,1124,Powercor 16/122,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.621527778,-37.67997,144.37969,,30102859.0,BMH003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12795.0,20170207PWA_01,Pole Fire - crossarm broken resulting in 40 SQ m ground fire. Details unknown - NAO not notified,,7.62,0,Non forest,Non forest,6,6,0,126.9817123,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,1
1020,1021,Ausnet 16/83,Ausnet ,25/01/2017,1/25/17 18:10,42760.75694,42760.75694,-37.83019501,145.334704,,1208865.0,BWR13,22kV AC,URBAN, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,High,0.5,9.9,226200.0,20170301SPN_02,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,187.0052185,94872,DUNN,DUNNS HILL AWS,,33.2,26.5,23.4,0
942,943,Ausnet 19/149,Ausnet,28/03/2020,3/28/20 15:46,43918.65694,43918.65694,-37.84678272,145.2903419,"16 HILLSIDE AVENUE, BORONIA VIC 3155",1222987.0,BWR13,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20200130SPN_01,Falling tree branch hit the LV lines as it dropped to the ground.,,7.62,0,Non forest,Non forest,6,6,0,139.9666748,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4,0
1164,1165,Jamena 19/55,Jamena,12/02/2020,2/12/20 0:00,43873.0,43856.42858,-37.662578,144.957044,"58 GLENBARRY RD, CAMPBELLFIELD VIC 3061",,BD13,22kV AC,Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200824JEM_02,Raychem CHP termination burnt due to unknown cause,,7.62,0,Non forest,Non forest,6,6,0,136.9676514,94867,TRNX,BMTC ANNEXE,,75.8,24.4,17.9,1
423,424,Ausnet 18/53,Ausnet,16/11/2018,11/16/18 21:56,43420.91389,43420.91389,-38.19731899,146.525258,"45 LAFAYETTE STREET, TRARALGON VIC 3844",2603888.0,TGN43,Low voltage AC (<1kV),URBAN, - luminaires (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181205SPN_03,This is an older public light where the igniter or starter has failed causing a head fire. Failed head has been removed and replaced it with new.,,7.62,0,Non forest,Non forest,6,6,0,63.18370056,94891,YLTV,LATROBE VALLEY,,69.6,22,19.8,0
828,829,CitiPower 19/32,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.194444444,-37.863618,145.016591,"5 FINDON AVENUE,CAULFIELD NORTH,VIC,3161",30219923.0,AR004,11kV AC,Urban, - overhead conductor (bare; copper),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20191231PWA_12 ,"Report received of a pole being hit by lightning at the incident location. On arrival the crew found end burnt off crossarm and conductors on ground. There was a possibility of HV injection.
There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,49.45066452,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
1051,1052,Ausnet 18/174,Ausnet,13/06/2019,6/13/19 11:42,43629.4875,43629.4875,-37.86110911,145.639109,"540 MT BEENAK ROAD, THREE BRIDGES VIC 3797",2601656341.0,WYK23,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190618SPN_01,Candled BA HV Fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,401.5465698,94864,YCEM,COLDSTREAM AWS,,57.5,15.5,7.2,0
1605,1606,Powercor 16/19,Powercor,15/07/2016,7/15/16 0:00,42566.0,0.833333333,-35.978204,145.74102,,32182471.0,CME014,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12236.0,20160719PWA_01,"Customer reported sparking transformer at the incident location.  On arrival the crew found that a Boric Acid HV fuse had candled, the fuse remained in the carrier intact. Crew pulled the 2 other fuses, which stopped the candling on the red phase. There w",,7.62,0,Non forest,Non forest,6,6,0,117.4854965,94862,81124,YARRAWONGA,,68.6,14.6,7.2,0
281,282,Powercor 16/58,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.772222222,-38.262839,144.39713,,30063270.0,WPD024,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12569.0,20161122PWA_02,"customer called to report tree branch on line sparking and on fire at the incident location. Powercor crew found multiple small burnt patches on ground, self-extinguished caused by branch falling on line and small pieces falling to the ground alight (larg",,7.62,0,Non forest,Non forest,6,6,0,11.53539276,94857,GROV,GEELONG AP AWS,,36.4,20.8,19.5,0
984,985,United 17/82,United,1/03/2018,3/1/18 0:00,43160.0,0.296712963,-37.83597647,145.1951044,678 MITCHAM ROAD VERMONT,639555.0,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5461.0,20180309UTD_01,"@0637 hrs mfb advised are on site - insulator has burnt off - HV is stiing on it and about to drop - xarm is on fire and mfb request attendance asap as they require to put water on fire, lis # 0639555 ",,7.62,0,Non forest,Non forest,6,6,0,147.0236664,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
1452,1453,Ausnet 17/49,Ausnet,25/11/2017,11/25/17 12:10,43064.50694,43064.50694,-36.44041998,146.374003,"MIRANDA HIGH COUNTRY WINE, 1019 SNOW ROAD, OXLEY VIC 3678",5103451.0,WN5,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231400.0,20180111SPN_04,Candled BA fuse tube.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,151.2837982,94889,YWGT,WANGARATTA AWS,,46.2,25.9,22.8,0
1535,1536,Ausnet 16/100,Ausnet ,17/02/2017,2/17/17 17:23,42783.72454,42783.72454,-36.28501702,147.118654,,5217958.0,WOTS13,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226507.0,20170220SPN_01,A Boric Acid tube fuse hung-up and was arcing between the top and bottom sections of the fuse tube causing molten material to fall to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,220.5205994,94878,HUHI,HUNTERS HILL AWS,,47,25.9,20.5,1
1449,1450,Ausnet 16/86,Ausnet ,31/01/2017,1/31/17 17:46,42766.74028,42766.74028,-36.55095124,145.9831831,,3900143.0,BN4,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,226246.0,20170301SPN_03,A 100 Amp pole junction box supplying an underground service cable caught fire caused by electrical overload. This also resulted in fire damage to overhead service cables on the pole.     ,,7.62,0,Non forest,Non forest,6,6,0,170.0919952,94884,YBLA,BENALLA,,33.2,26.5,23.4,0
1124,1125,Powercor 16/123,Powercor,23/01/2017,1/23/17 0:00,42758.0,0.559027778,-37.653133,144.31496,,30116684.0,BMH003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,12754.0,20170125PWA_02,CFA reported a pole fire at the above location. A crew attended and found both the HV earths on the wooden SWER S/S pole had been removed. The resulting current leakage cause a pole fire. The embers from the pole fire started a grass fire at the base of t,,7.62,0,Non forest,Non forest,6,6,0,420.9988098,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
653,654,Ausnet 16/17,Ausnet ,1/07/2016,7/1/16 8:28,42552.35278,42552.35278,-38.03324402,145.481912,,501136.0,OFR23,Low voltage AC (<1kV),RURAL LONG, - crossarm (wood),single phase,Otherwise started by a distribution system,HBRA only,1.0,No forecast,0.1,0.1,222754.0,20160704SPN_02,LV crossarm burnt in half on Substation pole.,,7.62,0,Non forest,Non forest,6,6,0,147.5758667,94872,DUNN,DUNNS HILL AWS,,68.6,14.6,7.2,0
1483,1484,PowerCor 19/224,PowerCor,6/02/2020,2/6/20 0:00,43867.0,0.430555556,-36.254154,144.9814,"2094 Curr Rd, Tongala",33089386.0,KYM004,Low voltage AC (<1kV),Rural Long, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200210PWA_03 ,Customer rang to reported ground fire start at the incident address. A crew attended and found a customers tree had rubbed through the 2W grey service cable from pole to house. This resulted in the service breaking and falling to the ground starting a gra,,7.62,0,Non forest,Non forest,6,6,0,101.1082993,95833,KYAB,KYABRAM,,75.8,24.4,17.9,0
597,598,United 17/24,United,24/08/2017,8/24/17 0:00,42971.0,0.255347222,-38.02374192,145.1924694,80 ORDISH ROAD DANDENONG SOUTH,3425946.0,DSH33,22kV AC,Urban, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5306.0,20170912UTD_02,Removed large bird nest from top of tx. cleaned HV transformer bushings. Installed new centre phs bushing covers. LIS# 3425946.,,7.62,0,Non forest,Non forest,6,6,0,8.0,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1,1
873,874,United 17/25,United,31/08/2017,8/31/17 0:00,42978.0,0.81224537,-37.8506075,145.1018104,114 BURWOOD HIGHWAY BURWOOD,7050090.0,BW 22,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5302.0,20170908UTD_01,"LIS 7050090, CAP BURWOOD-MILICENT has blown up, follow up required Fri 1/9 to have cap bank replaced. Crew to advised depot.",,7.62,0,Non forest,Non forest,6,6,0,76.32331848,94868,MELB,MELBOURNE,,0,14.8,10.1,1
766,767,Powercor 16/83,Powercor,23/12/2016,12/23/16 0:00,42727.0,0.878472222,-37.744484,144.77803,,33071133.0,SA004,Low voltage AC (<1kV),Urban,Other ,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12726.0,20170117PWA_05,"Mr Charles reported a meter fire at the incident location and base of meter is melted. No sparking or smoking now but loss of supply. On arrival the Powercor crew found melted meter burnt out switch board and meter panel. The fault crew isolated supply, r",,7.62,0,Non forest,Non forest,6,6,0,70.2390976,94866,YMML,MELBOURNE AP,,47.7,25.5,24,0
1303,1304,PowerCor 19/263,PowerCor,13/03/2020,3/13/20 0:00,43903.0,0.834722222,-37.192869,143.372722,"1602 Pyrenees Hwy, Amphitheatre VIC 3468",32022861.0,MRO008,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200316PWA_01 ,Vic fire reported wires down and grass fire at incident location. On arrival found a large tree branch had fallen across HV conductors. Conductors still in the air and a ground fire started undermeath line. There was no injuries or third party property da,,7.62,0,Non forest,Non forest,6,6,0,300.0150757,94835,LOOK,LOOKOUT HILL AWS,,78.2,22.9,14.4,0
1016,1017,Ausnet 16/57,Ausnet ,4/12/2016,12/4/16 16:08,42708.67288,42708.67288,-37.77279927,145.2757476,,1216269.0,CPK11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,225589.0,20161205SPN_04,"HV ABC cable had been found burnt between poles 1216269 and 1216271 after protection had tripped off. No evidence of any fire damage was found, only the HV ABC appeared to be damaged. DAO attended site and found burnt HV ABC still in the air.",,7.62,0,Non forest,Non forest,6,6,0,135.5049438,95867,SCOR,SCORESBY AWS,,47.7,25.5,24,0
698,699,PowerCor 19/94,PowerCor,6/12/2019,12/6/19 0:00,43805.0,0.80625,-37.745617,144.605512,"11 Strathtulloh Circuit, Strathtulloh 3338",33105868.0,MLN011,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20191209PWA_01 ,Report received of grass fire at incident location. On arrival crew found that a FOLCB had overheated and resultant sparks caused a small grass fire (5 x 30m). There was no injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,117.0716248,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,0
1076,1077,Ausnet 16/121,Ausnet ,10/06/2017,6/10/17 23:16,42896.96944,42896.96944,-37.89621524,147.8552796,,1911158.0,BDL6,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,228484.0,20170704SPN_01,Overheated connection caused LV fuse box to combust,,7.62,0,Non forest,Non forest,6,6,0,0.200000003,95904,LKE,LAKES ENTRANCE,,21.4,14.9,7.2,0
1470,1471,Powercor 16/106,Powercor,13/01/2017,1/13/17 0:00,42748.0,0.622916667,-36.311059,143.974,,33017867.0,CHA006,Low voltage AC (<1kV),Rural Long, - overhead service conductor (other),single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12717.0,20170116PWA_02,Customer reported cables clashing and a small grass fire started at 6223 Loddon Valley Highway BEARS LAGOON. Crew attended and found small grass fire of approximately 10m X 5m was extinguished. Grey PVC Service cable leads insulation had failed had shorte,,7.62,0,Non forest,Non forest,6,6,0,106.4697037,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
1728,1729,Powercor 18/241,Powercor,23/04/2019,23/04/2019,,,-34.19269192,142.1498231,16 Princess St Mildura,32149824.0,MDA033,22kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_01 ,"A pole fire reported at the incident location. 
Upon arrival, that the crew found HV cross arm burnt through. 
There were no injuries or ground fire. HVI damage was reported.",,7.62,0,Non forest,Non forest,6,6,0,51.37046814,94693,YMIA,MILDURA,,11.6,22,11.1,0
946,947,Ausnet 19/175,Ausnet,21/06/2020,6/21/20 0:35,44003.02431,44003.02431,-37.75498898,145.272619,"295-297 YARRA ROAD, WONGA PARK VIC 3115",1203571.0,CPK11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200622SPN_05,Fuses had to be cut away due to fuse failing to eject and replaced all faulty components with new ones.,,7.62,0,Non forest,Non forest,6,6,0,159.5406799,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6,0
1699,1700,Powercor 18/252,Powercor,26/04/2019,26/04/2019,,,-34.22583498,142.093438,3171 ONTARIO AVENUE MILDURA 3500,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190702PWA_04,"Report received of a pole fire at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,48.00080109,94693,YMIA,MILDURA,,11.6,22,11.1,0
37,38,Ausnet 17/34,Ausnet,19/09/2017,9/19/17 8:32,42997.35556,42997.35556,-38.49296302,145.296825,"128 MCFEES ROAD, RHYLL VIC 3923",2805565.0,PHI11,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,230386.0,20171024SPN_01,vegetation contact,,7.62,0,Non forest,Non forest,6,6,0,20.07490349,94892,RHYL,RHYLL AWS,,46.7,17.8,12.6,0
155,156,United 17/20,United,8/07/2017,7/8/17 0:00,42924.0,0.735023148,-38.33131965,144.7145417,298 HOTHAM ROAD PORTSEA,1307139.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5278.0,20170809UTD_02,"Cnr franklin & Hotham, lis # 1307139 replaced 3ph FMB and also replaced neutral LV pin and insulator, did ignite LV xarm but is ok, Fire Report # 02284",,7.62,0,Non forest,Non forest,6,6,0,17.61515236,94857,GROV,GEELONG AP AWS,,35.6,14.5,7.9,0
670,671,Ausnet 16/76,Ausnet ,10/01/2017,1/10/17 12:06,42745.50417,42745.50417,-38.02138202,146.634425,,2602874.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,226003.0,20170220SPN_03,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,127.9413757,94891,YLTV,LATROBE VALLEY,,33.2,26.5,23.4,0
1529,1530,Ausnet 18/177,Ausnet,27/06/2019,6/27/19 9:45,43643.40625,43643.40625,-36.31885498,146.842128,"6 BACK CREEK ROAD, YACKANDANDAH VIC 3749",5218276.0,WOTS11,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20190704SPN_01,Candled Boric Acid HV fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,299.1806946,94895,BCH,BEECHWORTH,,57.5,15.5,7.2,0
681,682,Ausnet 17/41,Ausnet,24/10/2017,10/24/17 11:40,43032.48611,43032.48611,-38.01722798,147.004803,"36 COBAINS ROAD, BUNDALAGUAH VIC 3851",2511666.0,MFA23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,230896.0,20171102SPN_02,bird likely killed by a flashover fell to the ground and started the fire,,7.62,0,Non forest,Non forest,6,6,0,19.9994812,94907,YMES,SALE,,43.4,20.7,18.3,0
1410,1411,Powercor 16/152,Powercor,6/03/2017,3/6/17 0:00,42800.0,0.493055556,-36.621415,145.21939,,32192135.0,MNA034,Low voltage AC (<1kV),Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12968.0,20170323PWA_01,Crew  advised of a small fire  resulting from clashing of Low voltage conductors during works. The white phase overhead conductor burnt through fell to the ground and a fire of less than 1 square metre was initiated.  The crew extinguished the fire. Suppl,,7.62,0,Non forest,Non forest,6,6,0,120.3451996,95836,TISA,TATURA INSTITUTE,,29.2,26.9,16.8,0
1090,1091,Ausnet 16/120,Ausnet ,31/05/2017,5/31/17 21:10,42886.88194,42886.88194,-37.871377,148.008042,,1902525.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,228272.0,20170614SPN_01,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,6.504140377,95904,LKE,LAKES ENTRANCE,,29.6,17.2,8.3,0
1202,1203,Ausnet 17/46,Ausnet,21/11/2017,11/21/17 10:15,43060.42708,43060.42708,-37.71654843,145.09861,"152 ELDER STREET, GREENSBOROUGH VIC 3088",928045.0,WT15,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),two phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,231318.0,20171127SPN_02,A truck contacted Telstra overhead assets which caused them to make contact with AusNet Services' overhead LV distribution conductors.,,7.62,0,Non forest,Non forest,6,6,0,72.95735931,95873,BUND,BUNDOORA,,46.2,25.9,22.8,0
641,642,Ausnet 19/99,Ausnet,15/01/2020,1/15/20 19:25,43845.80903,43845.80903,-37.92468302,145.511703,"46 MOUNTAIN ROAD, COCKATOO VIC 3781",420544.0,BGE22,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,single phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200116SPN_01,"Lightning hit substation pole. blue phase lv leads blown off, LV N  down the pole as been on fire.  6 - 8 inches",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,257.9972229,94872,DUNN,DUNNS HILL AWS,,129.4,26.9,21.8,0
1169,1170,Ausnet 19/56,Ausnet,4/11/2019,11/4/19 22:42,43773.94583,43773.94583,-37.59246763,145.0153402,"145 BOUNDARY ROAD, WOLLERT VIC 3750",599306.0,EPG13,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20191107SPN_02,Most probable cuase is incorrect installation. No photos or failed equipment was available for detailed investigations to confirm the root cause.,,7.62,0,Non forest,Non forest,6,6,0,193.1281738,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4,0
379,380,Ausnet 17/58,Ausnet,2/12/2017,12/2/17 19:39,43071.81875,43071.81875,-38.13318602,145.736074,"105 KNIGHTS ROAD, LONGWARRY VIC 3816",2716128.0,WGL12,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231507.0,20180116SPN_02,Cause not identified but most likely due to high impedance fault.,,7.62,0,Non forest,Non forest,6,6,0,32.80000305,95854,ELLI,ELLINBANK,,119.2,25,22.4,1
1672,1673,Powercor 18/209,Powercor,31/03/2019,31/03/2019,,,-34.972002,143.29392,5235 MURRAY VALLEY HIGHWAY NATYA 3597,,BBD014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190408PWA_09 ,"Customer reported pole fire at incident location.
On arrival crew found top of pole had been burnt off at king bolt location
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,62.17749786,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9,1
1437,1438,Powercor 16/56,Powercor,19/11/2016,11/19/16 0:00,42693.0,0.8125,-36.53683,145.30506,,31035936.0,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12562.0,20161121PWA_06,A customer called to advise that they had lost supply to their pump and a grass fire had started that they attended to extinguish. A crew attended and found a fire had started at the base of a wood pole 11 Elliott Spur at 1375 River Road TOOLAMBA.  Area b,,7.62,0,Non forest,Non forest,6,6,0,119.6807022,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5,1
1718,1719,Powercor 18/240,Powercor,23/04/2019,23/04/2019,,,-34.23191564,142.1848226,685 Irymple Av Irymple,30558650.0,RCT011,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_01 ,"Vic Fire reported  a pole fire at the incident location. Upon arrival, the crew found that the pole top burnt through and fell onto LV",,7.62,0,Non forest,Non forest,6,6,0,55.62166595,94693,YMIA,MILDURA,,11.6,22,11.1,0
1042,1043,Ausnet 17/165,Ausnet,19/05/2018,5/19/18 23:47,43239.99097,43239.99097,-37.87288245,145.4064272,"538 MONBULK ROAD, MONBULK VIC 3793",1321115.0,LDL13,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,233644.0,20180628SPN_01,Failed light identified as an older style unit where the igniter/starter has failed resulting in fire.,,7.62,0,Non forest,Non forest,6,6,0,262.0036926,94872,DUNN,DUNNS HILL AWS,,72.2,17.6,7.3,1
133,134,Powercor 16/189,Powercor,15/04/2017,4/15/17 0:00,42840.0,0.944444444,-38.33130092,144.3208668,,30319569.0,WPD032,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13022.0,20170419PWA_01,"The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. 
Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew mad",,7.62,0,Non forest,Non forest,6,6,0,23.86153984,94857,GROV,GEELONG AP AWS,,142.7,20.8,10.8,0
528,529,United 17/83,United,1/03/2018,3/1/18 0:00,43160.0,0.29681713,-37.95074466,145.0870927,47 GOLF VIEW ROAD HEATHERTON,1814372.0,HT 10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5462.0,20180309UTD_02,X-arm fire damaged at T-off Golf View Cnr Henry. LIS 1814372. X-arm replaced under access permit.,,7.62,0,Non forest,Non forest,6,6,0,38.90325928,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,1
349,350,Ausnet 18/77,Ausnet,9/01/2019,1/9/19 15:01,43474.62569,43474.62569,-38.11779501,145.267383,"39-45 CYRIL BEECHEY LANE, CRANBOURNE VIC 3977",509840.0,CRE32,22kV AC,URBAN, - insulators,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190111SPN_04,"Suspected 22kV insulator tracking through a pole stay rod resulting in pole top fire and failure of HV Strain structure, No evidence of ground fire.",,7.62,0,Non forest,Non forest,6,6,0,66.3791275,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,0
1476,1477,PowerCor 19/153,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.328472222,-36.362831,144.794233,"58 LETCHER ROAD, NANNEELLA, VIC, 3561",30120913.0,KYM001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_02 ,Reports from customer of cross arm on fire.  Crew attended site and found that the wooden cross arm had burnt around the area of one of the EDO fuse arms and the fuse unit had fallen from the cross-arm.  No ground fire at site.  No injuries no third party,,7.62,0,Non forest,Non forest,6,6,0,110.8843002,94861,YECH,ECHUCA,,129.4,26.9,21.8,0
622,623,United 16/56,United,20/12/2016,12/20/16 0:00,42724.0,0.401388889,-37.98794907,145.1990572,,634920.0,KBH31,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5118.0,20161228UTD_03,Downer spotter confirmed pole fire at LIS#0634920 BENNET N40 VEREY S/S. Crew replaced pole and x-arms in area ,,7.62,0,Non forest,Non forest,6,6,0,20.1759491,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
1276,1277,PowerCor 19/279,PowerCor,9/04/2020,4/9/20 0:00,43930.0,0.790277778,-37.426628,144.86269,"1108 BOLINDA-DARRAWEIT ROAD, DARRAWEIT GUIM",33025397.0,GSB012,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200414PWA_01 ,"Report received of pole and transformer on fire at incident location. On arrival the crew found that fire had been extinguished by CFA. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,317.0,94860,KMG,KILMORE GAP AWS,,145.6,19.3,9.8,0
578,579,Ausnet 19/73,Ausnet,16/12/2019,12/16/19 7:02,43815.29306,43815.29306,-37.99811618,145.2278885,"26 CLAREDALE ROAD, DANDENONG VIC 3175",524123.0,ERTS-HPK 66kV,66kV AC,, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_10,Tracking activity at top of pole likely due to pollution/dust on centre phase disks/eyebolt causing top of pole to smoulder/burn.,,7.62,0,Non forest,Non forest,6,6,0,23.02912712,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
234,235,Ausnet 16/125,Ausnet ,28/06/2017,6/28/17 9:19,42914.38819,42914.38819,-38.38405102,146.114968,,2002648.0,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,No forecast,0.1,0.1,228816.0,20170817SPN_02,Candled/burnt switch,,7.62,0,Non forest,Non forest,6,6,0,202.1894226,95854,ELLI,ELLINBANK,,21.4,14.9,7.2,0
390,391,Ausnet 18/59,Ausnet,9/12/2018,12/9/18 12:16,43443.51111,43443.51111,-38.107769,145.850184,"180 MAIN NEERIM ROAD, DROUIN VIC 3818",2717457.0,WGL21,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181210SPN_02,Candling HV fuse on pole s/stn.,,7.62,0,Non forest,Non forest,6,6,0,100.5473328,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,0
1612,1613,Powercor 16/145,Powercor,28/02/2017,2/28/17 0:00,42794.0,0.875,-35.809147,143.25294,,33015899.0,CTN003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12894.0,20170320PWA_03,"VicFire reported a fire on a pole at the incident location. On arrival the crew found that a LV FOLCB had failed due to suspected poor connection and caught on fire, molten plastic fell to the ground but no ground fire resulted. Fire self extinguished pri",,7.62,0,Non forest,Non forest,6,6,0,90.81938934,94843,YSWH,SWAN HILL AWS,,47,25.9,20.5,0
1372,1373,PowerCor 19/155,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.523611111,-36.734882,141.14159,61 Hawkins Rd Minimay 3413,30139567.0,HSM004,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200109PWA_04 ,Vic fire reported Pole fire and grass fire. On arrival crew found a SWER pole burnt in half and a grass fire. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,128.3345337,95828,GORX,GOROKE AWS,,129.4,26.9,21.8,0
843,844,United 18/23,United,28/07/2018,7/28/18 0:00,43309.0,0.751967593,-37.90485924,145.1234447,"73 CLAYTON ROAD, OAKLEIGH EAST VIC 3166",600362.0,CDA23,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1203802.0,20180730UTD_01,"Cust reported Pole fire, crew isolated supply at the j/box on the pole fed by an o/head service. street light head (150HPS) needs replacement. LIS # 600362 which is o/s of 73 Clayton Rd Oakleigh east. ",,7.62,0,Non forest,Non forest,6,6,0,96.304039,94870,YMMB,MOORABBIN AWS,,22,14.8,8,0
1711,1712,PowerCor 19/255,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.368055556,-34.304454,142.185002,"91 Kauri St, Red Cliffs 3496",31020020.0,RCT023,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200305PWA_04 ,"A customer reported a cross-arm fire at the incident location. On arrival the crew found that the HV cross-arm on Kauri Coorong P4 (LIS-4796) had burnt in half at the kingbolt, causing the two halves to fall onto the LV cross-arm below.
There were no repo",,7.62,0,Non forest,Non forest,6,6,0,66.09671783,94693,YMIA,MILDURA,,78.2,22.9,14.4,1
1127,1128,Powercor 16/199,Powercor,21/04/2017,4/21/17 0:00,42846.0,0.343055556,-37.66857,144.44512,,30112526.0,BMH005,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13047.0,20170427PWA_04,"Vic fire reported a pole fire at the incident location. On arrival the fault crew found that a junction box had overheated and caught fire at the incident location.
The crew replaced the burnt out connection box. There was no ground fire and no injury as ",,7.62,0,Non forest,Non forest,6,6,0,99.44048309,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,0
126,127,Powercor 16/187,Powercor,12/04/2017,4/12/17 0:00,42837.0,0.1,-38.404789,144.19889,,33042041.0,WPD021,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,13001.0,20170413PWA_01,"On Wednesday morning, the crew were conducting some switching for operations. When they closed Switch 20175 (Angsew Spur), the crew noticed an explosion in the distance. They drove to investigate. Upon arrival, the crew found that transformer, Treatment W",,7.62,0,Non forest,Non forest,6,6,0,24.78718948,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,0
459,460,PowerCor 19/321,PowerCor,28/06/2020,6/28/20 0:00,44010.0,0.488888889,-37.955752,144.303094,"415 CARRS ROAD,ANAKIE,VIC,3213",30312072.0,CRO013,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200629PWA_06 ,"Customer reported flames and smoke coming from pole on his property, farm has lost supply. Crew found a HV lead on the sub pole had burnt out and required replacing.",,7.62,0,Non forest,Non forest,6,6,0,103.854538,94854,YMAV,AVALON AWS,,30.8,14.9,7.6,1
881,882,United 17/66,United,14/02/2018,2/14/18 0:00,43145.0,0.374479167,-37.88721066,145.0248812,865 GLEN HUNTLY ROAD CAULFIELD,2306516.0,CFD13,11kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5440.0,20180308UTD_02,As per MFB-- Flames coming from powe lines from a blown HV Bridge LIS = 2306515,,7.62,0,Non forest,Non forest,6,6,0,26.99657822,94868,MELB,MELBOURNE,,1.2,27,20.8,1
1231,1232,Ausnet 18/86,Ausnet,21/01/2019,1/21/19 18:21,43486.76458,43486.76458,-37.66900802,145.161951,"1 LUSCOMBE DRIVE, DIAMOND CREEK VIC 3089",926985.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190122SPN_01,The sheeting on the leads coming out from the supply transformer to the TX ISOLs Krone box was melted and the spillage of the plastic fell to ground. Possible Overloaded TX / TX leads or loose terminals in the TX ISOL Krone box.,,7.62,0,Non forest,Non forest,6,6,0,68.1503067,95873,BUND,BUNDOORA,,12.6,28.4,25.6,0
781,782,Jamena 16/33,Jamena,22/03/2017,3/22/17 0:00,42816.0,0.174305556,-37.814641,144.857707,,,FW5,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,146951.0,20170322JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,17.63884163,94868,MELB,MELBOURNE,,29.2,26.9,16.8,0
1683,1684,PowerCor 19/167,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.871527778,-34.720099,143.17306,"8655 Murray Valley Highway, Boundary Bend, Vic. 3599",32148923.0,BBD021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_08 ,"Vic fire reported pole fire.  Crew arrived to find one end of pole was burning.  Crew isolated and CFA extinguished fire. No ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,55.69270706,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
1027,1028,Ausnet 19/31,Ausnet,23/07/2019,7/23/19 10:02,43669.41806,43669.41806,-37.89434102,145.41676,"89 FAIRY DELL ROAD, MONBULK VIC 3793",1304731.0,BGE24,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190809SPN_04,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,223.9487305,94872,DUNN,DUNNS HILL AWS,,52.8,15,7.7,0
679,680,Ausnet 18/46,Ausnet,4/11/2018,11/4/18 17:59,43408.7497,43408.7497,-38.04509699,147.031395,"BENELONG, 90 HOLTS LANE, BUNDALAGUAH VIC 3851",2500388.0,SLE32,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181107SPN_03,"Tree stump visible when site attended for investigation but tree was missing from site. Remaining debris from the tree indicates it had fallen over towards the HV line in between CAM's 2500389 and 2500388, making contact with the OH conductors.
Single tre",,7.62,0,Non forest,Non forest,6,6,0,18.68122864,94907,YMES,SALE,,69.6,22,19.8,1
754,755,Jamena 18/35,Jamena,10/04/2019,4/10/19 0:00,43565.0,0.544560185,-37.835415,144.886527,91-119 CRAIG STREET SPOTSWOOD,,NT16,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,179262.0,20190411JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,11.99817371,94868,MELB,MELBOURNE,,11.6,22,11.1,0
201,202,United 18/33,United,9/09/2018,9/9/18 0:00,43352.0,0.783333333,-38.33755045,145.1750543,"16 SUDHOLZ STREET, BITTERN VIC 3918",8823764.0,HGS23,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216829.0,20180916UTD_06,Repl UG fuse boxes #11 and 14 Sudholz at lis 8823764 -fire was out on arrival - 3ph fuse box at #14 shorted and cause fire at pole - poss loose connection,,7.62,0,Non forest,Non forest,6,6,0,24.55733109,94898,CERB,CERBERUS AWS,,19,17.2,14.6,0
553,554,United 16/69,United,31/01/2017,1/31/17 0:00,42766.0,0.293402778,-37.94422734,145.0581277,,1823700.0,MR 33,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5160.0,20170203UTD_06,ABC service cable leads (150mm) cable caught fire (load)  - passed on to construction crew to replace them.  LIS 1823700,,7.62,0,Non forest,Non forest,6,6,0,37.53484344,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4,1
65,66,Ausnet 19/129,Ausnet,15/02/2020,2/15/20 13:45,43876.57292,43876.57292,-38.4642885,146.0886066,"280 COULTERS ROAD, MARDAN VIC 3953",2010360.0,LGA13,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200225SPN_01,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,214.2855835,95854,ELLI,ELLINBANK,,75.8,24.4,17.9,0
367,368,Ausnet 19/144,Ausnet,13/03/2020,3/13/20 12:00,43903.5,43903.5,-38.14667201,145.458489,"40 HOBSON ROAD, RYTHDALE VIC 3810",516186.0,PHM22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,,20200313SPN_01,Caused due to wildlife (bird).,,7.62,0,Non forest,Non forest,6,6,0,6.020102978,94879,CRAN,CRANBOURNE,,78.2,22.9,14.4,1
197,198,United 16/58,United,24/12/2016,12/24/16 0:00,42728.0,0.504884259,-38.40071361,144.9949184,,1313961.0,DMA23,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,5120.0,20161228UTD_04,lis: 1313961 - replaced blue phs ipc clamp for u/g supply - all ok now. - small grass fire - approx 1 sq meter at base of pole,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,185.3230133,94898,CERB,CERBERUS AWS,,47.7,25.5,24,1
1273,1274,Powercor 16/38,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.493055556,-37.423369,144.5202,,32045417.0,WND011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12494.0,20161017PWA_02 ,"Customer reported a fire at the incident location. On arrival the crew found that a HV conductor had been brought down by a tree, a ground fire of 1500m square resulted where the HV conductor broke and came to the ground. Protection operated, however a lo",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,639.3110962,94866,YMML,MELBOURNE AP,,70.2,19.3,17.5,0
1070,1071,Ausnet 19/44,Ausnet,6/10/2019,10/6/19 13:08,43744.54722,43744.54722,-37.87408001,147.858389,"705 METUNG ROAD, METUNG VIC 3904",1901172.0,BDL6,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191010SPN_01,Conductor has broken midspan resulting in ground fire (approx 1m x 3m). Upon further investigation corrosion was identified on the conductor which is believed to have cause the conductor to break during high winds experienced at the time of failure.  Cond,,7.62,0,Non forest,Non forest,6,6,0,29.10617065,95904,LKE,LAKES ENTRANCE,,27.7,21.3,18.8,0
71,72,Ausnet 17/60,Ausnet,8/12/2017,12/8/17 9:09,43077.38125,43077.38125,-38.63074174,146.3491461,"465 SILCOCKS HILL ROAD, TOORA NORTH VIC 3962",2014437.0,FTR12,12.7kV AC (SWER),RURAL LONG, - pole (wood),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231603.0,20180117SPN_02,Broken pole stay wire.,,7.62,0,Non forest,Non forest,6,6,0,216.2416992,95830,YRMX,YARRAM CFA,,119.2,25,22.4,0
1341,1342,Ausnet 19/62,Ausnet,21/11/2019,11/21/19 18:38,43790.77639,43790.77639,-37.05705602,145.860278,"MAINTONGOON ROAD, BONNIE DOON VIC 3720",3912765.0,MSD2,22kV AC,RURAL LONG, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20191122SPN_05,Tree on private property fell due to high winds. At the time of assessment Vegetation is outside the Minimum Clearance Space from any Bare Wire or HV/ABC conductor/s or Uninsulated Apparatus.,,7.62,0,Non forest,Non forest,6,6,0,303.7557068,94881,EILD,HAINES SADDLE,,60.8,21.8,20.4,0
