,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
851,852,United 18/48,United,20/11/2018,11/20/18 0:00,43424.0,0.732002315,-37.86289559,145.0359417,"53 THANET STREET, MALVERN VIC 3144",2313937.0,K  06,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1238291.0,20181206UTD_03,"Emergency switching to remove council tree branch from across HV/LV, LIS=2313937",,7.62,0,Non forest,Non forest,6,6,0,46.26171875,94868,MELB,MELBOURNE,,69.6,22,19.8,1
52,53,Ausnet 19/39,Ausnet,4/09/2019,9/4/19 8:40,43712.36111,43712.36111,-38.47793801,145.927489,"29 BEGG STREET, LEONGATHA VIC 3953",2003532.0,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190917SPN_03,Candled 6k BA HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,59.75299454,95854,ELLI,ELLINBANK,,51.4,17.8,14.5,0
570,571,United 19/83,United,20/01/2020,1/20/20 0:00,43850.0,0.233576389,-38.02759179,145.2235496,"47 HEALEY ROAD, DANDENONG SOUTH VIC 3175",623699.0,DVY32,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371335.0,20200205UTD_01,"CFA attended and extinguished pole fire between HV+LV xarms. D Glen states ""pole is stable, requires closer inspection and either insulators or pole + insulators replaced"" Fire report #2706. ", - poles / columns (minor road),7.62,0,Non forest,Non forest,6,6,0,10.51997375,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
183,184,United 17/49,United,12/01/2018,1/12/18 0:00,43112.0,0.165671296,-38.38687608,144.9312517,69 CARRATHOOL AVENUE ROSEBUD,1311457.0,RBD12,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5396.0,20180112UTD_04,"EDO fuse tube candled, replaced 10a fuse and tube on the white phase, ncf. fire report #6623",,7.62,0,Non forest,Non forest,6,6,0,95.98451996,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9,0
489,490,United 19/84,United,20/01/2020,1/20/20 0:00,43850.0,0.337233796,-38.00172203,145.110416,"61-65 JARRAH DRIVE, BRAESIDE VIC 3195",624869.0,MC10,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371549.0,20200205UTD_02,- REPLACED BURNT OUT IPC CONNECTION ON WHITE PHASE.- REPLACED BURNING OUT CU - AL D CONNECTION TO TX LEAD.- REPAIRED BURNT OUT CONDUCTOR WITH SLEEVE. no fire on arrival - fire report done #08023, - connection box,7.62,0,Non forest,Non forest,6,6,0,3.224667788,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
546,547,United 16/54,United,18/12/2016,12/18/16 0:00,42722.0,0.562141204,-37.98743722,145.0704319,,1809060.0,M  35,11kV AC,Urban, - connector / termination,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5113.0,20161222UTD_02,Customer reports of balloons into O/H line and this likely cause a conductor to fail due to wrappon burning  and ampact connector failing at pole LIS 1809060. Conductor down at pole LIS1809059 (hv conductor started small grass fire) ,,7.62,0,Non forest,Non forest,6,6,0,20.00000191,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,1
624,625,United 16/72,United,8/02/2017,2/8/17 0:00,42774.0,0.709027778,-37.97790269,145.1659766,,619181.0,NP Z/S,22kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5166.0,20170209UTD_02,Reactor Capacitor Bank failed and caught fire at NP Zone Sub . No cap can ruptured. Closest LIS 0619181. Fire brigade attended site to extinguish. ,,7.62,0,Non forest,Non forest,6,6,0,21.99202156,94870,YMMB,MOORABBIN AWS,,47,25.9,20.5,1
330,331,United 16/49,United,2/12/2016,12/2/16 0:00,42706.0,0.485416667,-38.10339542,145.127983,,3305954.0,CRM33,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5098.0,20161214UTD_02,"LIS - 3305954 LV bundles terminat at pole, services IPC have caught fire, no fire at ground level. ",,7.62,0,Non forest,Non forest,6,6,0,3.98848629,94879,CRAN,CRANBOURNE,,47.7,25.5,24,0
1482,1483,PowerCor 19/152,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.747222222,-36.330641,145.103607,"365 DUNBAR ROAD, LANCASTER, VIC, 3620",30130749.0,SHTS-KYM1,66kV AC,Unknown, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_01 ,"Passer by reported broken cross arm and low wires at incident location.  On arrival crew found that the cross arm had burn marks on it and had broken at the cross arm strap bolt. 66kV conductor had fallen and was hanging low.  No ground fire, no third par",,7.62,0,Non forest,Non forest,6,6,0,102.691597,95833,KYAB,KYABRAM,,129.4,26.9,21.8,1
1381,1382,PowerCor 19/252,PowerCor,2/03/2020,3/2/20 0:00,43892.0,0.458333333,-36.728697,142.198791,"34 McTavish Boulevard, Horsham, 3400.",30228434.0,HSM009,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20200303PWA_01 ,"MR BRIAN HARMER, REC Steve 0407 340 836 adv concrete truck has nudged pillar on nature strip in  front of property.  The Pillar was smoking and making noise. On arrival crew found that pillar had been dislodged causing shorting and overheating which scorc",,7.62,0,Non forest,Non forest,6,6,0,126.3614044,95839,YHSM,HORSHAM AWS,,78.2,22.9,14.4,0
940,941,Ausnet 19/119,Ausnet,31/01/2020,1/31/20 21:47,43861.90764,43861.90764,-37.73810199,145.220966,"104 BRACKENBURY STREET, WARRANDYTE VIC 3113",1206322.0,RWN34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20200202SPN_01,Failed ABC IPC connector.,,7.62,0,Non forest,Non forest,6,6,0,45.74120712,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,1
368,369,Ausnet 18/94,Ausnet,31/01/2019,1/31/19 5:31,43496.22986,43496.22986,-38.27500402,145.572907,"280 MCDONALDS TRACK, LANG LANG VIC 3984",514128.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190131SPN_03,Candling HV fuse. Fuse replaced and supply restored. No evidence of ground fire,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,13.95594978,94892,RHYL,RHYLL AWS,,12.6,28.4,25.6,0
1649,1650,Powercor 18/219,Powercor,31/03/2019,31/03/2019,,,-35.13982576,142.0249374,21 Glen St Walpeup,,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190408PWA_08 ,"Reports of pole fire, crew arrived and CFA and police in attendance. 
 HV cross-arm had burnt out and HV conductors were on LV cross arm.  
Crew checked and HV conductors have not made contact with LV conductors and no reports of HV injection.  
 No groun",,7.62,28,Casuarina,Native forest,1,2,1,114.8550491,95831,WALP,WALPEUP RESEARCH,,14.6,24.8,15.9,0
1238,1239,Ausnet 16/110,Ausnet ,15/03/2017,3/15/17 2:55,42809.12221,42809.12221,-37.70734602,145.161749,,918947.0,ELM13,22kV AC,URBAN, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,226903.0,20170316SPN_02,A possum caused a flashover between phases at a manually operated HV Gas Switch mounted on a wood pole resulting in hot particles falling to the ground starting a very small patch of grass to catch fire. ,,7.62,0,Non forest,Non forest,6,6,0,72.92837524,95873,BUND,BUNDOORA,,29.2,26.9,16.8,0
537,538,United 17/118,United,17/05/2018,5/17/18 0:00,43237.0,0.784027778,-37.94195095,145.1022309,109 ELDER STREET CLARINDA,2330255.0,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5540.0,20180522UTD_01,"crossarm fire, section switched out for AP emergency switching, refer LIS 2330255",,7.62,0,Non forest,Non forest,6,6,0,35.03381348,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,0
836,837,CitiPower 19/40,CitiPower,29/04/2020,4/29/20 0:00,43950.0,0.458333333,-37.767268,145.008178,"42 Kellet Street, Northcote, 3070. (Southwest corner Kellet & Wales Streets).",30192711.0,NC006,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200430PWA_02 ,"Report retrieved of pole fire at incident location. On arrival crew found an overheated Krone box had caught fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,46.23068619,94868,MELB,MELBOURNE,,145.6,19.3,9.8,0
477,478,United 19/42,United,27/11/2019,11/27/19 0:00,43796.0,0.188738426,-37.91025972,144.9862676,"218B ESPLANADE, BRIGHTON VIC 3186",1806095.0,NB33,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1355658.0,20200114UTD_01,FiRef #1357042 replcd red phase fuse base & 100a service fuse at the pole lis# 1806095 fire report: 1569 caused very small fire at base of pole supply left on - email sent from analytics @ 02:00 on 1/12/19, - crossarm (steel),7.62,0,Non forest,Non forest,6,6,0,4.421747684,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
228,229,Ausnet 17/50,Ausnet,26/11/2017,11/26/17 10:00,43065.41667,43065.41667,-38.43363499,146.037148,"105 STRZELECKI HWY, BOOROOl VIC 3953",2002447.0,LGA11,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231401.0,20171220SPN_04,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,72.78773499,95854,ELLI,ELLINBANK,,46.2,25.9,22.8,0
711,712,PowerCor 19/134,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.278472222,-37.742404,144.809215," 36 Vincent Ave, St Albans, 3020.",32163794.0,SA007,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200102PWA_05 ,"Customer reports sparking and buzzing noise coming from pole in front of his home, believes it is coming from the conductors at the top of the pole. still on supply at site, sparks not reaching the ground. Crew advise pole fire. Cross-arm on roadside of p",,7.62,0,Non forest,Non forest,6,6,0,70.32225037,94866,YMML,MELBOURNE AP,,4.4,24.6,24.7,0
470,471,PowerCor 19/239,PowerCor,12/02/2020,2/12/20 0:00,43873.0,0.959027778,-37.933065,144.691316,"170 Diggers Road, Werribee South",30109960.0,WBE034,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200214PWA_02 ,"MFB called to report a pole fire at LIS-203084. On arrival crew found that tracking had caused the dressing down crossarm to burn in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,14.5196743,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
1643,1644,Powercor 18/228,Powercor,4/05/2019,4/05/2019,,,-35.15892783,141.0412547,246 Simon Road Panitya Vic 3512 (near Mickan Road),,OYN001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190410PWA_01,"Customer advised fuse down on pole located on Panitya North Rd. 
Crew found SWER pole had burnt down 2m from top,
There was a small stubble fire , no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,79.14890289,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6,0
470,471,PowerCor 19/239,PowerCor,12/02/2020,2/12/20 0:00,43873.0,0.959027778,-37.933065,144.691316,"170 Diggers Road, Werribee South",30109960.0,WBE034,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200214PWA_02 ,"MFB called to report a pole fire at LIS-203084. On arrival crew found that tracking had caused the dressing down crossarm to burn in half. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,14.5196743,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
1309,1310,PowerCor 19/192,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.708333333,-37.330822,144.519247,"52 Bowyers Road, Woodend North, VIC 3442",33024345.0,WND014,22kV AC,Rural Short, - pole (concrete),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_05 ,"CFA reported grass fire that commenced at base of pole. Upon arrival crew found evidence of lightning striking CHP ""kyneton 1"", a ground fire commenced from the base of the concrete pole and burnt 200M x 100M of grass, no 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,550.0537109,94859,RDA,REDESDALE AWS,,129.4,26.9,21.8,0
807,808,Jamena 19/25,Jamena,21/11/2019,11/21/19 0:00,43790.0,0.398611111,-37.734103,144.982549,"F.COX RESERVE, BETWEEN ELIZABETH ST AND PETERSON AVE, COBURG NORTH VIC 3058 (nearest address is 29 PETERSON AVE, COBURG NORTH VIC 3058)",,CN8,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,,20191122JEM_01,Large Tree brought down HV conductor in high winds igniting a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,51.08898163,95873,BUND,BUNDOORA,,60.8,21.8,20.4,0
877,878,United 17/48,United,8/01/2018,1/8/18 0:00,43108.0,0.509571759,-37.90876239,145.0612266,325 EAST BOUNDARY ROAD BENTLEIGH EAST,2333019.0,OR 24,66kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,5391.0,20180109UTD_05,"Tree is near 66 HTN to NB line. council tree dropped brach which caught fire is clear now but needs to be cut back ideally this week, shut down will be required, LIS - 2333019 ",,7.62,0,Non forest,Non forest,6,6,0,47.00311661,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9,0
296,297,United 19/27,United,9/08/2019,8/9/19 0:00,43686.0,0.474479167,-38.21487456,145.1163628,"280 ERAMOSA ROAD W, MOOROODUC VIC 3933",1103528.0,MTN22,22kV AC,Rural Short, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,1322299.0,20190903UTD_01,Severe storm high winds at time of outage . Large tree thru HV ABC 257 Eramosa Rd.  cHV ABC & LV ABC damaged between MT7286 ERAMOSA RD & MT7287 ERAMOSA RD.(5 Bays) and a small fire start on ground, - overhead service conductor (residential),7.62,0,Non forest,Non forest,6,6,0,55.42489243,94879,CRAN,CRANBOURNE,,64.3,14.5,10,0
842,843,United 18/22,United,24/07/2018,7/24/18 0:00,43305.0,0.787037037,-37.87514911,145.1245756,"MILLER CRESCENT, MOUNT WAVERLEY VIC 3149",8802801.0,BW 33,11kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1201917.0,20180810UTD_01,Candling PF Fuse Sub placed under LV // prior to opening of the the HV fuses.  Footpath side PFF unit requires replacement. LIS= 8802801,,7.62,0,Non forest,Non forest,6,6,0,109.9863739,94870,YMMB,MOORABBIN AWS,,22,14.8,8,0
660,661,Ausnet 18/143,Ausnet,15/03/2019,3/15/19 20:04,43539.83611,43539.83611,-38.06230501,145.675399,"147 GARFIELD NORTH ROAD, GARFIELD NORTH VIC 3814",510683.0,WGL12,12.7kV AC (SWER),RURAL LONG, - transformer (pole mounted),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20190319SPN_05,Candling HV fuse and resulting in 50 sq m ground fire. Spoke to Customer /land owner had observed a bird come into contact with overhead structure and burst into flames. Also Observed tree branches and vegetation piled up close to ISO had been burnt as re,,7.62,0,Non forest,Non forest,6,6,0,74.00022125,95854,ELLI,ELLINBANK,,14.6,24.8,15.9,0
568,569,United 19/77,United,10/01/2020,1/10/20 0:00,43840.0,0.690416667,-37.9275637,145.1491462,"2215-2221 DANDENONG ROAD, MULGRAVE VIC 3170",620496.0,SVW53,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1368194.0,20200304UTD_03, X-arm fire at Tx at LAWFORDS KALIMNA.  Fire report # Fi's at DN2903 KALIMNA STREET did not operate - (Notification 1000740495 for FI's) - crew replaced (hv term arm @ lis: 0636681 - Notification 1000740496)  ESV advised ref#13151298, - rapid earth fault current limiter (REFCL),7.62,0,Non forest,Non forest,6,6,0,56.0,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
1466,1467,Powercor 16/197,Powercor,21/04/2017,4/21/17 0:00,42846.0,0.505555556,-36.26249,142.39316,,32097104.0,HSM005,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13039.0,20170421PWA_03,"A customer reported a wire to the house had broken and burn marks on ground where it landed. A crew attended and found a NS service to the premises had burnt off at the roller clamp at the house end and the service had fallen to the ground, resulting is a",,7.62,0,Non forest,Non forest,6,6,0,110.1530991,94841,YWKB,WARRACKNABEAL,,142.7,20.8,10.8,1
1,2,PowerCor 19/212,PowerCor,24/01/2020,1/24/20 0:00,43854.0,0.667361111,-38.754127,143.667405,"27 Pascoe St, Apollo Bay VIC 3233",30051538.0,CLC013,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200228PWA_06 ,"Crossarm fire reported by inspector. On arrival crew found bottom crossarm burnt off. There was no ground fire, no re[ported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,7.690627098,94842,YCTY,CAPE OTWAY,,129.4,26.9,21.8,1
1206,1207,Ausnet 17/79,Ausnet,12/01/2018,1/12/18 16:26,43112.68472,43112.68472,-37.69176493,144.9604821,metropolitan ring road,5642607.0,SMTS-KMS 66kV,66kV AC,UNCLASSIFIED, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,231993.0,20180205SPN_01,insulator tracking,,7.62,0,Non forest,Non forest,6,6,0,92.53475189,94867,TRNX,BMTC ANNEXE,,73.6,27.2,23.9,1
298,299,United 19/44,United,4/12/2019,12/4/19 0:00,43803.0,0.333148148,-38.27576359,145.0133682,"46 GLENISLA DRIVE, MOUNT MARTHA VIC 3934",1103211.0,DMA24,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1358310.0,20191213UTD_01,Found White Phase HV EDO with black marks on tube. Suspect fuse hung up and possibly candled. Fire report No 7023 completed. No cause found. LBRA area - no fire present - LIS 1103211, - capacity balancing units,7.62,0,Non forest,Non forest,6,6,0,54.53133774,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7,0
631,632,Ausnet 16/46,Ausnet ,2/11/2016,11/2/16 17:57,42676.74792,42676.74792,-38.06113746,145.3218219,,5639730.0,HPK14,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,225023.0,20161104SPN_02,VicPol reported that a car had run into an electrical pillar. The driver lost control of his Holden Commodore ute and hit the LV paralleling pillar 5664082 and the car caught fire as a result. The car caught fire because one of the phases came in contact ,,7.62,0,Non forest,Non forest,6,6,0,21.8192997,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5,1
727,728,Jamena 19/22,Jamena,12/11/2019,11/12/19 0:00,43781.0,0.297916667,-37.827451,144.871259,"9 GREENE ST, SOUTH KINGSVILLE VIC 3015 (RAIL EASEMENT SOUTH SIDE, GREENE ST, SOUTH KINGSVILLE VIC 3015)",,FW5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191112JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,15.0,94868,MELB,MELBOURNE,,60.8,21.8,20.4,1
849,850,United 18/41,United,15/10/2018,10/15/18 0:00,43388.0,0.442523148,-37.89761326,145.036058,"196 BOORAN ROAD, ORMOND VIC 3204",2322822.0,CFD25,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1227219.0,20181016UTD_01,"Cap Bank ""Booran-Beaty"" lis2322822, red phase lead burnt off a caller reported a fire at the top of the pole but there was no fire damage",,7.62,0,Non forest,Non forest,6,6,0,38.63806152,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,1
1268,1269,Powercor 16/97,Powercor,2/01/2017,1/2/17 0:00,42737.0,0.301388889,-37.539458,143.82661,,30014161.0,BAN001,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12677.0,20170103PWA_03,A call was received from the CFA that a pole was on fire outside 1253 Howitt Street Wendouree. On arrival the crew found that a Pole Fire had occurred on Lake Nth Howitt Pole 20. Leakage on the HV switch pole had caused damage to the pole where the LV X-a,,7.62,0,Non forest,Non forest,6,6,0,458.4253235,94852,YBLT,BALLARAT,,33.2,26.5,23.4,0
1355,1356,PowerCor 19/178,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.868055556,-36.842583,143.87974,"3460 Bendigo -Maryborough Road, Laancoorie VIC 3463",30019863.0,MRO007,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200113PWA_04 ,"CFA reported pole fire at incident address, Upon arrival crew found that ISO pole ""Waanyarra P4"" was burning internally. Crew isolated for CFA to extinguish internal burning. No ground fire, no injuries or 3rd party damage.",,7.62,0,Non forest,Non forest,6,6,0,163.2449951,94849,YMBU,MARYBOROUGH,,129.4,26.9,21.8,0
676,677,Ausnet 17/145,Ausnet,22/03/2018,3/22/18 12:26,43181.51806,43181.51806,-38.020553,146.962375,"696 RIVERSDALE ROAD, RIVERSLEA VIC 3860",2511542.0,MFA34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; all aluminium conductor),two phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,HIGH,0.5,0.1,232960.0,20180322SPN_04,Tractor contacted overhead LV line / pole stay.,,7.62,0,Non forest,Non forest,6,6,0,25.34560013,94907,YMES,SALE,,24.6,24.9,16.6,0
1049,1050,Ausnet 19/141,Ausnet,4/03/2020,3/4/20 11:23,43894.47431,43894.47431,-37.75441802,145.652925,"3045 WARBURTON HIGHWAY, MILLGROVE VIC 3799",1407375.0,WYK13,Low voltage AC (<1kV),RURAL SHORT, - fuse (any other type),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200305SPN_01,LV FUSE FAILED,,7.62,0,Non forest,Non forest,6,6,0,131.0,94864,YCEM,COLDSTREAM AWS,,78.2,22.9,14.4,0
1697,1698,Powercor 18/243,Powercor,23/04/2019,23/04/2019,,,-34.2417477,142.1034779,3219 SAN MATEO AVENUE MILDURA 3500,,MBN032,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_03 ,"A pole fire reported at the incident location.
HVI was found . 
There were no injuries or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,49.52534485,94693,YMIA,MILDURA,,11.6,22,11.1,0
1706,1707,PowerCor 19/230,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.315277778,-34.275929,142.177571,"175 Belar Ave Ext, Red Cliffs VIC 3496",30098049.0,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_02 ,"Report received of pole fire at incident location. On arrival crew found crossarm burnt off and conductor down. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,58.60187531,94693,YMIA,MILDURA,,75.8,24.4,17.9,0
78,79,Ausnet 18/76,Ausnet,5/01/2019,1/5/19 23:27,43470.97759,43470.97759,-38.52580098,146.598284,"437 BOLGERS ROAD, DEVON NORTH VIC 3971",2624660.0,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190108SPN_02,fuse candling,,7.62,0,Non forest,Non forest,6,6,0,58.40481567,95830,YRMX,YARRAM CFA,,12.6,28.4,25.6,1
1422,1423,PowerCor 19/35,PowerCor,27/08/2019,8/27/19 0:00,43704.0,0.393055556,-36.609057,143.949664,"5 Cementry Rd, Bridgewater on Loddon",30028602.0,BET001,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190828PWA_03,"A pole fire was reported by a customer. On arrival, A Powercor crew found that the LV fuse box on the pole caught fire. There was fallen debris but no ground fire. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,137.2720947,94855,YBDG,BENDIGO AWS,,64.3,14.5,10,0
214,215,Ausnet 19/160,Ausnet,27/04/2020,4/27/20 11:23,43948.47431,43948.47431,-38.45758601,145.474965,"40 DWYER ROAD, BASS VIC 3991",2803195.0,LLG13,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200506SPN_01,Possible cause is salt air corrosion and moisture inside fuse holder.,,7.62,0,Non forest,Non forest,6,6,0,10.0,94892,RHYL,RHYLL AWS,,145.6,19.3,9.8,0
518,519,United 17/39,United,13/12/2017,12/13/17 0:00,43082.0,0.746782407,-38.03121087,145.1042626,188 NEPEAN HIGHWAY ASPENDALE,3302395.0,MC 01,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5369.0,20171218UTD_04,During hot conditions a LV Krone box failed and caught fire - LIS 3302395,,7.62,0,Non forest,Non forest,6,6,0,6.2637887,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
320,321,United 17/101,United,21/03/2018,3/21/18 0:00,43180.0,0.546041667,-38.27465066,145.0290848,21 GREENFIELD WAY MOUNT MARTHA,1102825.0,DMA24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5494.0,20180326UTD_01,Tree bought down HV ex HV fuses MT0042. LIS# 1102825 29 Greenfield rd. (5 doors down from Bay rd). 1 Bay of single phase HV on the ground. Repaired under AP.,,7.62,0,Non forest,Non forest,6,6,0,38.64115143,94898,CERB,CERBERUS AWS,,24.6,24.9,16.6,0
884,885,United 17/81,United,1/03/2018,3/1/18 0:00,43160.0,0.255023148,-37.83581798,145.1212283,2 ASQUITH STREET BOX HILL SOUTH,7037441.0,BH 21,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5458.0,20180308UTD_03,Arm broken 2 poles east of Station St in Asquith st. Tee Off conections broken at first pole in Asquith st. LIS 7037441,,7.62,0,Non forest,Non forest,6,6,0,86.13409424,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
993,994,Ausnet 17/61,Ausnet,9/12/2017,12/9/17 13:09,43078.54792,43078.54792,-37.75647101,145.225271,"254 Gold Memorial Rd, Warrandyte VIC 3113",1224905.0,RWN33,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231784.0,20171213SPN_01,Tree fell onto overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,59.85639954,95867,SCOR,SCORESBY AWS,,119.2,25,22.4,0
1579,1580,PowerCor 19/40,PowerCor,7/09/2019,9/7/19 0:00,43715.0,0.626388889,-35.903891,141.147527,"Unnamed Road, Telopea Downs VIC 3420",30087080.0,NHL031,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20191101PWA_02 ,Pole replaced due to pole fire. No ground fire reported.,,7.62,0,Non forest,Non forest,6,6,0,137.3106232,95827,YANX,YANAC AWS,,51.4,17.8,14.5,0
311,312,United 18/84,United,15/02/2019,2/15/19 0:00,43511.0,0.524351852,-38.14959861,145.1151678,"NEPEAN HIGHWAY, FRANKSTON VIC 3199",8819481.0,FSH31,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1266284.0,20190220UTD_01,150W HP Sodium street light fire - LIS 8819481,,7.62,0,Non forest,Non forest,6,6,0,4.035638332,94879,CRAN,CRANBOURNE,,20.3,26,21.4,1
1487,1488,Powercor 18/259,Powercor,4/03/2019,4/03/2019,,,-36.25465267,145.0319083,617 MCEWEN ROAD WYUNA 3620 southwest of property.,31027332.0,KYM004,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190502PWA_01 ,"Customer reported loud bang and power went out.
Crew attended site to find broken HV cross-arm on Harris P5, with a flash over and pole fire on Tongala East -P79",,7.62,0,Non forest,Non forest,6,6,0,103.7502975,95833,KYAB,KYABRAM,,14.6,24.8,15.9,0
1456,1457,Ausnet 18/148,Ausnet,22/03/2019,3/22/19 7:30,43546.3125,43546.3125,-36.46864598,147.015129,"BELTANA, 4348 KIEWA VALLEY HIGHWAY, DEDERANG VIC 3691",5200750.0,WOTS11,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_05,Fault crew attended site following a storm and found 2 fuses had successfully operated but the 3rd had hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,261.058197,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,0
28,29,PowerCor 19/266,PowerCor,15/03/2020,3/15/20 0:00,43905.0,0.120138889,-38.465872,144.065173,20 Old Neuk Rd Moggs Creek,32070006.0,WPD014,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200520PWA_08 ,Crew attending to an outage found   fuse carrier had burnt.,,7.62,0,Non forest,Non forest,6,6,0,14.16229343,94846,AIRE,AIREYS INLET AWS,,78.2,22.9,14.4,0
1411,1412,Ausnet 19/131,Ausnet,16/02/2020,2/16/20 23:33,43877.98125,43877.98125,-36.741229,145.58977,"91 BALMATTUM NORTH ROAD, EUROA VIC 3666",3903299.0,BN1,22kV AC,RURAL LONG, - capacitor,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200217SPN_04,"Failure of CAP Bank blue phase bushing resulted in a grass fire of 100m x 50m. no clear cause but most likely moisture ingress
CFA extinguished fire
CAP bank left isolated and tagged do not operate",,7.62,0,Non forest,Non forest,6,6,0,173.0695038,95843,YSBG,STRATHBOGIE,,75.8,24.4,17.9,0
1074,1075,Ausnet 17/92,Ausnet,30/01/2018,1/30/18 1:42,43130.07083,43130.07083,-37.81729398,147.736826,"910 PRINCES HIGHWAY, NICHOLSON VIC 3882",1611151.0,BDL6,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232190.0,20180130SPN_03,A burnt bird was found at base of pole which indicates a flashover at the pole.,,7.62,0,Non forest,Non forest,6,6,0,8.634530067,94912,YBNS,BAIRNSDALE AIRPORT,,73.6,27.2,23.9,0
261,262,Powercor 16/107,Powercor,15/01/2017,1/15/17 0:00,42750.0,0.455555556,-38.263653,143.55611,,30054319.0,CLC003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12722.0,20170117PWA_02,"A farmer reported that a small grassfire had started on his property. He stated that a nearby pole had been sparking, smoking and glowing orange. The farmer believed this pole was the likely cause of the fire. A crew was dispatched to investigate the inci",,7.62,0,Non forest,Non forest,6,6,0,124.2898636,94845,YOLA,COLAC AP,,33.2,26.5,23.4,1
663,664,Ausnet 19/132,Ausnet,19/02/2020,2/19/20 10:31,43880.43819,43880.43819,-38.011247,145.913131,"75 PALMER ROAD, JINDIVICK VIC 3818",2718060.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200303SPN_02,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,229.0875854,94880,NJE,NOOJEE,,75.8,24.4,17.9,1
133,134,Powercor 16/189,Powercor,15/04/2017,4/15/17 0:00,42840.0,0.944444444,-38.33130092,144.3208668,,30319569.0,WPD032,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13022.0,20170419PWA_01,"The CFA reported a pole fire at the incident location. On arrival the crew found that a Low Voltage three phase pole box had faulted and caught fire. 
Talking to the crew there was no ground fire. No third party damage or injury was reported. The crew mad",,7.62,0,Non forest,Non forest,6,6,0,23.86153984,94857,GROV,GEELONG AP AWS,,142.7,20.8,10.8,1
547,548,United 16/55,United,20/12/2016,12/20/16 0:00,42724.0,0.362743056,-37.91680997,144.9892546,,1805954.0,MR 32,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5117.0,20161228UTD_02,"HV x-arm burnt through and HV conductor resting on LV x-arm. LIS 18059954, HV xarm replaced due to fire damage appears to have been caused by tracking.",,7.62,0,Non forest,Non forest,6,6,0,8.997219086,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
1016,1017,Ausnet 16/57,Ausnet ,4/12/2016,12/4/16 16:08,42708.67288,42708.67288,-37.77279927,145.2757476,,1216269.0,CPK11,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,LBRA only,0.2,High,0.5,0.1,225589.0,20161205SPN_04,"HV ABC cable had been found burnt between poles 1216269 and 1216271 after protection had tripped off. No evidence of any fire damage was found, only the HV ABC appeared to be damaged. DAO attended site and found burnt HV ABC still in the air.",,7.62,0,Non forest,Non forest,6,6,0,135.5049438,95867,SCOR,SCORESBY AWS,,47.7,25.5,24,1
826,827,CitiPower 19/30,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.2875,-37.752049,144.934771,"546 Moreland Rd, Brunswick West VIC 3055",30157029.0,NS010,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_02 ,"Report recieved of a crossarm fire at incident location. On arrival crew found HV crossarm burnt through causing conductors to clash. There was reports of HVI at several premises
There was no ground fire or injuries.",,7.62,0,Non forest,Non forest,6,6,0,26.34461784,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
541,542,United 16/32,United,2/10/2016,10/2/16 0:00,42645.0,0.504259259,-37.94860915,145.0422353,,1819291.0,CM 25,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5052.0,20161026UTD_02,"Poles appear to have fire damage, removed hanging j/box at lis #  1819291.",,7.62,0,Non forest,Non forest,6,6,0,37.54616547,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5,0
811,812,Jamena 19/45,Jamena,5/01/2020,1/5/20 10:25,43835.43403,43835.43403,-37.726054,144.951282,"106-108 BAKERS ROAD, COBURG NORTH VIC 3058",,CN5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200106JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,70.50000763,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
1200,1201,Ausnet 17/33,Ausnet,11/09/2017,9/11/17 18:46,42989.78194,42989.78194,-37.672089,145.126515,"311 YAN YEAN ROAD, PLENTY VIC 3090",926107.0,ELM15,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (bare; copper),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230242.0,20171023SPN_03,"Heat generated from the poor connection caused the cable to fail and fall to the ground.
The hot particles of the IPC and/ or copper cable could have made contact with the ground. 
no photo is available.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,117.431488,95873,BUND,BUNDOORA,,46.7,17.8,12.6,0
1283,1284,Ausnet 18/131,Ausnet,5/03/2019,3/5/19 18:53,43529.78681,43529.78681,-37.46965401,144.923573,"800 OLD SYDNEY ROAD, BEVERIDGE VIC 3753",4718493.0,KLO24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190307SPN_02,Candled HV EDO fuse.,,7.62,0,Non forest,Non forest,6,6,0,276.3042603,94860,KMG,KILMORE GAP AWS,,14.6,24.8,15.9,0
272,273,PowerCor 19/305,PowerCor,26/05/2020,5/26/20 0:00,43977.0,0.752083333,-38.11491,144.322409,"1 Rowe St, Hamlyn Heights 3215",32069696.0,GL013,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200527PWA_03 ,"A customer and Vicfire both reported a fire on a pole at the incident location. On arrival the crew found that an LV FSD isolator had overheated and caught fire.  There was no ground fire, other damage or injuries reported.",,7.62,0,Non forest,Non forest,6,6,0,69.63854218,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3,0
1255,1256,PowerCor 19/214,PowerCor,29/01/2020,1/29/20 0:00,43859.0,0.520833333,-37.386286,141.563901,"1787 Nareen Road, Nareen, 3315. On property between between poles LIS 716498 & 716499. (Kilmuir 2 & Kilmuir 3)",32126181.0,HTN006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200207PWA_08,Report received of a grassfire at the incident location. Crew were told that a tip truck with its carrier raised had contacted the overhead line which caused arcing and debris from this incident started the grass fire (10 by 10meters burnt). The truck and,,7.62,0,Non forest,Non forest,6,6,0,265.3409119,94825,CAST,CASTERTON,,129.4,26.9,21.8,0
354,355,United 17/97,United,18/03/2018,3/18/18 0:00,43177.0,0.595416667,-38.22775809,145.1915435,12 DROVERS LANE SOMERVILLE,1109045.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5488.0,20180321UTD_02,Cause was private tree branch from number 14 Drovers Lane at LIS# 1109045. Damage: HV condctor on deck as above and to be repaired under A/P. Small grass fire started on site. ,,7.62,0,Non forest,Non forest,6,6,0,32.99983978,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,1
344,345,United 18/76,United,1/02/2019,2/1/19 0:00,43497.0,0.060416667,-38.1775636,145.165619,"250 ROBINSONS ROAD, LANGWARRIN VIC 3910",3310277.0,TBTS-FTS,66kV AC,Rural Short, - insulators,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1261024.0,20190211UTD_03," Also refer #1261039 per MFB, grass fire in area has damaged lis # 3310277 fire start whispir to be sent, Blue phase 66kv insul damaged causing leakage to base of pole small grass fire.",,7.62,0,Non forest,Non forest,6,6,0,80.71553802,94879,CRAN,CRANBOURNE,,20.3,26,21.4,0
785,786,United 19/30,United,21/09/2019,9/21/19 0:00,43729.0,0.218055556,-37.75794066,145.1131237,"420 THOMPSONS ROAD, TEMPLESTOWE LOWER VIC 3107",7068425.0,BU14,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1335344.0,20191001UTD_01,During strong winds a council tree branch  and fell into HV conductors which caused a HV injection.  The resulting surge cause a flashover at  kiosk S/Stn THOMSON-FOOTE which ignited a small grass fire.  Closest LIS = 7068425, - overhead service conductor (other),7.62,0,Non forest,Non forest,6,6,0,22.0256176,95873,BUND,BUNDOORA,,51.4,17.8,14.5,1
920,921,United 19/92,United,13/02/2020,2/13/20 0:00,43874.0,0.591666667,-37.79827081,145.1842654,"1 WARROCK AVENUE, DONVALE VIC 3111",7067545.0,NW13,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1379971.0,20200218UTD_03,Large tree branch broke and fell on HV. No damage. 2x65A BA fuses blown at DT1434. Tree branch fell clear before it could be manualy removed. Fire report #03013 - LIS = 7067545,12.7kV AC,7.62,0,Non forest,Non forest,6,6,0,111.0969391,95867,SCOR,SCORESBY AWS,,75.8,24.4,17.9,1
1290,1291,Ausnet 19/100,Ausnet,16/01/2020,1/16/20 23:02,43846.95972,43846.95972,-37.3688785,145.353675,"959 BREAK ODAY ROAD, GLENBURN VIC 3717",1401202.0,KLK11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20200117SPN_04,"Large tree branch fell on SWER conductor, conductor down and caused grass fire.",,7.62,0,Non forest,Non forest,6,6,0,322.9917908,94860,KMG,KILMORE GAP AWS,,129.4,26.9,21.8,0
375,376,Ausnet 16/31,Ausnet ,2/09/2016,9/2/16 4:25,42615.18403,42615.18403,-38.24628598,145.566745,,513602.0,LLG11,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224049.0,20160906SPN_01,Emergency Authorities reported an alleged pole fire. When AusNet Services' fault crew arrived the CFA were on site. Allegedly only the LV leads and 3 phase fuse box (FOLCB) was burnt. The pole was a HV/LV wood substation pole.,,7.62,0,Non forest,Non forest,6,6,0,10.99983501,94879,CRAN,CRANBOURNE,,104.6,16.7,12.6,0
105,106,PowerCor 19/265,PowerCor,14/03/2020,3/14/20 0:00,43904.0,0.554166667,-38.3169,142.74683,"8559 Princes Hwy, Panmure 3265",32058973.0,TRG004,Low voltage AC (<1kV),Rural Short, - fuse (any other type),single phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200316PWA_04 ,"A customer called to advise that what he described as a ""capacitor"" had caught fire on his meter board. On arrival the crew found that one of the meter board fuses had overheated causing minor damage to the wooden meter board. There was no ground fire, no",,7.62,0,Non forest,Non forest,6,6,0,103.1987,94837,YWBL,WARRNAMBOOL AWS,,78.2,22.9,14.4,0
492,493,United 19/101,United,4/03/2020,3/4/20 0:00,43894.0,0.077835648,-37.98311434,145.0799599,"46 LOWER DANDENONG RD MENTONE VIC 3194,",1822639.0,M33,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1384996.0,20200409UTD_03,Tree branch from #46 Lower Dandenong Rd fell over HV conductors. Secondary damage to Bph HV isol at CH6334. MFB reported branch was on fire - LIS 1822639,Earthing cable,7.62,0,Non forest,Non forest,6,6,0,19.00090981,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,0
1377,1378,PowerCor 19/130,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.961111111,-36.733454,142.208439,"2 Apricot Street, Horsham 3400",32116250.0,HOTS-HSM2,66kV AC,Unknown, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_09 ,"Vic Fire reported a pole fire at the incident location. On arrival the fault crew found that a HV crossarm had been burning at a bridging insulator, but the fire had been extinguished before the crossarm burned through.
CFA attended and extinguished the c",,7.62,0,Non forest,Non forest,6,6,0,127.7121048,95839,YHSM,HORSHAM AWS,,4.4,24.6,24.7,0
1250,1251,Ausnet 19/77,Ausnet,19/12/2019,12/19/19 14:30,43818.60417,43818.60417,-37.6947795,145.803238,"1 OLD WARBURTON ROAD, WARBURTON VIC 3799",1408905.0,WYK13,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191220SPN_01,Domino effect resulting in tree contacting conductors. The first tree to fail was a dead stag approx. 25 mts from line. The tree has fallen on a 15-20 degree angle towards the line. The tree has fallen into a mature wattle which has failed in the ground d,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,261.572876,94880,NJE,NOOJEE,,4.4,24.6,24.7,0
1502,1503,PowerCor 19/180,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.874305556,-36.362199,145.41174,"6 Fitzgerald Street, Shepparton VIC 3630",30129783.0,SHN022,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_06 ,Customer reported pole top sparking and smoking. Upon arrival crew found that intermediate HV/LV pole had ignited at the HV X-arm kingbolt position. No ground fire or 3rd party damage.,,7.62,0,Non forest,Non forest,6,6,0,112.8515015,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,1
915,916,CitiPower 16/28,CitiPower,30/06/2017,6/30/17 0:00,42916.0,0.529166667,-37.83059263,145.0528933,,30202208.0,CL023,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13222.0,20170713PWA_07 ,"MFB reported a pole fire at the incident location. Upon arrival, the Powercor crew found that an overheated termination ignited the junction box on the pole. There were no injuries, third party damages or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,42.99830246,94868,MELB,MELBOURNE,,21.4,14.9,7.2,0
931,932,Ausnet 19/60,Ausnet,21/11/2019,11/21/19 16:00,43790.66667,43790.66667,-37.80295801,145.344487,"342 CAMBRIDGE ROAD, MONTROSE VIC 3765",1001092.0,CYN33,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,,20191125SPN_01,Private decayed tree branch outside of vegetation clearance space failed.,,7.62,0,Non forest,Non forest,6,6,0,166.998291,94872,DUNN,DUNNS HILL AWS,,60.8,21.8,20.4,0
1340,1341,Ausnet 16/22,Ausnet ,5/08/2016,8/5/16 7:31,42587.31319,42587.31319,-37.04601033,145.2984599,,4705147.0,SMR5,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223470.0,20160805SPN_02,"Fault crew found candled fuse Boric acid on SE273, replaced fuse and supply was restored.",,7.62,0,Non forest,Non forest,6,6,0,252.2922058,94874,YMNG,MANGALORE AWS,,69.4,15.9,10.1,0
