,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
792,793,United 19/62,United,31/12/2019,12/31/19 0:00,43830.0,0.20181713,-37.76360155,145.1192571,"317 HIGH STREET, TEMPLESTOWE LOWER VIC 3107",7058574.0,BU1,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365627.0,20200211UTD_03,"Confirmed fire start cause of broken HV inter x arm at lis 7058574. Notification 1000739729. ESV Ref 13086092 Intermediate x arm in High St at Tee to Linton LIS#7058574. end of X arm burnt off. Iss and can A/P  , X arm replaced", - fuse (powder filled),7.62,0,Non forest,Non forest,6,6,0,69.27600861,95873,BUND,BUNDOORA,,4.4,24.6,24.7,0
1182,1183,Ausnet 18/41,Ausnet,22/10/2018,10/22/18 13:30,43395.5625,43395.5625,-37.54309199,144.978584,"910 DONNYBROOK ROAD, DONNYBROOK VIC 3064",932480.0,KLO14,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181113SPN_02,Fault crew believe conductor may have been hit by an excavator resulting in a mid span break of the O/H conductors and one fuse operating and another candling. 10m of conductor was replaced on the phase that fell to the ground and the other phase was repa,,7.62,0,Non forest,Non forest,6,6,0,233.0007935,94867,TRNX,BMTC ANNEXE,,24.9,21.4,19.2,0
715,716,PowerCor 19/140,PowerCor,31/12/2019,12/31/19 0:00,43830.0,0.178472222,-37.800574,144.810939,"69 Cawood Dr, Sunshine West VIC 3020",31023754.0,SSE033,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_03 ,Crew reported pole fire at incident location. A high voltage isolator has broken off due to a crossarm fire and is now resting on the LV conductors below. There is reports of HVI. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,34.0004158,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,1
499,500,United 18/36,United,15/09/2018,9/15/18 0:00,43358.0,0.404768519,-37.96260395,145.0601739,"26 WILSON STREET, CHELTENHAM VIC 3192",1814983.0,HT 11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1219025.0,20181001UTD_03,"LIS - 1814983. operator found HV strain xarm burned through at the xarm strap, the LV xarm was also damaged. Both x-arms replaced",,7.62,0,Non forest,Non forest,6,6,0,40.99967957,94870,YMMB,MOORABBIN AWS,,19,17.2,14.6,0
376,377,Ausnet 18/64,Ausnet,14/12/2018,12/14/18 9:33,43448.39792,43448.39792,-38.09447,145.72669,"33 ABECKETT ROAD, BUNYIP VIC 3815",522029.0,WGL12,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181219SPN_01,Unable to establish root cause,,7.62,0,Non forest,Non forest,6,6,0,74.99910736,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,1
847,848,United 18/32,United,7/09/2018,9/7/18 0:00,43350.0,0.784386574,-37.78699118,145.1344049,"732 DONCASTER ROAD, DONCASTER VIC 3108",7061755.0,DC 04,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1216628.0,20180916UTD_04,Disconnected burnt out p/light head on lis: 7061755 - refer to s/light crew to replace 150w hps light - supply on to 1/732 when crew arrived - crew carried out nst and passed at unit - no fire when crew arrvied.,,7.62,0,Non forest,Non forest,6,6,0,114.0203247,95873,BUND,BUNDOORA,,19,17.2,14.6,0
1386,1387,PowerCor 19/38,PowerCor,4/09/2019,9/4/19 0:00,43712.0,0.410416667,-36.769954,144.277746,10 Russell St Quarry Hill 3550,31008832.0,BGO022,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190905PWA_01 ,Customers reported supply issues at the incident location. Street light fire due to neutral fault.,,7.62,0,Non forest,Non forest,6,6,0,237.0384979,94855,YBDG,BENDIGO AWS,,51.4,17.8,14.5,0
332,333,United 16/73,United,13/02/2017,2/13/17 0:00,42779.0,0.381736111,-38.13215425,145.124585,,3309074.0,FTN14,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5171.0,20170214UTD_02,X arm fire at T pole lis 3309074 Nepean Hwy Allawah ave. CFA in attendance. HV Xarm replaced,,7.62,0,Non forest,Non forest,6,6,0,5.906672478,94879,CRAN,CRANBOURNE,,47,25.9,20.5,0
95,96,PowerCor 19/24,PowerCor,16/07/2019,7/16/19 0:00,43662.0,0.484722222,-38.359224,142.53905,"310 HORNE ROAD, WARRNAMBOOL VIC 3280",30241936.0,WBL005,12.7kV AC (SWER),Rural Short, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190729PWA_01 ,"A customer reported a smoking pole at the incident location. The attended crew found that the pole had been burnt through some time ago and at this time it was smoking. The place made safe and repairs done. There was no ground fire or injuries.
This insul",,7.62,0,Non forest,Non forest,6,6,0,43.57041931,94837,YWBL,WARRNAMBOOL AWS,,52.8,15,7.7,0
1300,1301,Powercor 16/176,Powercor,3/04/2017,4/3/17 0:00,42828.0,0.493055556,-37.177385,141.50675,,32101722.0,CHM011,12.7kV AC (SWER),Rural Long, - dropper / bridge,single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12994.0,20170411PWA_01,"A customer called to report the top of a pole at their premises was sparking and on fire. A crew attended and found the live line flex had broken off at the top EDO connection at SWER substation pole Thornlea 7, resulting is arcing and the top EDO cap mel",,7.62,0,Non forest,Non forest,6,6,0,160.3928986,95832,EDEX,EDENHOPE AWS,,142.7,20.8,10.8,0
982,983,United 17/63,United,10/02/2018,2/10/18 0:00,43141.0,0.003472222,-37.82161428,145.1576538,4 GLEN EBOR AVENUE BLACKBURN,7033760.0,NW 21,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5459.0,20180308UTD_04,"On arrival a possum was on the top of the LV krone box and tracking accross, s/stn isolated lv/hv to remove possu, dmage to krone box... #12 Glen Ebor Ave.. LIS= 7033760",,7.62,0,Non forest,Non forest,6,6,0,106.0661774,95867,SCOR,SCORESBY AWS,,1.2,27,20.8,0
796,797,United 19/78,United,11/01/2020,1/11/20 0:00,43841.0,0.775,-37.77857506,145.1120388,"6 ROSINE COURT, DONCASTER VIC 3108",7069742.0,WD34,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1368574.0,20200402UTD_01,"A LV service wore through on a xarm strap and caused fire damage to the top aof a pole that needed replacement, Fire report #9606, no fire on ground only on pole. LIS 7069742",Public lighting,7.62,0,Non forest,Non forest,6,6,0,78.05216217,95873,BUND,BUNDOORA,,129.4,26.9,21.8,1
443,444,Powercor 18/258,Powercor,24/07/2016,7/24/16 0:00,,,-37.92856227,141.8469822,597 WALLACEDALE-BYADUK ROAD WALLACEDALE 3303,30087598.0,HTN002,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190501PWA_06 ,"customer reports earth is burning where it meets the pole.
Crew attended site to find SWER earth getting very hot near base of pole. Appears to have ignited a small grass fire about 0.5m2.",,7.62,0,Non forest,Non forest,6,6,0,68.5324173,95829,HAMI,HAMILTON RESEARCH STATION,,68.6,14.6,7.2,0
1330,1331,Powercor 16/18,Powercor,13/07/2016,7/13/16 0:00,42564.0,0.9625,-37.053411,142.77673,,30252068.0,STL006,Low voltage AC (<1kV),Rural Long, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12229.0,20160715PWA_02,The CFA reported the fuse box smouldering at the above location. When our crew arrived they found that the connections into an LV Service Fuse Base on the meter board had overheated and caused a small fire. The fire was contained to a small area of the me,,7.62,0,Non forest,Non forest,6,6,0,250.5650635,94836,YSWL,STAWELL AWS,,68.6,14.6,7.2,0
61,62,Ausnet 17/86,Ausnet,24/01/2018,1/24/18 20:19,43124.84653,43124.84653,-38.57606199,145.845697,"965 KOONWARRA-INVERLOCH ROAD, LEONGATHA SOUTH VIC 3953",2010941.0,LGA23,22kV AC,RURAL LONG, - connector / termination,three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,232136.0,20180125SPN_01,Corroded and loose PG clamps on bridges lead to arcing.,,7.62,0,Non forest,Non forest,6,6,0,102.0382996,95881,YWON,WONTHAGGI,,73.6,27.2,23.9,0
1371,1372,PowerCor 19/131,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.861111111,-36.739471,141.051765,"8576 Natimuk Frances Road, Neuarpurr 3413",32090113.0,HSM004,22kV AC,Rural Long, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,Extreme,3.5,3.5,,20200102PWA_01 ,Vic Fire reported  a grass fire at the incident location. On arrival the fault crew found that a surge diverter connected to the substation pole at the incident location had flashed over causing a small grass fire at the base of the pole. There was no rep,,7.62,0,Non forest,Non forest,6,6,0,115.554863,95832,EDEX,EDENHOPE AWS,,4.4,24.6,24.7,0
878,879,United 17/56,United,25/01/2018,1/25/18 0:00,43125.0,0.530497685,-37.7809304,145.1234074,71 WILLIAMSONS ROAD DONCASTER,7055546.0,WD 15,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5421.0,20180205UTD_01,Isolated a damaged capacitor bank as per the control room. The Cap Back flashed over and caused a small fire up the pole that self extinguished,,7.62,0,Non forest,Non forest,6,6,0,109.0,95873,BUND,BUNDOORA,,73.6,27.2,23.9,1
509,510,United 18/99,United,12/03/2019,3/12/19 0:00,43536.0,0.482523148,-37.9884727,145.1024955,"17 SIBTHORPE STREET, MORDIALLOC VIC 3195",9116184.0,MC 09,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1273955.0,20190328UTD_01,"X arm fire failed, light rain rotten, AP issued and repairs complteted. LIS = 9116184",,7.62,0,Non forest,Non forest,6,6,0,7.929491997,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,0
488,489,United 19/75,United,9/01/2020,1/9/20 0:00,43839.0,0.183842593,-37.94730988,145.0744117,"5 POWLETT STREET, MOORABBIN VIC 3189",1816317.0,HT13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1367602.0,20200203UTD_02,Patrol found burnt off X arm at Powlett-Simpson S/S. Switched out for Emg A/P to make repairs Fire report ESV#13142340 lis=1816317, - neutral earthing resistor,7.62,0,Non forest,Non forest,6,6,0,36.08053589,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
876,877,United 17/36,United,2/12/2017,12/2/17 0:00,43071.0,0.976435185,-37.8984635,144.9949536,60 NORTH ROAD BRIGHTON,2304847.0,NB 22,11kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5358.0,20171211UTD_02,Truck hit pole and broke HV Tie which fell onto crossarm causing a fire - LIS 2304847,,7.62,0,Non forest,Non forest,6,6,0,10.25370407,94868,MELB,MELBOURNE,,119.2,25,22.4,1
14,15,Powercor 16/138,Powercor,11/02/2017,2/11/17 0:00,42777.0,0.418055556,-38.532611,142.774687,,30136052.0,WBL012,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12800.0,20170213PWA_01,Customer reported small ground fire at the incident location. On arrival the crew found a fuse box had caught fire and melted which started a ground fire burning a small patch of grass in road reserve. Extinguished by customer (volunteer firefighter).  Ar,,7.62,0,Non forest,Non forest,6,6,0,57.2183342,94837,YWBL,WARRNAMBOOL AWS,,47,25.9,20.5,1
1044,1045,Ausnet 19/157,Ausnet,8/04/2020,4/8/20 21:05,43929.87847,43929.87847,-37.82737599,145.598645,"650 GEMBROOK-LAUNCHING PLACE ROAD, HODDLES CREEK VIC 3139",1405343.0,WYK23,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200409SPN_01,CANDLING FUSE,,7.62,0,Non forest,Non forest,6,6,0,219.6334686,94864,YCEM,COLDSTREAM AWS,,145.6,19.3,9.8,0
1522,1523,Ausnet 17/22,Ausnet,19/07/2017,7/19/17 10:06,42935.42083,42935.42083,-36.36486601,146.486287,"501 RUSHOLME ROAD, TARRAWINGEE VIC 3678",5111668.0,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229279.0,20170911SPN_02,"EDO fuse candling.
Maybe attributable to bird found nearby.",,7.62,0,Non forest,Non forest,6,6,0,176.1611023,94889,YWGT,WANGARATTA AWS,,35.6,14.5,7.9,0
27,28,Powercor 16/183,Powercor,10/04/2017,4/10/17 0:00,42835.0,0.28125,-38.538977,143.97409,,30064045.0,CLC005,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12997.0,20170412PWA_02,"The Crew were dispatched to investigate a wires down and possible HVI incident in Grove Rd, Lorne. Attending crew found that a tree had fallen onto a span of 3-7/2.5 AAC HV conductor between Pole 488 (LIS-30400) and Pole 1 (LIS-29595). The HV then hit the",,7.62,0,Non forest,Non forest,6,6,0,20.15497589,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,1
986,987,United 17/93,United,18/03/2018,3/18/18 0:00,43177.0,0.540324074,-37.79591863,145.1419068,85 WETHERBY ROAD DONCASTER,7061588.0,DC 03,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5485.0,20180320UTD_03,Part of DC10 DC3 feeder fault -Tree in park failed starting a ground fire - fire report 03009..LIS 7061588,,7.62,0,Non forest,Non forest,6,6,0,82.0484314,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,1
119,120,PowerCor 19/127,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.565972222,-38.423059,144.176866,"2A SIXTH AVENUE,ANGLESEA,VIC,3230",33041664.0,WPD021,Low voltage AC (<1kV),Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_04 ,Vicfire reported Transformer explosion - powerdown at this address. Crew attended to find ground fire under substation 5m*10m. The grass fire was extinguished by customer and CFA also attended. There was no reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,25.84105492,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,0
1026,1027,Ausnet 16/122,Ausnet ,15/06/2017,6/15/17 18:00,42901.75,42901.75,-37.89886899,145.332669,,1314427.0,UWY1,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,228541.0,20170817SPN-01,LV leads burnt out,,7.62,0,Non forest,Non forest,6,6,0,210.2119904,94872,DUNN,DUNNS HILL AWS,,21.4,14.9,7.2,0
1716,1717,Powercor 18/208,Powercor,24/03/2019,24/03/2019,,,-34.23960358,142.1755153,2172 FIFTEENTH STREET IRYMPLE 3498,,RCT021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190527PWA_02 ,Vic fire reported pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,44.59307098,94693,YMIA,MILDURA,,14.6,24.8,15.9,0
552,553,United 16/67,United,24/01/2017,1/24/17 0:00,42759.0,0.366736111,-37.94488606,145.0715606,,1816429.0,HT 13,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5149.0,20170124UTD_03,X-arm burnt east of CH8142 requires replacment. lis 1816429.  No other damage or any other fire observed in the vacinity at the time.,,7.62,0,Non forest,Non forest,6,6,0,36.96829987,94870,YMMB,MOORABBIN AWS,,33.2,26.5,23.4,0
47,48,Ausnet 17/31,Ausnet,5/09/2017,9/5/17 15:03,42983.62708,42983.62708,-38.56088802,145.713198,"590 INVERLOCH-KONGWAK ROAD, WATTLE BANK VIC 3995",5656096.0,WGI22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,230177.0,20171023SPN_02,BA fuse candled.,,7.62,0,Non forest,Non forest,6,6,0,42.73750305,95881,YWON,WONTHAGGI,,46.7,17.8,12.6,1
958,959,United 18/122,United,22/06/2019,6/22/19 0:00,43638.0,0.904861111,-37.77416281,145.1477824,"8 FARRER COURT, DONCASTER EAST VIC 3109",7063437.0,DC 02,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1305363.0,20190704UTD_02,lis: 7063437 - Crew isolated west cct out of s/s WOODLEA-GAUDION so that u/g crew can replace pillar out front off #8-#9 - Pillar Fire,,7.62,0,Non forest,Non forest,6,6,0,102.5909424,95873,BUND,BUNDOORA,,57.5,15.5,7.2,0
1399,1400,Powercor 16/55,Powercor,19/11/2016,11/19/16 0:00,42693.0,0.863194444,-36.718521,144.2535,,30223654.0,EHK031,Low voltage AC (<1kV),Rural Short,Public lighting,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12606.0,20161201PWA_03,"CFA, reported street light lantern on fire Corner Victoria Street & High Street, Eaglehawk outside 48-48A High Street. When crew arrived onsite the fire had extinguished and CFA no longer present. The 150W HP Sodium lantern had burnt internally and requir",,7.62,0,Non forest,Non forest,6,6,0,224.0419006,94855,YBDG,BENDIGO AWS,,36.4,20.8,19.5,0
1542,1543,Powercor 16/99,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.708333333,-36.089916,144.66333,,33104974.0,ECA010,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12714.0,20170112PWA_05,Nearby resident reported that pole sparking and flaming. CFA was leaving as line crew arrived.  Upon arrival crew found that an EDO fuse had candled on sub pole (LIS-924576) P1 DYBALL SPURLINE.  There had been high levels of lightning on Christmas eve. Th,,7.62,0,Non forest,Non forest,6,6,0,95.02892303,94861,YECH,ECHUCA,,33.2,26.5,23.4,1
146,147,United 18/62,United,15/01/2019,1/15/19 0:00,43480.0,0.357638889,-38.37762567,144.8064762,"58 PENINSULA AVENUE, RYE VIC 3941",1303949.0,STO14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1254645.0,20190115UTD_01,"HV inter x-arm needs to be changed, LIS# 1303949, fire start, fire report to be provided by crew, cause elements mist/fog ",,7.62,0,Non forest,Non forest,6,6,0,5.233681202,94898,CERB,CERBERUS AWS,,12.6,28.4,25.6,0
261,262,Powercor 16/107,Powercor,15/01/2017,1/15/17 0:00,42750.0,0.455555556,-38.263653,143.55611,,30054319.0,CLC003,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12722.0,20170117PWA_02,"A farmer reported that a small grassfire had started on his property. He stated that a nearby pole had been sparking, smoking and glowing orange. The farmer believed this pole was the likely cause of the fire. A crew was dispatched to investigate the inci",,7.62,0,Non forest,Non forest,6,6,0,124.2898636,94845,YOLA,COLAC AP,,33.2,26.5,23.4,0
1278,1279,Ausnet 19/59,Ausnet,21/11/2019,11/21/19 15:00,43790.625,43790.625,-37.36861798,145.039526,"17 BADEN DRIVE, HEATHCOTE JUNCTION VIC 3758",912182.0,KLO14,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,SEVERE,2.0,9.2,,20191125SPN_02,"Semi-mature swamp gum trunk failure (stem failure) in extreme winds
making contact with conductors bringing one phase to ground. No obvious defects were
identifiable so failure could not have been predicted.",,7.62,0,Non forest,Non forest,6,6,0,358.9986877,94860,KMG,KILMORE GAP AWS,,60.8,21.8,20.4,0
986,987,United 17/93,United,18/03/2018,3/18/18 0:00,43177.0,0.540324074,-37.79591863,145.1419068,85 WETHERBY ROAD DONCASTER,7061588.0,DC 03,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5485.0,20180320UTD_03,Part of DC10 DC3 feeder fault -Tree in park failed starting a ground fire - fire report 03009..LIS 7061588,,7.62,0,Non forest,Non forest,6,6,0,82.0484314,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,0
1386,1387,PowerCor 19/38,PowerCor,4/09/2019,9/4/19 0:00,43712.0,0.410416667,-36.769954,144.277746,10 Russell St Quarry Hill 3550,31008832.0,BGO022,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190905PWA_01 ,Customers reported supply issues at the incident location. Street light fire due to neutral fault.,,7.62,0,Non forest,Non forest,6,6,0,237.0384979,94855,YBDG,BENDIGO AWS,,51.4,17.8,14.5,1
232,233,Ausnet 16/77,Ausnet ,10/01/2017,1/10/17 18:03,42745.75208,42745.75208,-38.46063898,146.24706,,2721123.0,MWT14,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,226011.0,20170220SPN_02,Candled/burnt EDO fuse tube. EDO fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,202.5939941,94891,YLTV,LATROBE VALLEY,,33.2,26.5,23.4,0
453,454,Powercor 16/124,Powercor,25/01/2017,1/25/17 0:00,42760.0,0.780555556,-37.940925,144.09581,,30249584.0,GL015,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12783.0,20170127PWA_01,Powercor received of a wire down  and possible ground fire.  On arrival the crew found both phases of the HV overhead line  had broken and fallen to ground. A grass fire of some 150 x 300m occurred  on roadside and private farm land. No fencing or other 3,,7.62,0,Non forest,Non forest,6,6,0,217.7178345,94863,SHEO,SHEOAKS AWS,,33.2,26.5,23.4,0
727,728,Jamena 19/22,Jamena,12/11/2019,11/12/19 0:00,43781.0,0.297916667,-37.827451,144.871259,"9 GREENE ST, SOUTH KINGSVILLE VIC 3015 (RAIL EASEMENT SOUTH SIDE, GREENE ST, SOUTH KINGSVILLE VIC 3015)",,FW5,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191112JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,15.0,94868,MELB,MELBOURNE,,60.8,21.8,20.4,0
1462,1463,Powercor 16/133,Powercor,31/01/2017,1/31/17 0:00,42766.0,0.575,-36.33311,141.64399,,30077836.0,NHL016,Low voltage AC (<1kV),Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12772.0,20170201PWA_02,"Vic Fire reported a service down and a ground fire at the incident location. On arrival the crew found that an LV neutral screen service had broken away from the roller at the POA, falling to the ground alive. The sparking service ignited some straw mulch",,7.62,0,Non forest,Non forest,6,6,0,127.6666565,94827,YNHL,NHILL,,33.2,26.5,23.4,1
250,251,Powercor 16/132,Powercor,29/01/2017,1/29/17 0:00,42764.0,0.497916667,-38.269089,141.67384,,30148494.0,PLD001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very High,1.0,1.0,12763.0,20170130PWA_03,"At 11:57am the PLD001, TYRENDARRA P493R ACR tripped to lockout, interrupting supply to 521 accounts. Shortly after, Powercor received a call from Vic Fire advising of a fire at the base of a pole in Snapper Point Rd. When LSA crews arrived they found a fa",,7.62,0,Non forest,Non forest,6,6,0,2.984297037,94824,HEY,HEYWOOD,,33.2,26.5,23.4,0
1125,1126,Powercor 16/160,Powercor,12/03/2017,3/12/17 0:00,42806.0,0.192361111,-37.6770172,144.432175,,31033069.0,BMH004,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12921.0,20170321PWA_03,"CFA called in to advise of a pole on fire cnr Clarinda St & Turner St, Bacchus Marsh, LIS-965846. Upon arrival the crew, had discovered that a HV X-arm had caught fire and burnt through at the HV X-arm Strap. Please Note:- The HV Conductors remained in pl",,7.62,0,Non forest,Non forest,6,6,0,108.2021866,94865,YLVT,LAVERTON AWS,,29.2,26.9,16.8,0
356,357,United 17/109,United,12/04/2018,4/12/18 0:00,43202.0,0.001388889,-38.19215313,145.2068162,70 WEST ROAD LANGWARRIN SOUTH,3301177.0,HGS33,Low voltage AC (<1kV),Rural Short, - underground service cable (residential),two phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5512.0,20180427UTD_05,"LIS# 3301177 - Pole only slight schorch marks, person had tied chain around pole to remove car from trailer, which damaged assets and caused a small fire- few square meters under base of pole,  fire report 03822",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,67.66444397,94879,CRAN,CRANBOURNE,,19,21.8,10.9,0
263,264,Powercor 16/200,Powercor,3/05/2017,5/3/17 0:00,42858.0,0.299305556,-38.254967,143.61215,,32061990.0,CLC003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13068.0,20170504PWA_01,"REC reports a line had fallen and resulted in a fire start. CFA in attendance. A crew attended and found 1ph on a 3ph HV line had broken and fallen on to a tree below, causing the tree to smoulder. There was no ground fire start. The crew isolated the lin",,7.62,0,Non forest,Non forest,6,6,0,121.5509415,94845,YOLA,COLAC AP,,29.6,17.2,8.3,0
1595,1596,PowerCor 19/93,PowerCor,4/12/2019,12/4/19 0:00,43803.0,0.602777778,-35.941649,144.37706,Cnr of Hipwell Rd and Gunbower Island Rd  Gunbower,33018378.0,CHA005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191206PWA_01 ,CFA reported a fire under a pole last night at the incident location and CFA extinguished the fire. Crew replaced HV fuse and believed small grass fire was from some time ago (no CFA on site). On 5/12 following CFA advise crew re attended site and confirm,,7.62,0,Non forest,Non forest,6,6,0,85.86802673,94861,YECH,ECHUCA,,4.4,24.6,24.7,0
584,585,United 18/70,United,28/01/2019,1/28/19 0:00,43493.0,0.616770833,-38.08239251,145.1860012,"FRANKSTON-DANDENONG ROAD, CARRUM DOWNS VIC 3201",3318989.0,DVY24,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Very High,1.0,1.0,1259452.0,20190130UTD_02,"Lis3318989,  bird across LA's @ FS0047.  LA's slightly blackened on sth side of switch. still intact and in service.  remains of small grass fire observed in the vacinity. Fire report#00711.  est 50m2, Grass.  ",,7.62,0,Non forest,Non forest,6,6,0,8.0,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,1
294,295,Powercor 16/177,Powercor,5/04/2017,4/5/17 0:00,42830.0,0.068055556,-38.181143,144.51353,,32076029.0,DDL014,66kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,12981.0,20170406PWA_03,Customers reported an outage and also a car impacting into a pole at  Corryule Rd Curlewis. Upon arrival the crew found that the car hit the 22/66kV intermediate pole. The driver was taken to hospital with non-life threatening injuries. The broken pole wa,,7.62,0,Non forest,Non forest,6,6,0,43.19014359,94857,GROV,GEELONG AP AWS,,142.7,20.8,10.8,0
1159,1160,Jamena 19/44,Jamena,1/01/2020,1/1/20 21:42,43831.90417,43831.90417,-37.661403,144.921051,"19 TAGGERTY CRESCENT, MEADOW HEIGHTS VIC 3048",,BD14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_07,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,130.7451019,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
428,429,Ausnet 16/19,Ausnet ,16/07/2016,7/16/16 17:18,42567.72083,42567.72083,-38.180448,146.561885,,2607388.0,TGN11,22kV AC,RURAL SHORT, - switch (disconnector/isolator),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,222995.0,20160725SPN_02,Burnt grass area at base of switch TN212 in road reserve. Removed wire from the top of the switch which it seemed birds had used to make a nest.,,7.62,0,Non forest,Non forest,6,6,0,41.98813248,94891,YLTV,LATROBE VALLEY,,68.6,14.6,7.2,0
1312,1313,Ausnet 19/128,Ausnet,15/02/2020,2/15/20 3:48,43876.15833,43876.15833,-37.22049813,145.1118198,"570 STRATH CREEK ROAD, BROADFORD VIC 3658",4703408.0,SMR22,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,HIGH,0.5,9.9,,20200217SPN_01,fuse found candling due to lightning strike. no ground fire,,7.62,0,Non forest,Non forest,6,6,0,372.7655029,94860,KMG,KILMORE GAP AWS,,75.8,24.4,17.9,0
736,737,Jamena 19/40,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.168055556,-37.745989,144.872078,"53 RACHELLE ROAD, KEILOR EAST VIC 3033",,AW6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_01,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,57.01063538,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
1725,1726,PowerCor 19/170,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.671527778,-34.207965,142.06384,"66 Oak Ave, Birdwoodton VIC 3505",30096077.0,MBN014,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200110PWA_10 ,"Report from customer of Pole top/crossarm has caught fire and fallen to the ground. Fire is now out however wires/assets are still hanging off the pole. Crew arrived, they found that the cross arm had burnt from the king bolt. No ground fire, no injuries,",,7.62,0,Non forest,Non forest,6,6,0,49.69559097,94693,YMIA,MILDURA,,129.4,26.9,21.8,1
1339,1340,Ausnet 16/54,Ausnet ,23/11/2016,11/23/16 17:25,42697.72569,42697.72569,-37.12512302,145.027419,,4701254.0,SMR4,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225404.0,20161124SPN_02,"On arrival to SMR BFD 205 substation, one HV fuse had candled and there was a tail hanging on the lightning arrestor but unable to determine if this had caused the fault. There were no deceased bird life or animals in vicinity.",,7.62,0,Non forest,Non forest,6,6,0,188.3912048,94860,KMG,KILMORE GAP AWS,,36.4,20.8,19.5,0
390,391,Ausnet 18/59,Ausnet,9/12/2018,12/9/18 12:16,43443.51111,43443.51111,-38.107769,145.850184,"180 MAIN NEERIM ROAD, DROUIN VIC 3818",2717457.0,WGL21,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181210SPN_02,Candling HV fuse on pole s/stn.,,7.62,0,Non forest,Non forest,6,6,0,100.5473328,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,1
251,252,Powercor 16/149,Powercor,3/03/2017,3/3/17 0:00,42797.0,0.363888889,-38.21431,141.71377,,32135590.0,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12854.0,20170303PWA_01,"VicFire reported a fire start at the incident location. A crew attended and found a pole fire had occurred at P16 Translator S/L. A fire had starts at the head of the pole, burning thru the pole at the king bolt. The cross arm released from the pole and t",,7.62,0,Non forest,Non forest,6,6,0,159.5962067,94824,HEY,HEYWOOD,,29.2,26.9,16.8,0
51,52,Ausnet 16/66,Ausnet ,22/12/2016,12/22/16 17:00,42726.70833,42726.70833,-38.57709602,145.683675,,2804984.0,WGI14,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,225901.0,20170206SPN_07,Small fire in waist high dry grass 4x6m size. A loose connection on LV isolator was the cause of the fault. Crew repaired damaged LV isolator.,,7.62,0,Non forest,Non forest,6,6,0,32.90911484,95881,YWON,WONTHAGGI,,47.7,25.5,24,0
1069,1070,Ausnet 16/65,Ausnet ,21/12/2016,12/21/16 6:56,42725.28889,42725.28889,-37.82343799,147.65931,,1610888.0,BDL4,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225879.0,20170201SPN_01,"Upon investigation found melted Krone box. Two small grass fires at base of pole, one was approx 6 x 4 metres the other was approx. 3 x 1 metres.",,7.62,0,Non forest,Non forest,6,6,0,10.9250679,94912,YBNS,BAIRNSDALE AIRPORT,,47.7,25.5,24,0
758,759,Jamena 17/25,Jamena,7/02/2018,2/7/18 0:00,43138.0,0.474305556,-37.779265,144.852006,310 BALLARAT ROAD BRAYBROOK VIC 3019,,BY11,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,160105.0,20180315JEM_02,Small grass fire due to failure of the LV ABC switch,,7.62,0,Non forest,Non forest,6,6,0,40.95783997,94868,MELB,MELBOURNE,,1.2,27,20.8,0
1494,1495,Powercor 18/274,Powercor,4/03/2019,4/03/2019,,,-36.32257029,145.1639038,"Ground water Pump site, Davies Rd, Lancaster",,KYM003,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Low-moderate,0.2,0.04,,20190606PWA_10 ,"Following a report of the HV fuse down at the incident location, crews attended and found that lightning had struck the HV OH conductors mid-span.
Insulation  was burnt from a section of  LV transformer leads adjacent to the FOLCB . 
A birds nest inside t",,7.62,0,Non forest,Non forest,6,6,0,104.4241028,95833,KYAB,KYABRAM,,14.6,24.8,15.9,0
1684,1685,Powercor 18/218,Powercor,5/01/2019,5/01/2019,,,-34.71853721,143.1495764,TOWER 13 MURRAY VALLEY HIGHWAY BOUNDARY BEND VIC 3599,,BBD021,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190527PWA_04 ,Pole fire found at incident location,,7.62,0,Non forest,Non forest,6,6,0,59.65889359,94843,YSWH,SWAN HILL AWS,,12.6,28.4,25.6,1
1473,1474,PowerCor 19/183,PowerCor,10/01/2020,1/10/20 0:00,43840.0,0.890277778,-36.29528,144.56288,"48 Vise Rd, Bamawm VIC 3561",30121008.0,SHP012,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,,20200113PWA_09 ,CFA reported pole fire at the incident location.  Upon arrival crew found that an intermediate x-arm on a substation pole ( Hann 8 ) burnt through at the kingbolt position. Conductors remained aloft held up via x-arm straps. No ground fire or 3rd party da,,7.62,0,Non forest,Non forest,6,6,0,109.3407974,94861,YECH,ECHUCA,,129.4,26.9,21.8,0
1235,1236,Ausnet 18/129,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.65628098,145.369421,"2 ANZAC AVENUE, YARRA GLEN VIC 3775",1005807.0,CPK12,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,,20190304SPN_09,A suspected transformer conductor lead failed due to high electrical demand resulting in a small ground fire (approx. 1m x 3m) as hot molten metal and plastic fell to ground. Repair works consisted of replacing with double transformer leads and substation,,7.62,0,Non forest,Non forest,6,6,0,91.30384827,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,0
726,727,Jamena 19/21,Jamena,16/07/2019,7/16/19 0:00,43662.0,0.722997685,-37.75462,144.864213,"38 BORDEAUX STREET, AVONDALE HEIGHTS VIC 3034",,BY14,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200224JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,49.51728439,94866,YMML,MELBOURNE AP,,52.8,15,7.7,1
1307,1308,PowerCor 19/65,PowerCor,5/11/2019,11/5/19 0:00,43774.0,0.877777778,-37.297152,144.441099,"455 CENTRAL ROAD, KYNETON SOUTH VIC 3444",33029664.0,WND024,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,Low-moderate,0.2,3.96,,20200515PWA_02 ,"Customer reports fuse arcing and sparking, sparks nor reaching the ground. On arrival crew found burnt hung up edo fuse. There was no ground fire, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,549.7780151,95853,CASL,CASTLEMAINE,,60.8,21.8,20.4,0
1688,1689,Powercor 18/246,Powercor,5/01/2019,5/01/2019,,,-34.463976,142.34136,"73 Sculthorpe Road, Nangiloc VIC 3494",,RCT013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_08 ,"Customer reported broken cross arm at incident location. Upon arrival crew found that a intermediate cross arm burnt through at the kingbolt, the cross arm straps kept the conductors aloft.",,7.62,0,Non forest,Non forest,6,6,0,46.83998489,94693,YMIA,MILDURA,,12.6,28.4,25.6,0
1405,1406,Powercor 16/167,Powercor,20/03/2017,3/20/17 0:00,42814.0,0.799305556,-36.749636,144.32105,,31037843.0,EHK021,22kV AC,Urban, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12926.0,20170321PWA_01,Vic Fire reported a pole exploded and started ground fire at corner Piper Lane and Piper Rd East Bendigo.  On arrival the crew found one of the HV cable head joint terminations had failed and a fire occurred at the base of the pole approx. 25 sq. meters i,,7.62,0,Non forest,Non forest,6,6,0,224.973999,94855,YBDG,BENDIGO AWS,,29.2,26.9,16.8,0
1158,1159,Jamena 19/41,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.215972222,-37.702852,144.958814,"13 SAGES ROAD, GLENROY VIC 3046",,CN4,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_06,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,77.90518951,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,1
1391,1392,PowerCor 19/148,PowerCor,4/01/2020,1/4/20 0:00,43834.0,0.761111111,-36.695331,144.330642,"112 STRICKLAND STREET, ASCOT, VIC, 3551",33021191.0,EHK033,Low voltage AC (<1kV),Urban, - overhead service conductor (other),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200107PWA_07 ,"Customer reported tree branch had come down & brought down service wire and a grass fire had occurred nearby. On arrival, crew found that a grey twisted wire road crossing had a tree branch on it and had been pulled at the junction box on the substation p",,7.62,0,Non forest,Non forest,6,6,0,183.8648071,94855,YBDG,BENDIGO AWS,,129.4,26.9,21.8,0
990,991,United 17/126,United,15/06/2018,6/15/18 0:00,43266.0,0.399305556,-37.83303921,145.1593257,1A LAGOONA COURT BLACKBURN,7026473.0,BH 11,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5571.0,20180626UTD_02,"burnt out S/L head on lis # 7026473, 150 HPS lantern, isolated at service on lis # 7018257, traffic control required or do early or late in day, refer # 1189087",,7.62,0,Non forest,Non forest,6,6,0,94.02671051,95867,SCOR,SCORESBY AWS,,47.2,14.3,7.2,1
1151,1152,Jamena 17/28,Jamena,28/02/2018,2/28/18 0:00,43159.0,0.965196759,-37.7187347,144.889755,"23-27 VICTORY ROAD, AIRPORT WEST VIC 3042",,AW05,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20180314JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,77.81807709,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,1
48,49,Ausnet 17/141,Ausnet,21/03/2018,3/21/18 15:57,43180.66458,43180.66458,-38.51852697,145.72176,"105 KORUMBURRA-INVERLOCH ROAD, KONGWAK VIC 3951",2804133.0,WGI22,22kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,232941.0,20180322SPN_02,Tree fell into overhead HV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.58852386,95881,YWON,WONTHAGGI,,24.6,24.9,16.6,0
431,432,Ausnet 19/140,Ausnet,26/02/2020,2/26/20 22:02,43887.91806,43887.91806,-38.24199999,146.792034,"42 FEELYS ROAD, WILLUNG VIC 3847",2611076.0,TGN41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200227SPN_04,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,109.0109558,94891,YLTV,LATROBE VALLEY,,75.8,24.4,17.9,0
63,64,Ausnet 16/113,Ausnet ,27/03/2017,3/27/17 11:21,42821.47293,42821.47293,-38.55822102,145.881293,,2010501.0,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,Very high,1.0,1.0,227122.0,20170329SPN_02,A molten LV fuse carrier from a pole mounted FOLCB fell to the ground starting a small grass fire.  Cause unknown but likely high impedance connection of the inserted fuse carrier.,,7.62,0,Non forest,Non forest,6,6,0,52.75762939,95881,YWON,WONTHAGGI,,29.2,26.9,16.8,0
1430,1431,PowerCor 19/258,PowerCor,5/03/2020,3/5/20 0:00,43895.0,0.664583333,-36.490035,144.970428,"Baker Cres, Stanhope, Vic 3623",30222928.0,SHP021,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200520PWA_07,"Report of pole fire at incident location,  attending crew found pole burnt  above transformer.",,7.62,0,Non forest,Non forest,6,6,0,107.6475983,95833,KYAB,KYABRAM,,78.2,22.9,14.4,0
1171,1172,Ausnet 19/72,Ausnet,12/12/2019,12/12/19 17:32,43811.73056,43811.73056,-37.7103456,145.0522435,"20 BARLOW RISE, BUNDOORA VIC 3083",5676481.0,WT9,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_09,Impact from vehicle causing LV pillar to catch fire.,,7.62,0,Non forest,Non forest,6,6,0,105.9725876,95873,BUND,BUNDOORA,,4.4,24.6,24.7,0
137,138,United 19/55,United,21/12/2019,12/21/19 0:00,43820.0,0.493055556,-38.38753896,144.7894276,"11 DOROTHY STREET, RYE VIC 3941",1305665.0,STO21,Low voltage AC (<1kV),Rural Short, - connector / termination,single phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1364062.0,20200114UTD_04,"Blue ph ampact connection to OH line at sub pole melted (LIS#1305665 - o/s 11 Dorothy St, Rye). Small fire evident at base of pole. approx 0.5m2. fire report 6829. fire started from molten metal dropping to ground. supply restored 1330. ", - transformer (indoor chamber mounted),7.62,0,Non forest,Non forest,6,6,0,12.58341599,94898,CERB,CERBERUS AWS,,4.4,24.6,24.7,0
515,516,United 17/22,United,19/08/2017,8/19/17 0:00,42966.0,0.476261574,-38.06283825,145.1178504,16 WILLIAMS GROVE BONBEACH,3303133.0,CRM22,Low voltage AC (<1kV),Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5305.0,20170912UTD_01,Replaced burnt out 3phs pole box at LIS #3303133 - due to birds nest inside - supply feeding unit 1 and 2 /#13,,7.62,0,Non forest,Non forest,6,6,0,3.917474508,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1,0
1179,1180,Ausnet 18/28,Ausnet,3/08/2018,8/3/18 14:21,43315.59792,43315.59792,-37.60343298,145.094786,"1410 PLENTY ROAD, MERNDA VIC 3754",917511.0,DRN12,Low voltage AC (<1kV),URBAN, - transformer (any other type),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,234756.0,20180808SPN_03,"The cap bank was installed and testing completed by AusNet testers. Installation was then livened, LV fuses closed before crew heard the Sec VT arcing and smoke observed just before the VT caught fire and self extinguished. Testers confirmed all the equip",,7.62,0,Non forest,Non forest,6,6,0,166.0716553,95873,BUND,BUNDOORA,,49.4,15.1,10.1,0
1067,1068,Ausnet 17/149,Ausnet,27/03/2018,3/27/18 12:00,43186.5,43186.5,-37.74672,147.677339,"80 WATERHOLES ROAD, GRANITE ROCK VIC 3875",1600885.0,BDL8,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233044.0,20180508SPN_02,Burnt Boric Acid fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,158.737854,94912,YBNS,BAIRNSDALE AIRPORT,,24.6,24.9,16.6,0
64,65,Ausnet 19/92,Ausnet,4/01/2020,1/4/20 23:31,43834.97986,43834.97986,-38.58998299,146.144767,"37 PEACHES ROAD, FOSTER NORTH VIC 3960",2027084.0,LGA13,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,,20200109SPN_04,cause lightning,,7.62,0,Non forest,Non forest,6,6,0,181.2420044,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
67,68,Ausnet 18/161,Ausnet,15/04/2019,4/15/19 16:28,43570.68611,43570.68611,-38.51890061,146.1198663,"195 DOLLAR ROAD, DUMBALK VIC 3956",2005307.0,LGA13,22kV AC,RURAL LONG, - switch (FuseSaver),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190416SPN_04,Customer heard a loud noise in his paddock when he lost power to his house and noticed a small grass fire (1m x 2m). Customer proceeded to extinguish the fire and no emergency services attended. The fire was approx 8 meters west of pole 2005307 and no dam,,7.62,0,Non forest,Non forest,6,6,0,62.4902916,95854,ELLI,ELLINBANK,,11.6,22,11.1,0
128,129,PowerCor 19/42,PowerCor,14/09/2019,9/14/19 0:00,43722.0,0.254861111,-38.282773,144.401168,"291 BREAMLEA ROAD, CONNEWARRE VIC 3227",33045904.0,WPD024,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20190916PWA_01 ,"A swan contacted the HV conductors at the incident location, causing one of the HV conductors to fall to the ground alive via back-feed. This situation resulted in several small grassfires, totaling less than 1m2 in total. The CFA attended, however the gr",,7.62,0,Non forest,Non forest,6,6,0,2.670577049,94857,GROV,GEELONG AP AWS,,51.4,17.8,14.5,0
