,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
443,444,Powercor 18/258,Powercor,24/07/2016,7/24/16 0:00,,,-37.92856227,141.8469822,597 WALLACEDALE-BYADUK ROAD WALLACEDALE 3303,30087598.0,HTN002,12.7kV AC (SWER),Rural Long, - earth / earthing,single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190501PWA_06 ,"customer reports earth is burning where it meets the pole.
Crew attended site to find SWER earth getting very hot near base of pole. Appears to have ignited a small grass fire about 0.5m2.",,7.62,0,Non forest,Non forest,6,6,0,68.5324173,95829,HAMI,HAMILTON RESEARCH STATION,,68.6,14.6,7.2,1
534,535,United 17/113,United,14/04/2018,4/14/18 0:00,43204.0,0.547060185,-37.97207246,145.0625481,1300 NEPEAN HIGHWAY CHELTENHAM,1822160.0,M  23,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5517.0,20180430UTD_03,CH8926 discs damaged and pole top burning. - resagged and repaired 3 x HV conductors and replaced 2x poly HV insulators lis # 1822160- follow up is required new pole and gas switch - Fire report 2012  by,,7.62,0,Non forest,Non forest,6,6,0,25.8112793,94870,YMMB,MOORABBIN AWS,,19,21.8,10.9,0
589,590,United 18/83,United,11/02/2019,2/11/19 0:00,43507.0,0.495763889,-38.03306551,145.2018034,"HAMMOND ROAD, DANDENONG VIC 3175",623109.0,DVY31,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,1264499.0,20190218UTD_01,Truck has hit LV slack span causing Red phase conductor to fall to the ground starting a 30sqm grass fire. LIS 0624964,,7.62,0,Non forest,Non forest,6,6,0,7.623425961,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4,1
1264,1265,PowerCor 19/156,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.38125,-37.535915,143.81932,25 Learmonth Rd Wendouree 3355,32014213.0,BAN004,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200109PWA_05 ,"Report received of pole on fire at incident location. On arrival crew found pole alight at king bolt position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,459.4513855,94852,YBLT,BALLARAT,,129.4,26.9,21.8,0
1381,1382,PowerCor 19/252,PowerCor,2/03/2020,3/2/20 0:00,43892.0,0.458333333,-36.728697,142.198791,"34 McTavish Boulevard, Horsham, 3400.",30228434.0,HSM009,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,,20200303PWA_01 ,"MR BRIAN HARMER, REC Steve 0407 340 836 adv concrete truck has nudged pillar on nature strip in  front of property.  The Pillar was smoking and making noise. On arrival crew found that pillar had been dislodged causing shorting and overheating which scorc",,7.62,0,Non forest,Non forest,6,6,0,126.3614044,95839,YHSM,HORSHAM AWS,,78.2,22.9,14.4,1
548,549,United 16/59,United,28/12/2016,12/28/16 0:00,42732.0,0.541388889,-37.9665945,145.0808443,,1813390.0,HT 01,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,5136.0,20170113UTD_01,LIS - 1813390 HV termination x-arm to be replaced. PM#1000574381 repairs carried out,,7.62,0,Non forest,Non forest,6,6,0,23.28595734,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
639,640,Ausnet 19/70,Ausnet,1/12/2019,12/1/19 22:24,43800.93333,43800.93333,-37.92217401,145.475614,"3 UPPER GRIEVE ROAD, AVONSLEIGH VIC 3782",420243.0,BGE22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200107SPN_11,Candled fuse (fuse failure),,7.62,0,Non forest,Non forest,6,6,0,278.5588074,94872,DUNN,DUNNS HILL AWS,,4.4,24.6,24.7,1
1291,1292,Ausnet 18/78,Ausnet,10/01/2019,1/10/19 17:02,43475.70972,43475.70972,-37.47985801,145.274494,"14 MARGARET STREET, KINGLAKE WEST VIC 3757",1411055.0,KLK21,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190111SPN_02,22kV EDO fuse is suspected to have hung-up and candled. There was no evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,527.765686,94864,YCEM,COLDSTREAM AWS,,12.6,28.4,25.6,1
936,937,Ausnet 19/93,Ausnet,5/01/2020,1/5/20 13:19,43835.55486,43835.55486,-37.76927102,145.288702,"1 LYONS ROAD, CROYDON NORTH VIC 3136",1217188.0,CPK11,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_05,Pole burnt 75% through at kingbolt due to dirt and water tracking and leaking electrical current over insulator through damp pole to ground.,,7.62,0,Non forest,Non forest,6,6,0,89.15501404,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8,1
1002,1003,Ausnet 17/144,Ausnet,21/03/2018,3/21/18 20:09,43180.83958,43180.83958,-37.90010504,145.314159,"28 ALBERT STREET, UPPER FERNTREE GULLY VIC 3156",1032892.0,FGY33,Low voltage AC (<1kV),URBAN, - overhead service conductor (other),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232937.0,20180322SPN_01,Service cable damaged by cockatoos chewing insulation causing a short circuit.,,7.62,0,Non forest,Non forest,6,6,0,155.7716522,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,1
117,118,PowerCor 19/120,PowerCor,27/12/2019,12/27/19 0:00,43826.0,0.225694444,-38.31586,144.031103,"155 WORMBETE STATION ROAD, WURDIBOLUC VIC 3241",33040998.0,WIN022,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,High,0.5,9.9,,20200518PWA_09 ,Following supply failure crew found an edo fuse had hung up and burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,201.9217529,94846,AIRE,AIREYS INLET AWS,,4.4,24.6,24.7,0
284,285,Powercor 16/88,Powercor,25/12/2016,12/25/16 0:00,42729.0,0.656944444,-38.165895,144.31355,,32083825.0,WPD013,Low voltage AC (<1kV),Rural Short, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,12665.0,20161229PWA_08,"VicFire advised of a wire down with Arcing and sparking.  Attending crew found service cable had parted in span and supply end had been brushing against cable guard on pole, and had ignited a small ground fire. There was no injuries or third property dama",,7.62,0,Non forest,Non forest,6,6,0,64.12576294,94857,GROV,GEELONG AP AWS,,47.7,25.5,24,1
1216,1217,Jamena 16/30,Jamena,22/02/2017,2/22/17 0:00,42788.0,0.591666667,-37.602607,144.915223,,,ST32,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Severe,2.0,0.4,145932.0,20170223JEM_01,LV pillar was struck by a vehicle resulting in the LV circuit fuse at kiosk (LONG ISLAND-ROYAL TROON) to not operate causing leaves and bark inside the kiosk enclosure to smoulder. LV cabling and fuse equipment replaced after the event.,,7.62,0,Non forest,Non forest,6,6,0,214.8573456,94866,YMML,MELBOURNE AP,,47,25.9,20.5,0
644,645,Ausnet 18/52,Ausnet,15/11/2018,11/15/18 13:45,43419.57302,43419.57302,-37.92217401,145.475614,"3 UPPER GRIEVE ROAD, AVONSLEIGH VIC 3782",420243.0,BGE22,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181115SPN_01,candling EDO fuse. No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,278.5588074,94872,DUNN,DUNNS HILL AWS,,69.6,22,19.8,0
1086,1087,Ausnet 17/162,Ausnet,1/05/2018,5/1/18 14:19,43221.59653,43221.59653,-37.86807001,148.02096,"36 OCEAN VIEW PARADE, LAKES ENTRANCE VIC 3909",5622581.0,BDL41,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,233413.0,20180502SPN_02,HV dropper lead termination burnt off transformer bushing.,,7.62,0,Non forest,Non forest,6,6,0,59.95507813,95904,LKE,LAKES ENTRANCE,,72.2,17.6,7.3,0
774,775,Jamena 16/17,Jamena,19/08/2016,8/19/16 0:00,42601.0,0.173611111,-37.815177,144.83287,,,TH22,22kV AC,Urban, - pole (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,137123.0,20160819JEM_02,Airborne debris caused the pole to catch fire. Pole subsequently replaced.,,7.62,0,Non forest,Non forest,6,6,0,23.32497025,94865,YLVT,LAVERTON AWS,,69.4,15.9,10.1,0
421,422,Ausnet 19/82,Ausnet,25/12/2019,12/25/19 23:00,43824.95833,43824.95833,-38.18897701,146.561027,"3 NEFERTITI COURT, TRARALGON VIC 3844",2605832.0,TGN31,22kV AC,RURAL LONG, - surge diverter,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20200106SPN_01,The cause of the incident was a loose connection on the cable head.,,7.62,0,Non forest,Non forest,6,6,0,53.44918442,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7,0
147,148,United 18/80,United,6/02/2019,2/6/19 0:00,43502.0,0.920138889,-38.36791101,144.7695723,"MELBOURNE ROAD, BLAIRGOWRIE VIC 3942",1316290.0,STO21,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1263429.0,20190214UTD_02,"T-off x-arm burnt through Melbourne Rd, cnr Kirkwood, LIS 1316290. HV conductor resting near LV. Splash marks on blue phase LV -",,7.62,0,Non forest,Non forest,6,6,0,9.883494377,94898,CERB,CERBERUS AWS,,20.3,26,21.4,0
458,459,PowerCor 19/295,PowerCor,17/05/2020,5/17/20 0:00,43968.0,0.826388889,-38.074,144.3587,"120 Bacchus Marsh Rd, Corio VIC 3214, Australia",35207919.0,FNS011,Low voltage AC (<1kV),Rural Short, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200703PWA_03,Public light fire. No gorund fire.,,7.62,0,Non forest,Non forest,6,6,0,13.20254421,94854,YMAV,AVALON AWS,,82.8,16.4,8.3,0
909,910,CitiPower 16/22,CitiPower,24/12/2016,12/24/16 0:00,42728.0,0.6875,-37.808593,145.076192,,30175325.0,L004,Low voltage AC (<1kV),Urban, - overhead conductor (bare; copper),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12667.0,20161229PWA_10,"A customer reported that an insulator exploded and a fire occurred outside 125 Gordon St Balwyn at 16:30 24/12/16. 
CitiPower fault was dispatched at 16:37 to investigate. On arrival the crew found the bimetal crimp on the blue phase of the LV conductor, ",,7.62,0,Non forest,Non forest,6,6,0,55.83123779,94868,MELB,MELBOURNE,,47.7,25.5,24,0
1165,1166,Jamena 19/56,Jamena,19/02/2020,2/19/20 0:00,43880.0,0.585416667,-37.718792,144.977871,"13 IMAROO STREET, FAWKNER VIC 3060 (MERRI CREEK TRAIL, FAWKNER VIC 3060)",,CN10,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200305JEM_02,Pole partially burnt due to contact by bare 22kV conductor.,,7.62,0,Non forest,Non forest,6,6,0,69.85504913,94867,TRNX,BMTC ANNEXE,,75.8,24.4,17.9,1
490,491,United 19/88,United,27/01/2020,1/27/20 0:00,43857.0,0.398854167,-37.94126082,145.1023522,"101 ELDER STREET S, CLARINDA VIC 3169",2331012.0,CDA22,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1373908.0,20200205UTD_03,"Broken hv strain x-arm as above at LIS#2331012...... Crew replaced x-arm today - After the event, determined to be x-arm fire (time unknown) Appears to be old x-arm fire caused by tracking grey fog insulator on red phase. Arm replaced on day under A/P.",Extra low voltage AC (<50V),7.62,0,Non forest,Non forest,6,6,0,36.07950211,94870,YMMB,MOORABBIN AWS,,129.4,26.9,21.8,0
246,247,PowerCor 19/250,PowerCor,26/02/2020,2/26/20 0:00,43887.0,0.240972222,-38.136232,141.618848,"Outside 58 Barclay St, Heywood",32125133.0,PLD001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200302PWA_01 ,"Customer reported seeing flames coming from top of pole and sparks falling to the ground into paddock. On arrival, the crew identified the centre phase bridging insulator has burnt through the pole. No ground fire was evident (wet ground), no damage to pr",,7.62,0,Non forest,Non forest,6,6,0,29.68460083,94824,HEY,HEYWOOD,,75.8,24.4,17.9,0
270,271,PowerCor 19/297,PowerCor,19/05/2020,5/19/20 0:00,43970.0,0.791666667,-38.195132,144.356697,"30 Grove Rd, Marshall VIC 3216, Australia",31013080.0,GLE013,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20200521PWA_01 ,Customers called in to report a conductor brought down by tree branch. The crew attended and confirmed all 3 phases had been brought down by a tree branch. There was a small burn mark on the ground next to the conductors. There was no reported injuries or,,7.62,0,Non forest,Non forest,6,6,0,9.103451729,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3,1
709,710,PowerCor 19/125,PowerCor,30/12/2019,12/30/19 0:00,43829.0,0.552083333,-37.82859,144.80782,"38 Dohertys Road, Laverton North, 3026.  (Substation Dohertys 34-Cherry SStn)",,LVN032,22kV AC,Urban, - dropper / bridge,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_02 ,Vic fire requested  attendance required at factory fire. Some tin roof has blown onto HV conductors and caused a grassfire. Crew advise that a tin roofing sheet has come loose in strong winds and has been blown of the warehouse at 38 Dohertys Road onto it,,7.62,0,Non forest,Non forest,6,6,0,18.00145149,94865,YLVT,LAVERTON AWS,,4.4,24.6,24.7,1
176,177,United 18/96,United,4/03/2019,3/4/19 0:00,43528.0,0.137719907,-38.30837567,145.0323299,"OLD MOOROODUC ROAD, DROMANA VIC 3936",1104930.0,DMA24,66kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,1271429.0,20190306UTD_03,REF TO# 1271428 -report of fire start by cfa see event 1271429. Patrol found bark on DMA 24 centre ph at lis 1104930. Old Moorooduc rd  After emergency switching bark removed and appears to have significant burn marks.  MTN-DMA 66kv line in on same pole. ,,7.62,0,Non forest,Non forest,6,6,0,32.9227562,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
322,323,United 17/129,United,25/06/2018,6/25/18 0:00,43276.0,0.548541667,-38.13611637,145.1289163,72 DANDENONG ROAD FRANKSTON,8818998.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5595.0,20180720UTD_02,"Customer reported ""power pole on fire, half way up pole"" Replaced 3ph FMB feeding p2p U/g to #68,  ,lis # 8818998, ",,7.62,0,Non forest,Non forest,6,6,0,4.237055779,94879,CRAN,CRANBOURNE,,47.2,14.3,7.2,0
314,315,United 17/29,United,6/10/2017,10/6/17 0:00,43014.0,0.184849537,-38.17086225,145.1058408,22 HUMPHRIES ROAD MOUNT ELIZA,3314196.0,FSH13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5330.0,20171103UTD_01,"Cons crew on the way to replace burnt hv x-arm...poly/plastic insulators, LIS - 3314196 HV strain arm replaced cut off top of pole, chse up with James Q & Rod L for fire start report.",,7.62,0,Non forest,Non forest,6,6,0,77.76357269,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
975,976,United 17/23,United,21/08/2017,8/21/17 0:00,42968.0,0.894143519,-37.8729057,145.205375,"229 BALACLAVA ROAD, CAULFIELD NORTH VIC 3161",2334727.0,EL 09,Low voltage AC (<1kV),Urban, - luminaries (major road),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5287.0,20170831UTD_01,Disconnected 250w HP sodium PE street light head on LIS # 2334727 PWC Pole closest UE Pole 2301427 - head had been on fire but was extinguished by MFB - caused by birds nest,,7.62,0,Non forest,Non forest,6,6,0,82.49864197,95867,SCOR,SCORESBY AWS,,0,14.8,10.1,1
785,786,United 19/30,United,21/09/2019,9/21/19 0:00,43729.0,0.218055556,-37.75794066,145.1131237,"420 THOMPSONS ROAD, TEMPLESTOWE LOWER VIC 3107",7068425.0,BU14,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,1335344.0,20191001UTD_01,During strong winds a council tree branch  and fell into HV conductors which caused a HV injection.  The resulting surge cause a flashover at  kiosk S/Stn THOMSON-FOOTE which ignited a small grass fire.  Closest LIS = 7068425, - overhead service conductor (other),7.62,0,Non forest,Non forest,6,6,0,22.0256176,95873,BUND,BUNDOORA,,51.4,17.8,14.5,0
967,968,Ausnet 18/97,Ausnet,1/02/2019,2/1/19 13:18,43497.55417,43497.55417,-37.75633598,145.353248,"13 MARKET STREET, LILYDALE VIC 3140",1008581.0,LDL12,22kV AC,URBAN, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,,20190218SPN_01,Bird made contact with exposed HV conductor at the Cable Head Pole resulting in scorch marks on ground 0.1m square where the bird fell to ground,,7.62,0,Non forest,Non forest,6,6,0,99.41439056,94864,YCEM,COLDSTREAM AWS,,20.3,26,21.4,0
1313,1314,Ausnet 18/99,Ausnet,2/02/2019,2/2/19 22:53,43498.95347,43498.95347,-37.25122309,144.9183876,"100 CAMPASPE ROAD, WILLOWMAVIN VIC 3764",4702628.0,KMS11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20190204SPN_01,insulator make DIA (Dalton Insulators Australia) manufacture year 1980 broke due to crack around the conductor groove. The crack was caused by cement growth.,,7.62,0,Non forest,Non forest,6,6,0,311.2142029,94860,KMG,KILMORE GAP AWS,,20.3,26,21.4,0
1178,1179,Jamena 18/36,Jamena,16/04/2019,4/16/19 0:00,43571.0,0.388194444,-37.595049,144.921064,1 WATFORD CRESCENT CRAIGIEBURN,,ST33,22kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,179498.0,20190416JEM_01,Small grass fire due to bird strike,,7.62,0,Non forest,Non forest,6,6,0,209.9771118,94867,TRNX,BMTC ANNEXE,,11.6,22,11.1,0
618,619,United 16/35,United,11/10/2016,10/11/16 0:00,42654.0,0.687662037,-37.90945887,145.2344655,,8808792.0,FGY31,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5040.0,20161014UTD_01,Replace 3ph FMB which had caught fire on Lis # 8808792.,,7.62,0,Non forest,Non forest,6,6,0,54.21695328,95867,SCOR,SCORESBY AWS,,70.2,19.3,17.5,0
635,636,Ausnet 17/122,Ausnet,2/03/2018,3/2/18 17:13,43161.71736,43161.71736,-37.97065099,145.387191,"Duffys Road, Narre Warren East VIC 3804",523041.0,BGE12,Low voltage AC (<1kV),RURAL SHORT, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232690.0,20180411SPN_01,Poor LV (high impedance) connection at LV fuse isolator.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,92.09254456,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,0
436,437,Ausnet 17/25,Ausnet,3/08/2017,8/3/17 19:50,42950.82639,42950.82639,-38.180781,147.090092,"10 ANDREWS ROAD, LONGFORD VIC 3851",2505283.0,SLE31,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229580.0,20170807SPN_01,"On arrival - fault crew observed candling BA on SL245 LIs No 2505283, 
Nil fire damage to ground.
Note blown EDO fuse also at Sub pole LIS 1614360 WELLINGTON COBB SUB.
Cause of Fault determined to be defective Surge Divertor on Wellington Cobb Substation.",,7.62,0,Non forest,Non forest,6,6,0,70.99235535,94907,YMES,SALE,,0,14.8,10.1,0
1724,1725,PowerCor 19/69,PowerCor,13/11/2019,11/13/19 0:00,43782.0,0.85625,-34.169901,142.0421,30 YELTA RD MERBEIN (ACROSS THE ROAD).,33066091.0,MBN031,22kV AC,Rural Short, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20191115PWA_01,CFA reported a grassfire . Upon crew arrival found an extinguished grassfire near the base of the pole. A magpie had caused a flash over on HV fuse.,,7.62,0,Non forest,Non forest,6,6,0,52.20399094,94693,YMIA,MILDURA,,60.8,21.8,20.4,0
1486,1487,Powercor 18/215,Powercor,4/03/2019,4/03/2019,,,-36.25470643,144.9987154,Allot 79A Finlay Rd Tongala,,KYM004,22kV AC,Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190402PWA_05 ,"A PAL crew returning from another fault found CFA in attendance at a small grass fire at the incident location.
On arrival crew found a HV isolator appears to have flashed.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,100.5270996,95833,KYAB,KYABRAM,,14.6,24.8,15.9,0
591,592,United 18/102,United,25/03/2019,3/25/19 0:00,43549.0,0.675694444,-38.06026092,145.1828472,"316 Worsley Rd, Bangholme VIC 3175, Australia",623721.0,DVY24,22kV AC,Rural Short, - insulator tie wires / connections,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1277714.0,20190416UTD_01,"Wire down Worsley Rd. Small fire 2mx2m fire brigade on site when crew arrived. Whisper sent fire start. Fire Report #03745. replaced 1m of 7/080 cu OHC, cause failed at the HV Tie.",,7.62,0,Non forest,Non forest,6,6,0,4.000329018,94879,CRAN,CRANBOURNE,,14.6,24.8,15.9,0
1645,1646,PowerCor 19/85,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.742361111,-35.319112,141.363406,"410 Perkins Rd, Cowangie VIC 3506",32150598.0,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20191204PWA_02 ,"Report from LSA Barry Gregg of pole fire at above address. Crew arrived and found pole that appeared to have been burning all day. There was  a lot of burnt debris from the pole but no ground fire had occurred and commented that site was very sandy.  
No ",,7.62,0,Non forest,Non forest,6,6,0,68.47489166,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4,1
872,873,CitiPower 18/32,CitiPower,21/11/2018,11/21/18 0:00,43425.0,0.681944444,-37.82971995,144.938951,39  Bertie St. Port Melbourne,30205968.0,MG014,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190730PWA_01 ,11kV pole top fire.,,7.62,0,Non forest,Non forest,6,6,0,2.838260889,94868,MELB,MELBOURNE,,69.6,22,19.8,0
1532,1533,Ausnet 18/90,Ausnet,27/01/2019,1/27/19 3:00,43492.12506,43492.12506,-36.27396702,147.057511,"334 GENTLE ROAD, GUNDOWRING VIC 3691",5201242.0,WOTS11,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190128SPN_01,Customer drawing 40 amps of load regularly. Appears connections in FOLCB on pole have dried and deteriorated resulting in the failure of the box,,7.62,0,Non forest,Non forest,6,6,0,190.2922974,94895,BCH,BEECHWORTH,,12.6,28.4,25.6,0
1589,1590,PowerCor 19/309,PowerCor,5/06/2020,6/5/20 0:00,43987.0,0.478472222,-36.048643,144.114501,"86 Kelly St, Pyramid Hill VIC 3575",30024621.0,CHA006,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200714PWA_03,FSD fire - no ground fire. Found during OMS data review.,,7.62,0,Non forest,Non forest,6,6,0,87.68657684,94844,YKER,KERANG,,30.8,14.9,7.6,1
302,303,United 19/80,United,15/01/2020,1/15/20 0:00,43845.0,0.968159722,-38.2081109,145.1010151,"38 EUMERALLA GROVE, MOUNT ELIZA VIC 3930",3313495.0,MTN22,22kV AC,Rural Short, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1370130.0,20200204UTD_02,FS0857 EUMERALLA ROAD has failed.MFB on site due to smoke coming from switch. Suspect damaged by earlier lightning strike at Eumaralla Banool s/s. Fire report # 6767. PM 1000741380. Switch replaced. Lis=3313495, - lamps (minor road),7.62,0,Non forest,Non forest,6,6,0,96.61819458,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,1
784,785,United 19/29,United,10/09/2019,9/10/19 0:00,43718.0,0.232708333,-37.88012134,145.1405625,"289 LAWRENCE ROAD, MOUNT WAVERLEY VIC 3149",602198.0,EB12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1331551.0,20190923UTD_01,"Part of EB12 feeder fault to#1331552, crossarm fire due to insulator failure", - overhead service conductor (subdivision / construction),7.62,0,Non forest,Non forest,6,6,0,117.0902863,95867,SCOR,SCORESBY AWS,,51.4,17.8,14.5,0
1591,1592,Powercor 18/260,Powercor,14/12/2018,14/12/2018,,,-35.92025149,144.2187738,130 PEACES ROAD LEITCHVILLE VIC 3567,,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190627PWA_03,"Report of pole fire at incident location.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,81.40537262,94844,YKER,KERANG,,117.3,25.7,22.1,1
291,292,Powercor 18/273,Powercor,30/05/2019,30/05/2019,,,-38.12468714,144.6644846,"122 SIMSON STREET,PORTARLINGTON,VIC,3223",,DDL013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190606PWA_08 ,"Vicfire reported a pole fire. 
Attending crew found that a LV switch disconnector had failed
There was no ground fire , no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,13.18319893,94854,YMAV,AVALON AWS,,63.5,17.8,7.6,1
306,307,United 19/111,United,22/04/2020,4/22/20 0:00,43943.0,0.400694444,-38.2002107,145.1162234,"58-62 ALLISON ROAD, MOUNT ELIZA VIC 3930",3315364.0,FSH12,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,1399254.0,20200427UTD_02,Customer tree branch at 62 Alison Rd fell through HV and was resting on LV when crew arrived. Branch removed under shutdown. No damage to HV/LV conductors.  20CFA had reported sparking and flames. LIS 3315364,Localised: less than 10 sq.m,7.62,0,Non forest,Non forest,6,6,0,146.0865021,94879,CRAN,CRANBOURNE,,145.6,19.3,9.8,1
49,50,Ausnet 17/142,Ausnet,21/03/2018,3/21/18 17:27,43180.72708,43180.72708,-38.59208602,145.797572,"6870 BASS HIGHWAY, POUND CREEK VIC 3996",5725063.0,LGA23,22kV AC,RURAL LONG, - dropper / bridge,three phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,232938.0,20180326SPN_02,Flexible HV T-off dropper at 5725063 was blowing in strong wind and contacting base of insulator on steel x-arm & concrete pole causing arcing and burnt spiral dampers on conductors.,,7.62,0,Non forest,Non forest,6,6,0,41.34401703,95881,YWON,WONTHAGGI,,24.6,24.9,16.6,0
517,518,United 17/37,United,6/12/2017,12/6/17 0:00,43075.0,0.53068287,-37.93683588,145.0026943,452A HAMPTON STREET HAMPTON,1818498.0,SR 23,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5389.0,20180109UTD_03,HPS 250 Watt Lantern had burnt out - Lis 1818498,,7.62,0,Non forest,Non forest,6,6,0,13.02484417,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
7,8,Ausnet 19/181,Ausnet,28/06/2020,6/28/20 17:34,44010.73194,44010.73194,-38.69908098,146.10889,"25 WORFOLKS ROAD, FISH CREEK VIC 3959",2024170.0,FTR21,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200629SPN_06,22kv BA fuse failed to eject.,,7.62,0,Non forest,Non forest,6,6,0,96.63624573,95881,YWON,WONTHAGGI,,30.8,14.9,7.6,0
867,868,Jamena 18/27,Jamena,7/02/2019,2/7/19 0:00,43503.0,0.025868056,-37.743947,145.035572,"207 LIBERTY PARADE, HEIDELBERG WEST",,TTSEP,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190819JEM_04,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,56.90214157,95873,BUND,BUNDOORA,,20.3,26,21.4,0
1329,1330,PowerCor 19/122,PowerCor,29/12/2019,12/29/19 0:00,43828.0,0.770833333,-37.064768,142.793245,20 Oregan Street Stawell,31016235.0,STL005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191230PWA_08,"Vic Fire reported a wire down and small fire at the incident location. On arrival the fault crew found that a branch had broken from a tree standing on the opposite side of the road from this property and had fallen onto the overhead distribution wires, b",,7.62,0,Non forest,Non forest,6,6,0,263.4399109,94836,YSWL,STAWELL AWS,,4.4,24.6,24.7,0
1675,1676,PowerCor 19/172,PowerCor,6/01/2020,1/6/20 0:00,43836.0,0.68125,-34.794581,142.564883,2862 Hattah-Robinvale Rd Liparoo Vic 3549,32140710.0,WMN021,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_12 ,"ZSS trip to lockout at Wemen Zone Substation. Crew arrived and found a pole fire on 66/22kV pole where 22kV crossarm had burnt through at the king bolt and dropped the top of the pole with the 66kV down to ground.  No ground fire, no injury, no third part",,7.62,28,Casuarina,Native forest,1,2,1,57.47365189,94831,OUYE,OUYEN,,129.4,26.9,21.8,0
1560,1561,Ausnet 19/43,Ausnet,1/10/2019,10/1/19 14:15,43739.59375,43739.59375,-36.147134,146.943083,"WODONGA SALEYARDS, 120 WHYTES ROAD, BANDIANA VIC 3691",5209508.0,WOTS25,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20191015SPN_02,Container lift operator had loaded a container on the Container Lift and was waiting for a truck to arrive to load it on. He had his lunch with him in the cabin of the container lift and decided to drive to where his car was parked in the shade to have lu,,7.62,0,Non forest,Non forest,6,6,0,169.017395,94895,BCH,BEECHWORTH,,27.7,21.3,18.8,1
728,729,Jamena 19/29,Jamena,21/12/2019,12/21/19 0:00,43820.0,0.199502315,-37.805868,144.884592,"2 DICKSON STREET, KINGSVILLE VIC 3012",,FW8,Low voltage AC (<1kV),Urban, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200104JEM_01,Krone LV 3 phase isolator burnt out,,7.62,0,Non forest,Non forest,6,6,0,19.06669807,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
858,859,United 18/78,United,4/02/2019,2/4/19 0:00,43500.0,0.743055556,-37.75833534,145.1083162,"PAMELA GROVE, TEMPLESTOWE LOWER VIC 3107",7068515.0,BU 06,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1262122.0,20190211UTD_05,replaced 20a pff blue phase hv fuse... small fire on ground possible due to fuse candelling and garbage bin fire. Fire report # 03094 - crew emailed photos to NCC Control Hv fuse had blown and fuse had candelled . Scorch marks on ground from fuse elements,,7.62,0,Non forest,Non forest,6,6,0,41.98415375,95873,BUND,BUNDOORA,,20.3,26,21.4,0
1039,1040,Ausnet 17/53,Ausnet,28/11/2017,11/28/17 13:45,43067.57292,43067.57292,-37.826407,145.451056,"90 MONBULK-SEVILLE ROAD, WANDIN EAST VIC 3139",1012337.0,LDL13,22kV AC,RURAL SHORT, - transformer (pole mounted),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231451.0,20171129SPN_01,Transformer internal fault. Oil leak - Mechanical damage (leaking gasket/broken bushing etc.).,,7.62,0,Non forest,Non forest,6,6,0,221.7317352,94872,DUNN,DUNNS HILL AWS,,46.2,25.9,22.8,0
600,601,United 17/44,United,29/12/2017,12/29/17 0:00,43098.0,0.846203704,-38.01077,145.221436,"78-80 WILLIAMS ROAD, DANDENONG SOUTH",9575750.0,DSH22,Low voltage AC (<1kV),Urban, - LV pillar,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5379.0,20180102UTD_01,"An LV Distribution cabinet caught fire outside 78 Williams Rd, Dandenong - Closest LIS # 9575750",,7.62,0,Non forest,Non forest,6,6,0,17.11881638,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,0
1235,1236,Ausnet 18/129,Ausnet,3/03/2019,3/3/19 18:30,43527.77083,43527.77083,-37.65628098,145.369421,"2 ANZAC AVENUE, YARRA GLEN VIC 3775",1005807.0,CPK12,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,three phase,Otherwise started by a distribution system,LBRA only,0.2,SEVERE,2.0,0.4,,20190304SPN_09,A suspected transformer conductor lead failed due to high electrical demand resulting in a small ground fire (approx. 1m x 3m) as hot molten metal and plastic fell to ground. Repair works consisted of replacing with double transformer leads and substation,,7.62,0,Non forest,Non forest,6,6,0,91.30384827,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,1
1676,1677,Powercor 16/127,Powercor,26/01/2017,1/26/17 0:00,42761.0,0.454861111,-34.779773,142.6405,,32141451.0,WMN013,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,12787.0,20170202PWA_02,"Customer reported a low wire at the incident location. On arrival the crew found that a wood cross-arm had burnt through at the insulator pin causing the conductor to come adrift and hang approximately 4.0M above ground at the lowest point.



There was n",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,51.01955795,94831,OUYE,OUYEN,,33.2,26.5,23.4,0
997,998,Ausnet 17/77,Ausnet,6/01/2018,1/6/18 9:24,43106.39167,43106.39167,-37.73563961,145.22237,"2 KANGAROO GROUND-WARRANDYTE ROAD, NORTH WARRANDYTE VIC 3113",1206325.0,RWN34,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,EXTREME,3.5,69.3,231899.0,20180108SPN_01,The catenary wire shorted to HVABC conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,34.98423004,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
1298,1299,Ausnet 19/124,Ausnet,6/02/2020,2/6/20 13:28,43867.56111,43867.56111,-37.53960199,148.936193,"596 COMBIENBAR ROAD, CLUB TERRACE VIC 3889",1905411.0,CNR3,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20200206SPN_02,Third party tree clearers dropped tree on live HV conductor.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,100.0324402,94914,COMI,COMBIENBAR AWS,,75.8,24.4,17.9,0
895,896,United 16/27,United,13/09/2016,9/13/16 0:00,42626.0,0.165277778,-37.76707651,145.0866268,,7056808.0,WD 36,22kV AC,Urban, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5021.0,20160914UTD_01 ,EDO Fuse Candled Lis # 7056808 - Tx at WESTMINSTER-SUMMIT,,7.62,0,Non forest,Non forest,6,6,0,47.96205139,95873,BUND,BUNDOORA,,104.6,16.7,12.6,1
1112,1113,Powercor 18/232,Powercor,9/12/2018,9/12/2018,,,-37.555161,143.897295,"32 Water St, Brown Hill",30283126.0,BAN015,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20190416PWA_01 ,"A crew investigating an outage found that an unknown vehicle had contacted a communications cable above Water St, 
The force of the impact caused the communications cable to contact the overhead LV conductors. 
This resulted in hot debris falling to the g",,7.62,0,Non forest,Non forest,6,6,0,456.7048645,94852,YBLT,BALLARAT,,117.3,25.7,22.1,0
782,783,United 19/22,United,17/07/2019,7/17/19 0:00,43663.0,0.268958333,-37.85114614,145.1233189,"326-328 BURWOOD HIGHWAY, BURWOOD VIC 3125",7002221.0,EB11,Low voltage AC (<1kV),Urban, - services pit,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1313896.0,20190725UTD_01,Pit is at tram pole # 88. On sth side of Tram track 50 mtrs east of Renow st Burwood. Fire in the pit and wires are fire damaged.  Fire start but no damage to anything other than our wiring in the pit. Closest LIS 7002221, - overhead conductor (bare; steel),7.62,0,Non forest,Non forest,6,6,0,92.52501678,95867,SCOR,SCORESBY AWS,,52.8,15,7.7,0
1261,1262,PowerCor 19/73,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.604166667,-37.40665,143.8938,"8 Geddes Rd, Creswick VIC 3363, Australia",33007412.0,BAN009,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20191122PWA_03 ,Crew reports that a branch has broken of a gum tree and contacted the overhead line between  P1 and P2 Flem spur line. The branch caught fire and started a ground fire when it came to rest on the ground under the 22kV overhead line. There was a small grou,,7.62,0,Non forest,Non forest,6,6,0,443.0853882,94852,YBLT,BALLARAT,,60.8,21.8,20.4,0
859,860,United 18/90,United,1/03/2019,3/1/19 0:00,43525.0,0.541666667,-37.90141852,145.1032975,"5 WILLIAM STREET, OAKLEIGH VIC 3166",2325899.0,OE 15,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1.0,0.2,19000090760.0,20190304UTD_02,Human Error - LV Catenery flicked up into LV causing splashing and a small grass fire 2mSQ - lis 2325899,,7.62,0,Non forest,Non forest,6,6,0,74.24485016,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,0
222,223,Ausnet 18/176,Ausnet,25/06/2019,6/25/19 10:14,43641.42639,43641.42639,-38.45618299,145.70063,"1 TWITES ROAD, BENA VIC 3946",2008545.0,LGA23,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20190626SPN_01,Fault crew attended and found LV fuse box had failed and melted. LV U/G cable had also suffered damage at the fuse box. Suspected bad connections at the LV Fuse box which resulted in fire.,,7.62,0,Non forest,Non forest,6,6,0,198.010849,95881,YWON,WONTHAGGI,,57.5,15.5,7.2,0
823,824,CitiPower 19/27,CitiPower,30/12/2019,12/30/19 0:00,43829.0,0.704166667,-37.804791,145.063226,7 Wills St Balwyn North 3104,30166282.0,L001,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_08 ,"Customer reported  a wire resting in the tree out the front of property and that caused a fire at property all the way up to front door. 
On arrival crew reported that an overhanging branch made contact with LV cables causing LV phases to make contact.
Th",,7.62,0,Non forest,Non forest,6,6,0,46.94447708,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
31,32,United 18/111,United,21/04/2019,4/21/19 0:00,43576.0,0.913530093,-38.47768873,144.9930862,"2080 BONEO ROAD, FLINDERS VIC 3929",1313131.0,DMA23,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1285605.0,20190506UTD_02,"Top of pole broken and fell down, pole top fire extinguished by CFA on site. center ph dressing down insulator tracking onto x-arm caused fire due to dirt on insulator and light rain at the time. LIS 1313131",,7.62,0,Non forest,Non forest,6,6,0,51.96447754,94898,CERB,CERBERUS AWS,,11.6,22,11.1,0
1397,1398,Powercor 16/34,Powercor,14/09/2016,9/14/16 0:00,42627.0,0.597222222,-36.7725284,144.439348,,33031488.0,BET005,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,13220.0,20170714PWA_03,Crew attending outage found damaged and burnt SWER pole-top. Centre phase burnt off pole-top. Crew repaired and replaced with new 'P' bracket.,,7.62,0,Non forest,Non forest,6,6,0,172.9945984,94855,YBDG,BENDIGO AWS,,104.6,16.7,12.6,1
1271,1272,PowerCor 19/146,PowerCor,2/01/2020,1/2/20 0:00,43832.0,0.870833333,-37.429438,144.548219,"67 ELLANDEE CRESCENT, MACEDON, VIC, 3440",32050356.0,GSB014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200107PWA_05 ,Crew reported possible HVI from burnt cross-arm. Cross arm had burnt through on one side and HV conductor had landed on red phase of LV. There was no ground fire or reported injuries.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,526.2331543,94860,KMG,KILMORE GAP AWS,,129.4,26.9,21.8,0
1525,1526,Ausnet 16/89,Ausnet ,8/02/2017,2/8/17 14:38,42774.61031,42774.61031,-36.37795552,146.3561847,,5110868.0,WN5,22kV AC,RURAL LONG, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226337.0,20170215SPN_02,A large decayed mature river red gum tree fell onto 22kV conductors which resulted in a medium size grass fire.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,143.5137024,94889,YWGT,WANGARATTA AWS,,47,25.9,20.5,0
1313,1314,Ausnet 18/99,Ausnet,2/02/2019,2/2/19 22:53,43498.95347,43498.95347,-37.25122309,144.9183876,"100 CAMPASPE ROAD, WILLOWMAVIN VIC 3764",4702628.0,KMS11,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within electric line construction area,19.8,VERY HIGH,1.0,19.8,,20190204SPN_01,insulator make DIA (Dalton Insulators Australia) manufacture year 1980 broke due to crack around the conductor groove. The crack was caused by cement growth.,,7.62,0,Non forest,Non forest,6,6,0,311.2142029,94860,KMG,KILMORE GAP AWS,,20.3,26,21.4,1
1582,1583,Powercor 18/106,Powercor,14/12/2018,14/12/2018,,,-36.05248924,141.8396897,DIMBOOLA-RAINBOW ROAD JEPARIT 3423,,NHL016,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190531PWA_06 ,"Report received of a cross arm fire due to leakage current.
Incident found during outage data review.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,93.88014221,94827,YNHL,NHILL,,117.3,25.7,22.1,1
980,981,United 17/61,United,28/01/2018,1/28/18 0:00,43128.0,0.795138889,-37.7827389,145.1541665,3 DAWS ROAD DONCASTER EAST,7063276.0,DC 03,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20180205UTD_03,Replaced red and white phs south cct 315amp din fuses - cause: burnt out u/g junction box on lis: 7063276 - Possibly due to overload,,7.62,0,Non forest,Non forest,6,6,0,91.06811523,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
315,316,United 17/41,United,17/12/2017,12/17/17 0:00,43086.0,0.87380787,-38.18298406,145.0757396,14 KOORNALLA CRESCENT MOUNT ELIZA,3314469.0,MTN22,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5387.0,20180109UTD_01,Although fire was out when crew arrived the first call comments state flames were visable from a 3 phase FMB - Lis 3314469,,7.62,0,Non forest,Non forest,6,6,0,24.95092773,94879,CRAN,CRANBOURNE,,119.2,25,22.4,1
1343,1344,Ausnet 17/114,Ausnet,28/02/2018,2/28/18 12:11,43159.50764,43159.50764,-37.10144198,145.974392,"185 BANUMUM ROAD, MANSFIELD VIC 3722",3918933.0,MSD2,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232621.0,20180307SPN_02,Tree fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,310.8204956,94882,YELW,LAKE EILDON,,1.2,27,20.8,1
1141,1142,Jamena 19/24,Jamena,21/11/2019,11/21/19 0:00,43790.0,0.613888889,-37.7113,144.886413,"EASEMENT EX WESTFIELD SHOPPING TOWN, TULLAMARINE VIC 3043",,AW9,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very high,1.0,0.2,,20191217JEM_03,Lightning strike igniting a small grass fire,,7.62,0,Non forest,Non forest,6,6,0,84.03875732,94867,TRNX,BMTC ANNEXE,,60.8,21.8,20.4,0
1025,1026,Ausnet 16/116,Ausnet ,24/04/2017,4/24/17 2:30,42849.10417,42849.10417,-37.850995,145.260161,,1219519.0,BWR34,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,227611.0,20170426SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,85.17868042,95867,SCOR,SCORESBY AWS,,142.7,20.8,10.8,1
889,890,Jamena 17/18,Jamena,7/07/2017,7/7/17 0:00,42923.0,0.574305556,-37.738271,144.948763,"12 SUSSEX STREET, PASCOE VALE SOUTH VIC 3044",,CS 02,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20180817JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,61.0,94867,TRNX,BMTC ANNEXE,,35.6,14.5,7.9,0
581,582,United 18/45,United,31/10/2018,10/31/18 0:00,43404.0,0.479166667,-37.92856573,145.1489798,"893-895 PRINCES HIGHWAY, SPRINGVALE VIC 3171",9227806.0,SVW45,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1232005.0,20181101UTD_01,See TE#1231733 Succ Recl. Damage to WPh PF Fuse unit at DN0545 PRINCES HWY and replaced Damaged fuse unit caused by flashover - LIS 9227806,,7.62,0,Non forest,Non forest,6,6,0,56.0,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,0
