,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1548,1549,PowerCor 19/310,PowerCor,8/06/2020,6/8/20 0:00,43990.0,0.559722222,-36.180103,145.354761,"208 McPhersons Rd, Mundoona VIC 3635",33080324.0,SHN011,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200714PWA_04,"Following fault call, Boric acid fuse found hung up and burnt as switch pole. No ground fire. Incident found during OMS data review",,7.62,0,Non forest,Non forest,6,6,0,105.5839996,94875,YSHT,SHEPPARTON AWS,,30.8,14.9,7.6,0
559,560,United 16/86,United,29/03/2017,3/29/17 0:00,42823.0,0.65287037,-37.97825394,145.039512,,1811906.0,BR 15,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5214.0,20170403UTD_01,"Ref to TO# 1030380, found and cleared private tree branches at #141 Pellatt St, Tree cause a fault current that melted bridges causing a small ground fire  Fire ignition # 05626",,7.62,0,Non forest,Non forest,6,6,0,26.98431778,94870,YMMB,MOORABBIN AWS,,29.2,26.9,16.8,0
1062,1063,Ausnet 18/35,Ausnet,28/08/2018,8/28/18 10:01,43340.41736,43340.41736,-37.80427599,147.49044,"85 WINDMILL LANE, LINDENOW VIC 3865",1608131.0,BDL44,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20181109SPN_05,Crew attended site and found LV Krone box had melted and a small burnt area was evident at the base of the pole. Fire was out when crew arrived. Isolated supply and replaced Krone box.,,7.62,0,Non forest,Non forest,6,6,0,15.56914043,94912,YBNS,BAIRNSDALE AIRPORT,,49.4,15.1,10.1,0
961,962,Ausnet 18/22,Ausnet,8/07/2018,7/8/18 21:45,43289.90625,43289.90625,-37.83135264,145.2691671,"334-338 BAYSWATER ROAD, BAYSWATER NORTH VIC 3153",1201602.0,BWR23,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234286.0,20190827SPN_01,"P/L fire on pole LIS1201602. P/L removed and replaced with new. Cause of failure unknown, Investigation inconclusive and did not determine cause of fire.",,7.62,0,Non forest,Non forest,6,6,0,98.0,95867,SCOR,SCORESBY AWS,,22,14.8,8,0
585,586,United 18/71,United,30/01/2019,1/30/19 0:00,43495.0,0.561365741,-37.93400132,145.2173445,"ILLAWARRA AVENUE, ROWVILLE VIC 3178",9339466.0,LD 06,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1.0,0.2,1260132.0,20190131UTD_02,"Boom from excavator into HV, started small fire,  photos obtained, LIS 9339466",,7.62,0,Non forest,Non forest,6,6,0,37.08640289,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,1
271,272,PowerCor 19/302,PowerCor,24/05/2020,5/24/20 0:00,43975.0,0.338888889,-38.098957,144.32289,"UNIT 3 89 ROLLINS ROAD, BELL POST HILL VIC 3215",30070328.0,GL015,Low voltage AC (<1kV),Rural Long, - fuse (any other type),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200525PWA_07 ,A fault crew attended an all supply failure at the incident location. On arrival the crew found that a meter board fuse had overheated and burnt a small area of the meter board. There was no other fire or damage reported.,,7.62,0,Non forest,Non forest,6,6,0,68.19672394,94857,GROV,GEELONG AP AWS,,82.8,16.4,8.3,0
310,311,United 18/66,United,24/01/2019,1/24/19 0:00,43489.0,0.466469907,-38.1356372,145.1291189,"78 DANDENONG ROAD W, FRANKSTON VIC 3199",3308696.0,FTN14,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1257579.0,20190125UTD_01,"3ph folcb at pole end, burnt out due to deterioration, tested ok & left on, lis 33008696,",,7.62,0,Non forest,Non forest,6,6,0,4.000000954,94879,CRAN,CRANBOURNE,,12.6,28.4,25.6,0
1152,1153,Jamena 17/29,Jamena,1/03/2018,3/1/18 0:00,43160.0,0.360416667,-37.697292,144.880478,"83-85 MICKLEHAM ROAD, TULLAMARINE VIC 3043",,AW09,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,161223.0,20180309JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,99.00063324,94866,YMML,MELBOURNE AP,,24.6,24.9,16.6,0
1357,1358,Powercor 16/68,Powercor,30/11/2016,11/30/16 0:00,42704.0,0.736111111,-36.976256,143.89536,,33011872.0,MRO007,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12603.0,20161201PWA_01,"Customer reported a transformer on fire and associated ground fire at the incident location. On arrival the crew found that a LV fused isolator connection was loose and overheated, dropping molten material to the ground, a small ground fire resulted appro",,7.62,0,Non forest,Non forest,6,6,0,191.0317993,94849,YMBU,MARYBOROUGH,,36.4,20.8,19.5,1
1199,1200,Jamena 17/36,Jamena,10/05/2018,5/10/18 0:00,43230.0,0.509027778,-37.702008,145.025045,"33 ARGYLE STREET, RESERVOIR VIC 3073 ",,TT 03,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,163801.0,20180510JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,102.8648071,95873,BUND,BUNDOORA,,72.2,17.6,7.3,0
327,328,United 16/43,United,6/11/2016,11/6/16 0:00,42680.0,0.251412037,-38.13324092,145.1277404,,3308414.0,FTN21,22kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5073.0,20161111UTD_01,"Broken cross arm at NEW TOOYAL S/S. LIS 3308414. Crew confirmed xarm fire caused by tracking at xarm strap. replaced xarm, fuse units and HV droppers. fire report 00083",,7.62,0,Non forest,Non forest,6,6,0,2.472677231,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5,1
812,813,Jamena 19/50,Jamena,7/01/2020,1/7/20 18:50,43837.78472,43837.78472,-37.732344,144.945651,"281 GAFFNEY STREET, PASCOE VALE VIC 3044",,CS12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200107JEM_04,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,64.93319702,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
1083,1084,Ausnet 18/172,Ausnet,4/06/2019,6/4/19 17:07,43620.71319,43620.71319,-37.878379,147.958151,"21 KALIMNA JETTY ROAD, KALIMNA VIC 3909",1901592.0,BDL6,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20190618SPN_02,Candled EDO HV Fuse. No evidence of ground fire,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,40.01608658,95904,LKE,LAKES ENTRANCE,,57.5,15.5,7.2,0
542,543,United 16/37,United,22/10/2016,10/22/16 0:00,42665.0,0.739722222,-37.92172871,145.0054416,,1804512.0,NB 12,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5078.0,20161116UTD_01,Crew isolated the O/Head so as to remove tree branch from the Conductor at pole Lis#1804512. Branch came from private tree at # 733   Hampton St.,,7.62,0,Non forest,Non forest,6,6,0,22.00021935,94870,YMMB,MOORABBIN AWS,,70.2,19.3,17.5,1
769,770,Powercor 16/144,Powercor,27/02/2017,2/27/17 0:00,42793.0,0.841666667,-37.844918,144.72777,,30238362.0,LV002,22kV AC,Rural Short, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12893.0,20170320PWA_02,Customer reported a loud bang in his street and what looked like a burnt insulator at the base of a pole. Powercor fault crew leader Terry Burton was directed to check the incident as part of a line patrol for a feeder outage on a separate feeder. (LV 003,,7.62,0,Non forest,Non forest,6,6,0,26.93361664,94865,YLVT,LAVERTON AWS,,47,25.9,20.5,1
1593,1594,PowerCor 19/54,PowerCor,28/10/2019,10/28/19 0:00,43766.0,0.355555556,-35.972957,144.396675,77 Lavender rd Gunbower 3566,32032440.0,CHA005,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200501PWA_01,"Following a report of an outage at the incident location crew attended site. On arrival crew found an EDO fuse burnt in half. There was no ground fire, no reported injuries or thrid party property damage.",,7.62,0,Non forest,Non forest,6,6,0,85.53838348,94861,YECH,ECHUCA,,27.7,21.3,18.8,0
1453,1454,Ausnet 16/36,Ausnet ,29/09/2016,9/29/16 18:25,42642.76736,42642.76736,-36.45662666,146.4608769,,5740818.0,WN5,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224584.0,20161003SPN_01,"Fault crew attended reports of dim lights by customers. found a candling  HV BA 6V fuse on the transformer, pole 5740818. No fire evident",,7.62,0,Non forest,Non forest,6,6,0,161.7079926,94889,YWGT,WANGARATTA AWS,,104.6,16.7,12.6,0
646,647,Ausnet 17/19,Ausnet,1/07/2017,7/1/17 15:37,42917.65069,42917.65069,-37.98470198,145.463754,"80 BLUE RIDGE ROAD, DEWHURST VIC 3808",521902.0,BWN14,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,228875.0,20170824SPN_02,suspected loose connection within the FOLCB,,7.62,0,Non forest,Non forest,6,6,0,217.0037231,94872,DUNN,DUNNS HILL AWS,,35.6,14.5,7.9,0
1082,1083,Ausnet 18/91,Ausnet,28/01/2019,1/28/19 9:57,43493.41458,43493.41458,-37.878379,147.958151,"KALIMNA HOTEL, 21 KALIMNA JETTY ROAD, KALIMNA VIC 3909",1901592.0,BDL6,22kV AC,RURAL SHORT, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190130SPN_04,"Candled EDO  fuse, no evidence of ground fire. Fuse replaced.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,40.01608658,95904,LKE,LAKES ENTRANCE,,12.6,28.4,25.6,0
1210,1211,Ausnet 17/110,Ausnet,24/02/2018,2/24/18 6:59,43155.29097,43155.29097,-37.64165801,144.977833,"480 COOPER STREET, EPPING VIC 3076",928777.0,EPG35,22kV AC,URBAN, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232692.0,20180308SPN_04,Investigation has shown that the HV line has not been constructed as per any of the plans stored in our system. The pole stay was not lowered as per the work instruction when the HV line was extended.,,7.62,0,Non forest,Non forest,6,6,0,139.9977112,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,0
1054,1055,Ausnet 16/40,Ausnet ,12/10/2016,10/12/16 3:25,42655.14236,42655.14236,-37.74621099,145.653564,,1407535.0,WYK23,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,224695.0,20161012SPN_01,"Small fire in vicinity at base of pole, LV Krone fuse box melted on substation pole caused by a loose LV connection on LV leads to Krone fuse box.",,7.62,0,Non forest,Non forest,6,6,0,168.5622101,94864,YCEM,COLDSTREAM AWS,,70.2,19.3,17.5,1
1463,1464,PowerCor 19/68,PowerCor,12/11/2019,11/12/19 0:00,43781.0,0.303472222,-36.371497,141.860183," 5651 WESTERN HIGHWAY, GERANG GERUNG VIC 3418   (near Angle Road) Gerang Gerung 3418",30546090.0,NHL015,22kV AC,Rural Long, - automatic circuit recloser (ACR),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20191113PWA_02 ,Emergency services reported a crow on transformer causing sparks and small grass fire. Crew removed bird off ACR P205 Gerang.,,7.62,0,Non forest,Non forest,6,6,0,138.9689178,94827,YNHL,NHILL,,60.8,21.8,20.4,0
664,665,Ausnet 19/168,Ausnet,31/05/2020,5/31/20 1:39,43982.06875,43982.06875,-37.92899399,145.961079,"2951 MAIN NEERIM ROAD, NEERIM JUNCTION VIC 3832",2700346.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),three phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200601SPN_02,"Fuse was hung up and candleing, burn marks contained to fuse only. No fire.",,7.62,0,Non forest,Non forest,6,6,0,485.6875,94880,NJE,NOOJEE,,82.8,16.4,8.3,1
66,67,Ausnet 18/48,Ausnet,7/11/2018,11/7/18 17:15,43411.71875,43411.71875,-38.635416,146.112483,"778 WHITELAWS TRACK, BUFFALO VIC 3958",2024579.0,FTR21,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181205SPN_02,Candling fuse.,,7.62,0,Non forest,Non forest,6,6,0,171.4165344,95881,YWON,WONTHAGGI,,69.6,22,19.8,1
630,631,Ausnet 16/42,Ausnet ,16/10/2016,10/16/16 18:07,42659.75492,42659.75492,-38.02988037,145.3151008,,504819.0,NRN14,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,224761.0,20161017SPN_02,"CEOT received a report from the CFA of a fire on LV crossarm @ LIS #504819. The HV crossarm was found broken and the HV overhead conductor fell into LV conductor. HV fuse operated, BW3356. No ground fire occurred. No HVI damage occurred to customers' prop",,7.62,0,Non forest,Non forest,6,6,0,27.93048668,94879,CRAN,CRANBOURNE,,70.2,19.3,17.5,0
828,829,CitiPower 19/32,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.194444444,-37.863618,145.016591,"5 FINDON AVENUE,CAULFIELD NORTH,VIC,3161",30219923.0,AR004,11kV AC,Urban, - overhead conductor (bare; copper),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20191231PWA_12 ,"Report received of a pole being hit by lightning at the incident location. On arrival the crew found end burnt off crossarm and conductors on ground. There was a possibility of HV injection.
There was no ground fire, no reported injuries",,7.62,0,Non forest,Non forest,6,6,0,49.45066452,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
964,965,Ausnet 18/47,Ausnet,6/11/2018,11/6/18 15:53,43410.66181,43410.66181,-37.79756,145.239649,"17 PANFIELD AVENUE, RINGWOOD VIC 3134",1209065.0,RWN33,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190110SPN_01,Krone box had melted and caused burnt plastic to fall onto the ground. No damage to any customers property and no ground fire present. All damage was caused in road reserve. Fire was cause by a fault in the Krone box due to severe weather and rain earlier,,7.62,0,Non forest,Non forest,6,6,0,152.0297241,95867,SCOR,SCORESBY AWS,,69.6,22,19.8,0
83,84,PowerCor 19/238,PowerCor,11/02/2020,2/11/20 0:00,43872.0,0.898611111,-38.280986,141.614754,"249 PRINCES HIGHWAY, BOLWARRA VIC 3305",32135413.0,PLD001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20200520PWA_02 ,Customer reports fuse hanging off pole. On arrival crew found a cross-arm had burnt at the EDO mounting position,,7.62,0,Non forest,Non forest,6,6,0,30.79630089,94828,YPOD,PORTLAND AP AWS,,75.8,24.4,17.9,0
947,948,United 18/19,United,9/07/2018,7/9/18 0:00,43290.0,0.040069444,-37.81786711,145.1760891,"SPRINGVALE ROAD, NUNAWADING VIC 3131",9751815.0,NW 14,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1196382.0,20180716UTD_04,"Street light pole on fire as per MFB spring rd 1n whitehorse, center median. opp ambulance depot. light head nth bound side - LIS = 9751815",,7.62,0,Non forest,Non forest,6,6,0,130.0008392,95867,SCOR,SCORESBY AWS,,22,14.8,8,1
751,752,Jamena 18/26,Jamena,25/01/2019,1/25/19 0:00,43490.0,0.711006944,-37.779495,144.878501,60 EMU ROAD MAIDSTONE,,BY14,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,175477.0,20190126JEM_01,Small grass fire ,,7.62,0,Non forest,Non forest,6,6,0,37.01626587,94868,MELB,MELBOURNE,,12.6,28.4,25.6,0
7,8,Ausnet 19/181,Ausnet,28/06/2020,6/28/20 17:34,44010.73194,44010.73194,-38.69908098,146.10889,"25 WORFOLKS ROAD, FISH CREEK VIC 3959",2024170.0,FTR21,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200629SPN_06,22kv BA fuse failed to eject.,,7.62,0,Non forest,Non forest,6,6,0,96.63624573,95881,YWON,WONTHAGGI,,30.8,14.9,7.6,1
674,675,Ausnet 19/156,Ausnet,6/04/2020,4/6/20 7:30,43927.3125,43927.3125,-37.98227899,146.883127,"4945 TRARALGON-MAFFRA ROAD, TINAMBA VIC 3859",5723936.0,MFA22,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200508SPN_01,Plausible cause is age of the EDO Fuse.,,7.62,0,Non forest,Non forest,6,6,0,30.2579422,94907,YMES,SALE,,145.6,19.3,9.8,0
98,99,PowerCor 19/292,PowerCor,12/05/2020,5/12/20 0:00,43963.0,0.725694444,-38.387896,142.48379,"2 Banyan Street, Warrnambool",30135617.0,WBL008,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200513PWA_02 ,"Report received of pole fire at incident location. On arrival a crew found a Krone box on fire. THere was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,18.38046074,94832,90172,WARRNAMBOOL AP,,82.8,16.4,8.3,0
1263,1264,PowerCor 19/116,PowerCor,24/12/2019,12/24/19 0:00,43823.0,0.544444444,-37.443972,143.980466,"Ballarat-Daylesford Rd, Newlyn VIC 3364, Australia",33005282.0,BAN008,Low voltage AC (<1kV),Rural Long, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20191230PWA_01 ,"Vic fire reported a ground fire at the incident location. Upon arrival, a Powercor crew found an overheated isolator connection had burnt out dropping molten particles on the the grass below. This resulted in a 120 sq section of roadside being burnt. Ther",,7.62,0,Non forest,Non forest,6,6,0,559.5427856,94852,YBLT,BALLARAT,,4.4,24.6,24.7,0
1513,1514,Powercor 18/168,Powercor,14/02/2019,14/02/2019,,,-36.30984723,145.6282832,30 SUTHERLAND ROAD COSGROVE 363,30129547.0,STN024,12.7kV AC (SWER),Rural Long, - fuse (boric acid),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190214PWA_07 ,"A passer-by reported a ground fire at the incident location. 
Upon arrival, the Powercor crew found that the HV fuse hung-up and approx. 2150Ssqm grass had been burnt and extinguished by the CFA.
There was no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,120.8551025,94875,YSHT,SHEPPARTON AWS,,20.3,26,21.4,0
912,913,CitiPower 16/25,CitiPower,19/03/2017,3/19/17 0:00,42813.0,0.584027778,-37.868193,145.01453,,30219414.0,EL011,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12964.0,20170331PWA_04,"Customer phoned in to advise that the a pole mounted box has caught fire and dropped to the ground, still smoking, and a possible wire down. Upon arrival the CitiPower faults crew found that the LV FOLCB supplying 590 & 590A Inkerman Rd, Caulfield North h",,7.62,0,Non forest,Non forest,6,6,0,35.89468384,94868,MELB,MELBOURNE,,29.2,26.9,16.8,1
1524,1525,Ausnet 17/160,Ausnet,30/04/2018,4/30/18 10:00,43220.41667,43220.41667,-36.32542999,146.296938,"68 WALDARA DRIVE, WALDARA VIC 3678",5106454.0,WN2,Low voltage AC (<1kV),RURAL LONG, - connection box,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,233388.0,20180528SPN_03,Melted and burnt out three phase LV connection box.,,7.62,0,Non forest,Non forest,6,6,0,147.8309021,94889,YWGT,WANGARATTA AWS,,19,21.8,10.9,0
184,185,United 17/67,United,14/02/2018,2/14/18 0:00,43145.0,0.410578704,-38.30694315,145.0301981,231 NEPEAN HIGHWAY DROMANA,1103402.0,DMA24,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5440.0,20180226UTD_01,"A Tree has fallen on to HV, caused grass fire at lis # 1103402, no damage to UE assets, Fire Report #6723",,7.62,0,Non forest,Non forest,6,6,0,21.99007607,94898,CERB,CERBERUS AWS,,1.2,27,20.8,0
1154,1155,Jamena 16/28,Jamena,18/01/2017,1/18/17 0:00,42753.0,0.284027778,-37.706377,144.87896,,,AW12,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,144286.0,20170118JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,83.89750671,94866,YMML,MELBOURNE AP,,33.2,26.5,23.4,0
853,854,United 18/60,United,29/12/2018,12/29/18 0:00,43463.0,0.676388889,-37.7667678,145.136208,"16 BAMFIELD CLOSE, TEMPLESTOWE VIC 3106",7060057.0,BU 09,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1250886.0,20181231UTD_01,UG  pillar has melted upillar had caught fire due to failed connection inside wall next to pillar was blackened. no burn marks on ground. fire report# 3010. Lis 7060057 - street light pole next to Pillar,,7.62,0,Non forest,Non forest,6,6,0,65.98451996,95873,BUND,BUNDOORA,,117.3,25.7,22.1,1
1241,1242,Ausnet 17/45,Ausnet,21/11/2017,11/21/17 7:20,43060.30556,43060.30556,-37.60640698,145.412474,"35 LORIMERS LANE, DIXONS CREEK VIC 3775",1007063.0,LDL14,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,231317.0,20171123SPN_03,Underground service cable fault.,,7.62,0,Non forest,Non forest,6,6,0,109.4568634,94864,YCEM,COLDSTREAM AWS,,46.2,25.9,22.8,1
23,24,PowerCor 19/176,PowerCor,9/01/2020,1/9/20 0:00,43839.0,0.697916667,-38.468464,143.3075,"856 Coradjil Rd, Simpson VIC 3266",31032683.0,CDN001,22kV AC,Rural Long, - surge diverter,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200113PWA_02 ,"Crew were sectionalizing line to locate a feeder fault on CDN001. When restoring line, a lighting arrester failed on LIS-964946 ""HEYJILL 2"" S/S. The debris fell to the ground causing fire approximately 20m x 20m. The CFA and farmer assisted containing the",,7.62,0,Non forest,Non forest,6,6,0,157.6572418,95855,WEEA,WEEAPROINAH,,129.4,26.9,21.8,0
1353,1354,Powercor 18/60,Powercor,10/09/2018,10/09/2018,,,-36.94763302,141.6248538,"7332 Nhill-Harrow Rd, Miga Lake VIC 3409",,HSM004,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190613PWA_03 ,"Candled EDO fuse (fire).
Fire incident found during outage data review .
No ground fire",,7.62,0,Non forest,Non forest,6,6,0,178.3245087,95841,TOOX,TOOLONDO AWS,,19,17.2,14.6,0
871,872,CitiPower 18/31,CitiPower,1/01/2019,1/01/2019,,,-37.8072663,145.0650787,"29 GORDON STREET, BALWYN VIC 3103",30356235.0,L001,11kV AC,Urban, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20190325PWA_03 ,"MFB reported  fire  in the vicinity of Cnr King and Gordon St Balwyn.
Attending crews  found high winds caused tree limb to fall across hv and lv near pole 863057
HVI damage was identified.
An overheated connection was also found on pole 14139 , with a sm",,7.62,0,Non forest,Non forest,6,6,0,46.07288361,94868,MELB,MELBOURNE,,12.6,28.4,25.6,0
865,866,Jamena 18/23,Jamena,7/11/2018,11/7/18 0:00,43411.0,0.827083333,-37.74111,144.963677,135A BELL STREET COBURG,,CS03,Low voltage AC (<1kV),Urban, - luminaires (major road),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190819JEM_02,Public lighting lantern fire,,7.62,0,Non forest,Non forest,6,6,0,62.02183533,94867,TRNX,BMTC ANNEXE,,69.6,22,19.8,0
560,561,United 16/88,United,11/04/2017,4/11/17 0:00,42836.0,0.517361111,-37.94551873,145.0224341,,1824943.0,SR 24,11kV AC,Urban, - insulators,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5223.0,20170425UTD_04,"SR24 FDR exit sw CH1751 failed. Hv isolator failed on footpath failed/broke apart. 11kv tracked onto arm and created hotspot on pole which burnt. replaced 66kv pole, 66 inter arm, 11kv term with hv isolators, replaced all 66kv insulators.",,7.62,0,Non forest,Non forest,6,6,0,30.28095055,94870,YMMB,MOORABBIN AWS,,142.7,20.8,10.8,0
121,122,PowerCor 19/304,PowerCor,26/05/2020,5/26/20 0:00,43977.0,0.813194444,-38.411728,144.166923,"55A Belton St, Anglesea 3230",30066251.0,WPD021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200527PWA_02 ,"Vicfire reported a pole fire at the incident location. On arrival the crew found that an LV fused mains box had overheated and failed.  The box dropped debris and melted plastic to the ground, but there was no ground fire. here was no other damage or inju",,7.62,0,Non forest,Non forest,6,6,0,56.66391373,94846,AIRE,AIREYS INLET AWS,,82.8,16.4,8.3,0
1528,1529,Ausnet 18/67,Ausnet,18/12/2018,12/18/18 1:21,43452.05625,43452.05625,-36.32061417,146.899139,"16 FLYNNS LANE, OSBORNES FLAT VIC 3691",5626316.0,WOTS11,12.7kV AC (SWER),RURAL LONG, - fuse (any other type),single wire earth return (SWER),Otherwise started by a distribution system,within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20181218SPN_02,Degraded internal connection. It appears the striker pin did not operate to let the Boric Acid fuse fall out.,,7.62,0,Non forest,Non forest,6,6,0,265.2148132,94895,BCH,BEECHWORTH,,117.3,25.7,22.1,0
1122,1123,Powercor 16/98,Powercor,4/01/2017,1/4/17 0:00,42739.0,0.906944444,-37.688277,144.43618,,33075192.0,BMH004,Low voltage AC (<1kV),Rural Short,Public lighting,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12715.0,20170112PWA_06,A passer-by reported that a street light lantern (150W HPS on an outreach bracket) at pole LIS-105857 (12.5m concrete pole) had caught fire resulting in the lantern cover melting and coming down to ground through the tree beneath the pole. The fault crew ,,7.62,0,Non forest,Non forest,6,6,0,104.197052,94865,YLVT,LAVERTON AWS,,33.2,26.5,23.4,0
29,30,United 19/115,United,13/05/2020,5/13/20 0:00,43964.0,0.658634259,-38.47237664,144.8947479,"164 CAPE SCHANCK ROAD, CAPE SCHANCK VIC 3939",1312552.0,RBD21,22kV AC,Rural Short, - fuse (EDO fuse),two phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1405093.0,20200518UTD_01,"Crew replaced 10A EDO fuse at CAPE SCHANCK -ISO S/S B phase. Fuse had candled. SWER ACR RB7329 was opened by NCC to enable fuse change on the 22kV side of ACR. - fire report #6832, no ground fire. - ESV ref 13971860. LIS 1312552",,7.62,68,Melaleuca,Native forest,2,2,1,125.5344238,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3,0
1678,1679,PowerCor 19/50,PowerCor,3/10/2019,10/3/19 0:00,43741.0,0.45,-34.738589,142.653568,"Staley Rd, Wemen",32143201.0,WMN013,Low voltage AC (<1kV),Rural Short, - switch (disconnector/isolator),single phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20191007PWA_02 ,"A Customer reported that a few days ago when he started his pump, the nearby pole dropped a few large sparks that started a small grass fire. On arrival the crew found that a Low Voltage Isolator had overheated and caused hot debris to fall to the ground ",,7.62,0,Non forest,Non forest,6,6,0,49.59949875,94831,OUYE,OUYEN,,27.7,21.3,18.8,0
1544,1545,PowerCor 19/285,PowerCor,18/04/2020,4/18/20 0:00,43939.0,0.749305556,-36.148534,144.822723,"411 Brown Rd, Echuca Village VIC 3564",30125952.0,ECA005,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20200420PWA_02 ,"Call from customer advising tree down on mains wires, sparking and starting to catch fire and CFA had been called.  On arrival crew found a large branch had fallen.  The tree is located on private property on the opposite side of the road from the HV line",,7.62,0,Non forest,Non forest,6,6,0,95.18608093,94861,YECH,ECHUCA,,145.6,19.3,9.8,0
539,540,United 16/18,United,11/07/2016,7/11/16 0:00,42562.0,0.703009259,-37.95282184,145.0119522,,1822914.0,SR 11,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4992.0,20160819UTD_01,repaired active service connection to thew street light,,7.62,0,Non forest,Non forest,6,6,0,26.03133965,94870,YMMB,MOORABBIN AWS,,68.6,14.6,7.2,0
735,736,Jamena 19/39,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.21875,-37.795301,144.904318,"1 MOORE STREET, FOOTSCRAY VIC 3011",,FE6,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_08,HV fuse units candling,,7.62,0,Non forest,Non forest,6,6,0,20.64294815,94868,MELB,MELBOURNE,,4.4,24.6,24.7,0
648,649,Ausnet 17/78,Ausnet,12/01/2018,1/12/18 6:22,43112.26528,43112.26528,-37.92531902,145.497474,"137 WOORI YALLOCK ROAD, COCKATOO VIC 3781",420317.0,BGE22,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,231978.0,20180112SPN_01,A large branch failed from a large gum tree due to decay from an old wound fell into overhead HV and LV conductors.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,175.764389,94872,DUNN,DUNNS HILL AWS,,73.6,27.2,23.9,0
462,463,Powercor 16/36,Powercor,6/10/2016,10/6/16 0:00,42649.0,0.836805556,-38.0765,144.36923,,30268929.0,FNS021,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12484.0,20161012PWA_05,"CFA reported wire crossing roadway on fire. Upon arrival, the Powercor fault crew found a car had hit the pole and left the scene. The centre phase HV conductor tie had broken and the HV was resting on the x-arm. The LV x-arm had burnt through at the neut",,7.62,0,Non forest,Non forest,6,6,0,8.219356537,94854,YMAV,AVALON AWS,,70.2,19.3,17.5,0
977,978,United 17/33,United,7/11/2017,11/7/17 0:00,43046.0,0.507638889,-37.90182277,145.1746367,26 ENTALLY DRIVE WHEELERS HILL,607733.0,MGE34,22kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5334.0,20171108UTD_02,"Whisper sent for fire start, candling fuse. replaced 15 B ph PFF at lis 0607733 no cause identified at sub. no wires down as reported by mfb. fire report No3008 per W Highmore",,7.62,0,Non forest,Non forest,6,6,0,109.0096893,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8,1
1498,1499,PowerCor 19/33,PowerCor,13/08/2019,8/13/19 0:00,43690.0,0.853472222,-36.3533363,145.4314,"133 GRAHAMVALE ROAD, GRAHAMVALE VIC 3631",30128968.0,SHN024,Low voltage AC (<1kV),Rural Short, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190816PWA_03 ,Report received of a house fire at incident location. On arrival crew found fire extinguished and observed that the meter board had sustained fire damage. Crew was advised that customers gas heating had failed and they were running 4 x electric heaters in,,7.62,0,Non forest,Non forest,6,6,0,115.028801,94875,YSHT,SHEPPARTON AWS,,64.3,14.5,10,0
1428,1429,PowerCor 19/60,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.639583333,-36.58308,145.013567,5 McDonald Street Rushworth 3612 ,30127619.0,SHP014,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20191104PWA_07 ,"Customer reported a pole fire out front of school on McDonald Street, wooden pole. Crew found that FSD had been consumed and required replacement.",,7.62,0,Non forest,Non forest,6,6,0,159.3031006,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4,1
1717,1718,Powercor 18/238,Powercor,23/04/2019,23/04/2019,,,-34.2358104,142.1713465,2135 Fifteenth St Irymple,,MDA023,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190507PWA_06 ,A pole fire reported at the incident location. The attending crew found the HV strain cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,47.99137115,94693,YMIA,MILDURA,,11.6,22,11.1,0
1401,1402,Powercor 16/105,Powercor,10/01/2017,1/10/17 0:00,42745.0,0.78125,-36.755971,144.26065,,33021007.0,BET002,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12716.0,20170116PWA_01,VICFIRE reported a grassfire at the incident location.  Dispatch contacted NAO at 17:41hrs. Upon arrival the crew noted the CFA leaving the scene after extinguishing a small grass fire which burnt an area of approximately 150m² behind Clark Rubber and Spo,,7.62,0,Non forest,Non forest,6,6,0,262.9660034,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
323,324,United 17/130,United,26/06/2018,6/26/18 0:00,43277.0,0.998611111,-38.25362426,145.057301,118 RACECOURSE ROAD MOUNT MARTHA,9751716.0,MTN24,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5581.0,20180710UTD_01,lis#9751716  Confirmed pole fire. Suspect HV insulators tracking. Pole burnt out and needs replacing. Fire report # 04449 per S Goodman.,,7.62,0,Non forest,Non forest,6,6,0,34.0,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
731,732,Jamena 19/34,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.463194444,-37.740833,144.905654,"32 KERFERD STREET, ESSENDON NORTH VIC 3041",,ES26,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,191441.0,20200103JEM_14,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,58.55699921,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
1639,1640,PowerCor 19/150,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.7125,-35.44479,143.79471,"614 WEARNE ROAD, PENTAL ISLAND, VIC, 3586",30102272.0,KGT003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200108PWA_06 ,"Customer reports broken cross-arm, low wire and grass fire at incident location. When crew arrived, they found that cross-arm had burnt at the road side HV insulator and the wire had dropped to approx. 1m height. Crew found that the fire had been extingui",,7.62,0,Non forest,Non forest,6,6,0,71.09649658,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
599,600,United 17/42,United,20/12/2017,12/20/17 0:00,43089.0,0.94125,-37.95917866,145.1785698,44 CALLANDER ROAD NOBLE PARK,633975.0,NP 16,22kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5386.0,20180108UTD_04,"Capbank CALLANDER JASON LLC flex at top of fuse unit is failing, causing arcing, no fire at the time of linsmans arrival however 1st call comments idicate flames were witnessed.  LIS  0633975",,7.62,0,Non forest,Non forest,6,6,0,43.99991608,94870,YMMB,MOORABBIN AWS,,119.2,25,22.4,1
1594,1595,PowerCor 19/80,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.365972222,-35.905387,144.301367,"28 King Albert Ave, Leitchville VIC 3567",30029109.0,CHA005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191202PWA_02 ,"Customer called reporting pole caught fire and smoldering. When crew arrived, they found that cross arm had burnt and outer phase (red phase) had dropped onto the LV cross arm. Crew called an LEI who attended and advised a HVI had occurred. No ground fire",,7.62,0,Non forest,Non forest,6,6,0,83.6622467,94844,YKER,KERANG,,60.8,21.8,20.4,0
642,643,Ausnet 19/174,Ausnet,19/06/2020,6/19/20 10:26,44001.43472,44001.43472,-38.06954843,145.4678657,"14 BEVAN COURT, PAKENHAM VIC 3810",5654539.0,OFR24,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200622SPN_04,"LV pillar had burnt leads due to loose connections. leads replaced tested, and pillar returned to service.",,7.62,0,Non forest,Non forest,6,6,0,41.18249893,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,0
1210,1211,Ausnet 17/110,Ausnet,24/02/2018,2/24/18 6:59,43155.29097,43155.29097,-37.64165801,144.977833,"480 COOPER STREET, EPPING VIC 3076",928777.0,EPG35,22kV AC,URBAN, - overhead conductor (bare; steel),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232692.0,20180308SPN_04,Investigation has shown that the HV line has not been constructed as per any of the plans stored in our system. The pole stay was not lowered as per the work instruction when the HV line was extended.,,7.62,0,Non forest,Non forest,6,6,0,139.9977112,94867,TRNX,BMTC ANNEXE,,1.2,27,20.8,1
681,682,Ausnet 17/41,Ausnet,24/10/2017,10/24/17 11:40,43032.48611,43032.48611,-38.01722798,147.004803,"36 COBAINS ROAD, BUNDALAGUAH VIC 3851",2511666.0,MFA23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,230896.0,20171102SPN_02,bird likely killed by a flashover fell to the ground and started the fire,,7.62,0,Non forest,Non forest,6,6,0,19.9994812,94907,YMES,SALE,,43.4,20.7,18.3,1
1645,1646,PowerCor 19/85,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.742361111,-35.319112,141.363406,"410 Perkins Rd, Cowangie VIC 3506",32150598.0,OYN001,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20191204PWA_02 ,"Report from LSA Barry Gregg of pole fire at above address. Crew arrived and found pole that appeared to have been burning all day. There was  a lot of burnt debris from the pole but no ground fire had occurred and commented that site was very sandy.  
No ",,7.62,0,Non forest,Non forest,6,6,0,68.47489166,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4,0
455,456,PowerCor 19/55,PowerCor,31/10/2019,10/31/19 0:00,43769.0,0.634722222,-38.037505,144.356199,"520 BACCHUS MARSH ROAD, LARA VIC 3212",33044700.0,FNS011,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200501PWA_02 ,"Following on from supply outage crew found hung up burnt edo fuse. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,23.92608261,94854,YMAV,AVALON AWS,,27.7,21.3,18.8,0
354,355,United 17/97,United,18/03/2018,3/18/18 0:00,43177.0,0.595416667,-38.22775809,145.1915435,12 DROVERS LANE SOMERVILLE,1109045.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,5488.0,20180321UTD_02,Cause was private tree branch from number 14 Drovers Lane at LIS# 1109045. Damage: HV condctor on deck as above and to be repaired under A/P. Small grass fire started on site. ,,7.62,0,Non forest,Non forest,6,6,0,32.99983978,94879,CRAN,CRANBOURNE,,24.6,24.9,16.6,0
765,766,Powercor 16/80,Powercor,20/12/2016,12/20/16 0:00,42724.0,0.259722222,-37.753897,144.80484,,32167390.0,SSE031,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12650.0,20161220PWA_02,Powercor fault crew attending an outage (SSE031 feeder) found a pole-top fire at the incident location. The crew isolated the faulty section and restored the feeder. No evidence of ground fire found. Protection operated as expected. There was suspected HV,,7.62,0,Non forest,Non forest,6,6,0,56.87099838,94866,YMML,MELBOURNE AP,,47.7,25.5,24,1
612,613,Ausnet 17/35,Ausnet,8/10/2017,10/8/17 16:03,43016.66875,43016.66875,-38.07751275,145.2857168,"46 MARINER CLOSE, CRANBOURNE NORTH VIC 3977",594816.0,CRE23,22kV AC,URBAN, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230654.0,20171020SPN_01,The root cause could not be determined.,,7.62,0,Non forest,Non forest,6,6,0,41.91390228,94879,CRAN,CRANBOURNE,,43.4,20.7,18.3,0
1347,1348,Ausnet 17/56,Ausnet,30/11/2017,11/30/17 21:17,43069.88681,43069.88681,-37.06431102,146.075562,"82 STONELEIGH ROAD, MANSFIELD VIC 3722",3918752.0,MSD1,22kV AC,RURAL LONG, - fuse (boric acid),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231500.0,20171204SPN_02,Bird caused a flashover. No photos are available.,,7.62,0,Non forest,Non forest,6,6,0,340.4429016,94882,YELW,LAKE EILDON,,46.2,25.9,22.8,1
409,410,Ausnet 19/84,Ausnet,27/12/2019,12/27/19 14:30,43826.60417,43826.60417,-38.270772,146.43342,"340 TRAMWAY ROAD, HAZELWOOD NORTH VIC 3840",2616413.0,MWL24,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20200106SPN_02,bird contacted conductor,,7.62,0,Non forest,Non forest,6,6,0,88.43231201,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7,0
668,669,Ausnet 18/51,Ausnet,9/11/2018,11/9/18 22:24,43413.93333,43413.93333,-38.022076,146.669446,"2439 TRARALGON-MAFFRA ROAD, COWWARR VIC 3857",2601800.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181112SPN_01,Candling EDO fuse,,7.62,0,Non forest,Non forest,6,6,0,69.57269287,94891,YLTV,LATROBE VALLEY,,69.6,22,19.8,0
178,179,United 18/100,United,19/03/2019,3/19/19 0:00,43543.0,0.516666667,-38.33340017,145.0192425,"675 DUNNS CREEK ROAD, DROMANA VIC 3936",1307507.0,DMA15,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1275359.0,20190321UTD_01,"Truck pulled down Hv O/H ex Tee off conductors on private property LIS#1307507.. Can isolate spur via L/L/C's for repair. Tip truck has brought down HV conductors, HV to be repaired, SUB VINEYARD BITTERN isolated, Winery left off supply whilst repairs und",,7.62,0,Non forest,Non forest,6,6,0,30.65650177,94898,CERB,CERBERUS AWS,,14.6,24.8,15.9,0
1619,1620,Powercor 16/87,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.499305556,-35.812211,144.21297,,30028343.0,CHA006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1.0,0.2,12657.0,20161229PWA_01,"Powercor fault crew reported ground fire(s) associated with lightning strike to 22kV overhead conductors at the incident location. On arrival the crew found that lightning had struck overhead conductors between SW/P 46534 & SW/P 10220, both air-break swit",,7.62,0,Non forest,Non forest,6,6,0,80.71681976,94844,YKER,KERANG,,47.7,25.5,24,0
590,591,United 18/85,United,18/02/2019,2/18/19 0:00,43514.0,0.30087963,-37.91405263,145.1846426,"COLUMBIA PARK PRE SCHOOL, 26-28 COLUMBIA DRIVE, WHEELERS HILL VIC 3150",614322.0,MGE34,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1266695.0,20190305UTD_01,Gum tree on Private property at 26-28 Columbia Dve dropped 3m branch across HV and was starting to burn. C/R shortened feeder and opened MGE34 CB and branch was flicked off with operating stick,,7.62,0,Non forest,Non forest,6,6,0,103.8993607,95867,SCOR,SCORESBY AWS,,20.3,26,21.4,0
1630,1631,PowerCor 19/37,PowerCor,3/09/2019,9/3/19 0:00,43711.0,0.294444444,-35.342609,143.559233,257 Beveridge st Swan Hill vic 3585,33070207.0,SHL007,22kV AC,Urban, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191101PWA_01 ,Bird flashed over on pole top and caught fire. There was no ground fire or reported injuries.,,7.62,0,Non forest,Non forest,6,6,0,76.35057068,94843,YSWH,SWAN HILL AWS,,51.4,17.8,14.5,0
1003,1004,Ausnet 17/168,Ausnet,26/06/2018,6/26/18 13:00,43277.54167,43277.54167,-37.757381,145.352184,"250 MAIN STREET, LILYDALE VIC 3140",1006146.0,LDL12,Low voltage AC (<1kV),URBAN, - overhead conductor (ABC),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234128.0,20180628SPN_02,Fault crew attended to find faulty/failed IPC connection on LV ABC mains,,7.62,0,Non forest,Non forest,6,6,0,106.5139999,94864,YCEM,COLDSTREAM AWS,,47.2,14.3,7.2,1
540,541,United 16/23,United,11/08/2016,8/11/16 0:00,42593.0,0.600868056,-37.97770743,145.0169621,,1811878.0,BR 04,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4996.0,20160819UTD_04,Replaced burnt out 3ph fmb at lis1811878   fire report 04002 completed as jb had caught fire but had been put out by mfb before crew arrived,,7.62,0,Non forest,Non forest,6,6,0,11.23383045,94870,YMMB,MOORABBIN AWS,,69.4,15.9,10.1,0
221,222,Ausnet 18/102,Ausnet,5/02/2019,2/5/19 12:35,43501.52431,43501.52431,-38.445898,145.754206,"50 JAMES ROAD, BENA VIC 3946",2007971.0,LGA23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20190207SPN_01,Candled fuse and no evidence of ground fire. Fuse replaced,,7.62,0,Non forest,Non forest,6,6,0,194.2194519,95881,YWON,WONTHAGGI,,20.3,26,21.4,0
73,74,Ausnet 16/85,Ausnet ,26/01/2017,1/26/17 9:57,42761.41458,42761.41458,-38.629913,146.503026,,2609024.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - connection box,single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,226205.0,20170215SPN_01,A Fused Overhead Line Connector Box (FOLCB) caught fire causing the box to melt resulting in a small grass fire. Typical causes are high impedance connections or electrical overload.,,7.62,0,Non forest,Non forest,6,6,0,29.70061111,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4,1
