,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
273,274,PowerCor 19/316,PowerCor,24/06/2020,6/24/20 0:00,44006.0,0.813194444,-38.18175,144.433712,"455 Bellarine Highway, Moolap.",31011250.0,GLE024,Low voltage AC (<1kV),Rural Short, - fuse (any other type),single phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200625PWA_01,"Customer reported smoldering meterboard, no visible flames. On arrival crew found a powercor fuse on the meter board had overheated and caught fire. Meter board slightly burnt and fuse melted. There was no ground fire, no reported injuries or third party ",,7.62,0,Non forest,Non forest,6,6,0,7.138845921,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6,0
1139,1140,PowerCor 19/283,PowerCor,13/04/2020,4/13/20 0:00,43934.0,0.678472222,-37.703065,144.806132,"1017 Old Calder Hwy Service Rd, Keilor VIC 3036",26810509.0,SA006,Low voltage AC (<1kV),Rural Short, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200415PWA_02 ,Customer advised that pillar at front of his property had caught fire. Crew attended onsite the fire brigade was at the incident location with the paralleling pillar taped off. A vehicle had ran the pillar over but no one had any details.  The flashover c,,7.62,0,Non forest,Non forest,6,6,0,80.42568207,94866,YMML,MELBOURNE AP,,145.6,19.3,9.8,0
1542,1543,Powercor 16/99,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.708333333,-36.089916,144.66333,,33104974.0,ECA010,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,12714.0,20170112PWA_05,Nearby resident reported that pole sparking and flaming. CFA was leaving as line crew arrived.  Upon arrival crew found that an EDO fuse had candled on sub pole (LIS-924576) P1 DYBALL SPURLINE.  There had been high levels of lightning on Christmas eve. Th,,7.62,0,Non forest,Non forest,6,6,0,95.02892303,94861,YECH,ECHUCA,,33.2,26.5,23.4,0
1620,1621,Powercor 16/52,Powercor,12/11/2016,11/12/16 0:00,42686.0,0.331944444,-35.521346,142.98454,,32156207.0,CTN003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12602.0,20161130PWA_03,"Powercor started to receive calls from customers in the Sea Lake area, reporting a pole fire. Crews were dispatched to the area and found a lightning strike/pole fire on P32 BOIGBEAT EAST. There were no ground fires, injuries or 3rd party property damage ",,7.62,0,Non forest,Non forest,6,6,0,58.68497086,94843,YSWH,SWAN HILL AWS,,36.4,20.8,19.5,0
81,82,Ausnet 16/111,Ausnet ,15/03/2017,3/15/17 6:52,42809.28611,42809.28611,-38.58633501,146.559605,,2622133.0,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,226904.0,20170510SPN_02,Candled/burnt Boric Acid fuse tube. Boric Acid fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,33.70253754,95830,YRMX,YARRAM CFA,,29.2,26.9,16.8,1
85,86,PowerCor 19/314,PowerCor,20/06/2020,6/20/20 0:00,44002.0,0.991666667,-38.338994,141.5989,"120 Blair Street, Portland",33060158.0,PLD004,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20200622PWA_03 ,"CFA reported a pole fire at the above address. The crew attended and found a faulted Krone box on the sub pole.  It had overheated and melted. No ground fire was involved.  CFA attended the incident. There was no ground fire, no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,16.90188026,94826,CPNE,CAPE NELSON AWS,,30.8,14.9,7.6,1
36,37,Ausnet 18/159,Ausnet,12/04/2019,4/12/19 11:15,43567.46875,43567.46875,-38.50656602,145.283878,"2 DIXON STREET, SURF BEACH VIC 3922",2809076.0,PHI11,Low voltage AC (<1kV),RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190416SPN_02,Krone box has failed on the pole resulting in small ground fire (1mx1m) at base of the pole. Cause of failure unknown,,7.62,0,Non forest,Non forest,6,6,0,17.35976982,94892,RHYL,RHYLL AWS,,11.6,22,11.1,0
405,406,Ausnet 17/123,Ausnet,2/03/2018,3/2/18 20:03,43161.83542,43161.83542,-38.158266,146.235745,"L1 WALSHES ROAD, WESTBURY VIC 3825",2201653.0,MOE22,22kV AC,RURAL LONG, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232689.0,20180308SPN_03,Appears a bird caused a flashover between a HV conductor to a LA and a steel crossarm/concrete pole causing the bird to catch fire and resulting in a ground fire.,,7.62,0,Non forest,Non forest,6,6,0,78.99491882,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6,1
615,616,Ausnet 17/147,Ausnet,24/03/2018,3/24/18 18:00,43183.75,43183.75,-37.91535802,145.299506,"351 LYSTERFIELD ROAD, LYSTERFIELD VIC 3156",1302523.0,FGY21,Low voltage AC (<1kV),URBAN, - overhead conductor (insulated),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,233000.0,20180326SPN_04,A 4 core LV service mains to a FOLCB on pole for a customer's UG service was worn through and faulted phase to phase.,,7.62,0,Non forest,Non forest,6,6,0,115.7529602,94872,DUNN,DUNNS HILL AWS,,24.6,24.9,16.6,0
1227,1228,Ausnet 18/36,Ausnet,29/08/2018,8/29/18 18:34,43341.77361,43341.77361,-37.69817168,145.1617987,"40 LEANE DRIVE, ELTHAM VIC 3095",5645776.0,ELM15,22kV AC,RURAL SHORT, - transformer (kiosk mounted),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20181116SPN_03,Kiosk transformer failed as a result of failed/damaged connections leading to insulation heating up and subsequently catching fire.,,7.62,0,Non forest,Non forest,6,6,0,61.11355972,95873,BUND,BUNDOORA,,49.4,15.1,10.1,0
905,906,CitiPower 16/18,CitiPower,20/08/2016,8/20/16 0:00,42602.0,0.754166667,-37.86277,145.01956,,30198370.0,AR007,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12360.0,20160830PWA_01,"Trams control room reported a light fitting on Tramway Pole was on fire at the above incident location. On arrival, the crew found that a light fitting cap on a PTC Tramway Pole (located on the Tramway medium strip) had caught on fire, which melted the ca",,7.62,0,Non forest,Non forest,6,6,0,56.49304581,94868,MELB,MELBOURNE,,69.4,15.9,10.1,0
1560,1561,Ausnet 19/43,Ausnet,1/10/2019,10/1/19 14:15,43739.59375,43739.59375,-36.147134,146.943083,"WODONGA SALEYARDS, 120 WHYTES ROAD, BANDIANA VIC 3691",5209508.0,WOTS25,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20191015SPN_02,Container lift operator had loaded a container on the Container Lift and was waiting for a truck to arrive to load it on. He had his lunch with him in the cabin of the container lift and decided to drive to where his car was parked in the shade to have lu,,7.62,0,Non forest,Non forest,6,6,0,169.017395,94895,BCH,BEECHWORTH,,27.7,21.3,18.8,0
1657,1658,PowerCor 19/223,PowerCor,4/02/2020,2/4/20 0:00,43865.0,0.900694444,-35.207874,143.40211,"2267 MURRAY VALLEY HIGHWAY,VINIFERA,VIC,3591",33069333.0,SHL002,22kV AC,Rural Long, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200210PWA_02 ,"Customer reported fire on top of pole and sparking wires at incident location. Upon arrival crew found that the fire had been extinguished by the CFA. There appears to have been a HV capacitor fault, no damage to pole. There was no ground fire, no reporte",,7.62,0,Non forest,Non forest,6,6,0,67.01804352,94843,YSWH,SWAN HILL AWS,,75.8,24.4,17.9,0
1053,1054,Ausnet 16/28,Ausnet ,25/08/2016,8/25/16 15:02,42607.62704,42607.62704,-37.75557002,145.684837,,1407925.0,WYK23,22kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,223925.0,20160829SPN_01,"HVABC joint failed in Alpine St, Warburton. Report received of fire on the ground. DAO advised. Failure occurred during REFCL testing.",,7.62,0,Non forest,Non forest,6,6,0,170.1313324,94864,YCEM,COLDSTREAM AWS,,69.4,15.9,10.1,0
227,228,Ausnet 18/65,Ausnet,17/12/2018,12/17/18 6:34,43451.27361,43451.27361,-38.31452099,145.908804,"172 FERNDALE-STRZELECKI ROAD, FERNDALE VIC 3821",2005124.0,LGA24,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190111SPN_05,Candled EDO fuse. Replaced fuse and restored supply.,,7.62,0,Non forest,Non forest,6,6,0,216.9075317,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,0
438,439,Ausnet 16/78,Ausnet ,12/01/2017,1/12/17 12:46,42747.53194,42747.53194,-38.123077,147.080431,,2503205.0,MWTS-SLE,66kV AC,UNCLASSIFIED, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,226009.0,20170111SPN_01,A very large bird (an Eagle) landed on a concrete pole with steel crossarms (dual circuit 66kV lines and a single circuit 22 kV line angle type structure) and made contact with a 66kV conductor (and believed to the steel crossarm) resulting in electrocuti,,7.62,0,Non forest,Non forest,6,6,0,6.374817848,94907,YMES,SALE,,33.2,26.5,23.4,0
136,137,United 19/41,United,26/11/2019,11/26/19 0:00,43795.0,0.453136574,-38.32392566,144.7322357,"3572-3574 POINT NEPEAN ROAD, PORTSEA VIC 3944",1302728.0,STO22,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1355337.0,20191204UTD_01,CFA reported tree branch on fire but was out when crew arrived. Crew found tree branch resting on HV conductors. Private tree from 3568 Point Nep Rd. , - crossarm (wood),7.62,0,Non forest,Non forest,6,6,0,15.05648518,94857,GROV,GEELONG AP AWS,,60.8,21.8,20.4,0
830,831,CitiPower 19/34,CitiPower,3/01/2020,1/3/20 0:00,43833.0,0.877083333,-37.836326,145.06263,"411 Camberwell Road, Camberwell, VIC 3124",30174779.0,CL011,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20200107PWA_06 ,"MFB reported wire down and ground fire in front of the above incident location. On arrival, crew noticed the ground fire was already put out and the found a broken tree branch had fallen onto an Low Voltage (LV) overhead service cable. There was a ground ",,7.62,0,Non forest,Non forest,6,6,0,61.99606705,94868,MELB,MELBOURNE,,129.4,26.9,21.8,1
968,969,Ausnet 18/110,Ausnet,10/02/2019,2/10/19 7:41,43506.32014,43506.32014,-37.73673899,145.172315,"1 KEARNEY LANE, TEMPLESTOWE VIC 3106",1207946.0,ELM34,22kV AC,URBAN, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190211SPN_02,Candled EDO fuse and no evidence of ground fire. Suspect fault occurred during previous lightning storm. Replaced EDO tube and restored supply.,,7.62,0,Non forest,Non forest,6,6,0,36.88124084,95873,BUND,BUNDOORA,,20.3,26,21.4,0
1136,1137,PowerCor 19/46,PowerCor,23/09/2019,9/23/19 0:00,43731.0,0.617361111,-37.711061,144.732534,"58 Olsen Retreat, Caroline Springs VIC 3023, Australia",30322459.0,SA011,Low voltage AC (<1kV),Urban, - underground service cable (other),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20191002PWA_06 ,"Constable Alistair- Caroline Springs Police reports copper has been stolen out of pit on hume drive- between Infinity Dr and Lancefield Dr (thinks roughly at the back of 57 olsen retreat), pit lid is missing, wires pulled out of pit and exposed and burnt ",,7.62,0,Non forest,Non forest,6,6,0,104.158989,94866,YMML,MELBOURNE AP,,51.4,17.8,14.5,0
442,443,Powercor 16/23,Powercor,2/07/2016,7/2/16 0:00,42575.0,0.772222222,-37.923163,141.2754,,30089503.0,PLD003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12289.0, 20160803PWA_02,A  customer reported a small fire at the top of a pole. On arrival the attending crew found that a fire had burnt  and significantly damaged substation pole Dartmoor town 18. There was no evidence of ground fire identifiable.  There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,35.89730835,95840,DARX,DARTMOOR AWS,,68.6,14.6,7.2,1
565,566,United 19/39,United,26/11/2019,11/26/19 0:00,43795.0,0.257638889,-37.91764307,145.1493286,"226-236 WELLINGTON ROAD, CLAYTON VIC 3168",622882.0,SVTS-EB,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1355208.0,20191203UTD_04,"66KV termination xarm burnt through at insulator. lis #0622882, P/M #1000725805", - pole (wood),7.62,0,Non forest,Non forest,6,6,0,64.06006622,94870,YMMB,MOORABBIN AWS,,60.8,21.8,20.4,0
1047,1048,Ausnet 16/43,Ausnet ,16/10/2016,10/16/16 22:35,42659.94156,42659.94156,-37.76725099,145.471065,,1014014.0,WYK12,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224759.0,20161017SPN_01,An AusNet Services' fault crew attended an incident and advised CEOT that a small ground fire was observed around AusNet Services' assets ex HV Switch LD463. The fire size was less than 10m x 1m in size. A tall gum tree fell onto the HV overhead line and ,,7.62,0,Non forest,Non forest,6,6,0,133.0820313,94864,YCEM,COLDSTREAM AWS,,70.2,19.3,17.5,0
11,12,Ausnet 16/79,Ausnet ,16/01/2017,1/16/17 18:35,42751.77431,42751.77431,-38.65242601,146.325796,,2014374.0,FTR12,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,226065.0,20170117SPN_01,A tractor with a mowing unit attached contacted a 3-wire  overhead service cable which broke and fell to the ground causing sparks resulting in a small grass fire.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,59.33969879,95830,YRMX,YARRAM CFA,,33.2,26.5,23.4,0
1226,1227,Ausnet 19/165,Ausnet,20/05/2020,5/20/20 19:52,43971.82778,43971.82778,-37.59356394,145.1618873,"181 CHAPEL LANE, DOREEN VIC 3754",919037.0,DRN14,12.7kV AC (SWER),RURAL SHORT, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,,20200601SPN_03,Degradation of the fuse,,7.62,0,Non forest,Non forest,6,6,0,143.6815948,95873,BUND,BUNDOORA,,82.8,16.4,8.3,0
192,193,United 17/111,United,14/04/2018,4/14/18 0:00,43204.0,0.455960648,-38.33859004,145.1220067,230 MYERS ROAD BALNARRING,3440979.0,HGS23,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5557.0,20180608UTD_03,"Cust reporting that tree branch on lines is currently on fire - Private tree branch has been taken off overhead conductors, no damage to UE assets/no follow up required, lis 3440979,",,7.62,0,Non forest,Non forest,6,6,0,95.57994843,94898,CERB,CERBERUS AWS,,19,21.8,10.9,1
44,45,Ausnet 16/64,Ausnet ,19/12/2016,12/19/16 17:57,42723.74793,42723.74793,-38.521948,145.387463,,2812439.0,WGI31,22kV AC,RURAL SHORT, - connector / termination,three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,225855.0,20161220SPN_01,AusNet Services' fault crew attended the site and discovered a small 6m x 4m fire had burnt out in relatively short green grass at the base of the concrete pole. The White Phase Ampact connector had failed at the top of the ACR line side isolator.No damag,,7.62,0,Non forest,Non forest,6,6,0,29.01395035,94892,RHYL,RHYLL AWS,,47.7,25.5,24,0
1342,1343,Ausnet 19/94,Ausnet,5/01/2020,1/5/20 17:32,43835.73056,43835.73056,-37.11104501,145.983836,"WINDY RIDGE, 340 CAMPAGNOLOS ROAD, MANSFIELD VIC 3722",3913642.0,MSD2,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200108SPN_04,Candled fuse.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,317.1610107,94882,YELW,LAKE EILDON,,129.4,26.9,21.8,0
738,739,Jamena 19/47,Jamena,5/01/2020,1/5/20 12:06,43835.50417,43835.50417,-37.747624,144.879677,"56 ROSEHILL ROAD, KEILOR EAST VIC 3033",,KTSES,66kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-Moderate,0.2,0.04,,20200105JEM_01,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,18.82752228,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
1350,1351,Ausnet 19/112,Ausnet,23/01/2020,1/23/20 11:32,43853.48056,43853.48056,-37.10066696,148.6181671,"2395 MCKILLOPS ROAD, TUBBUT VIC 3888",5767736.0,BM8B31,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200124SPN_01,Dead pine tree bringing HV conductor to ground.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,524.1652222,94913,GELA,GELANTIPY AWS,,129.4,26.9,21.8,0
1441,1442,Powercor 16/117,Powercor,22/01/2017,1/22/17 0:00,42757.0,0.892361111,-36.460122,145.40816,,32191546.0,STN021,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12778.0,20170201PWA_07,"Customer reported a fire on a pole at the incident location. On arrival the crew found that a LV FSD had failed due to suspected poor connection and caught on fire, molten plastic fell to the ground but no ground fire resulted. 



There were no reported ",,7.62,0,Non forest,Non forest,6,6,0,115.2640991,94875,YSHT,SHEPPARTON AWS,,33.2,26.5,23.4,0
845,846,United 18/30,United,28/08/2018,8/28/18 0:00,43340.0,0.821712963,-37.90328162,145.0452851,"7 ORMOND ROAD, ORMOND VIC 3204",2322622.0,BT 09,11kV AC,Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1213290.0,20180909UTD_02,"HV LA needs to be cut clear, LIS# 2322622, crew to return later to cut clear. crew also replaced copper D on the blue phs.",,7.62,0,Non forest,Non forest,6,6,0,39.91696167,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,0
278,279,Powercor 18/225,Powercor,4/08/2019,4/08/2019,,,-38.16155291,144.3444575,"406 Pakington St, NEWTOWN  (sth of Rutland St)",32087669.0,GL022,22kV AC,Urban, - pole (wood),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190409PWA_04 ,"Powercor received a report from Vic FIre of an explosion and pole on fire in Pakington St.
When crews arrived they found a possum had shorted across the HV switch. 
This resulted in some grass igniting on the pole which had  grown up the pole along the ea",,7.62,0,Non forest,Non forest,6,6,0,20.29584122,94857,GROV,GEELONG AP AWS,,64.3,14.5,10,0
253,254,PowerCor 19/114,PowerCor,22/12/2019,12/22/19 0:00,43821.0,0.525694444,-38.143941,142.985337,"120 CRUICKSHANKS ROAD, GLENORMISTON NORTH VIC 3265",30042218.0,TRG001,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200518PWA_07 ,Crew attending outage found burnt off edo fuse at incident location.,,7.62,0,Non forest,Non forest,6,6,0,140.4739075,94840,MORT,MORTLAKE AWS,,4.4,24.6,24.7,1
1004,1005,United 16/19,United,13/07/2016,7/13/16 0:00,42564.0,0.771365741,-37.89888856,145.2233307,,8808747.0,MGE21,22kV AC,Urban, - surge diverter,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,4993.0,20160819UTD_02,"Lis 8808747, LA on B phase found blowen clear. All three cut clear. Notification ##1000537547",,7.62,0,Non forest,Non forest,6,6,0,55.87324142,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2,0
1384,1385,PowerCor 19/221,PowerCor,1/02/2020,2/1/20 0:00,43862.0,0.34375,-36.64201,142.700579,"Wimmera Hwy, Rupanyup 3388",32107806.0,STL006,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200204PWA_03,"Vic fire reported a pole fire at the above location on a SWER intermediate pole. There was a small patch of stubble burnt, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,149.3699951,95835,YLNG,LONGERENONG,,75.8,24.4,17.9,0
1624,1625,Powercor 16/193,Powercor,20/04/2017,4/20/17 0:00,42845.0,0.772222222,-35.599643,143.93468,,32030269.0,KGT003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,13046.0,20170427PWA_03,"CFA reported Pole Fire APPROX 600-700 metres SOUTH of intersection of Kerang - Murrabit Road and Guilmartin Road Capels Crossing.   Crew attended and assessed the partially burnt HV intermediate crossarm where the insulator pin had fallen through, crew as",,7.62,0,Non forest,Non forest,6,6,0,73.99828339,94844,YKER,KERANG,,142.7,20.8,10.8,0
741,742,Jamena 19/59,Jamena,13/03/2020,3/13/20 0:00,43903.0,0.899305556,-37.786848,144.879318,"68 BALLARAT ROAD, MAIDSTONE VIC 3012",,BY12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,,20200403JEM_03,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,34.27507782,94868,MELB,MELBOURNE,,78.2,22.9,14.4,0
718,719,PowerCor 19/194,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.757638889,-37.748067,144.772105,"48 PRESIDENT ROAD,ALBANVALE,VIC,3021",32163922.0,SSE031,Low voltage AC (<1kV),Urban, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20200228PWA_05 ,"Report received from vic fire of pole fire. There was no ground fire, no reported injuries or third party property damage. Possible lightning strike.",,7.62,0,Non forest,Non forest,6,6,0,69.73641205,94866,YMML,MELBOURNE AP,,129.4,26.9,21.8,0
1112,1113,Powercor 18/232,Powercor,9/12/2018,9/12/2018,,,-37.555161,143.897295,"32 Water St, Brown Hill",30283126.0,BAN015,Low voltage AC (<1kV),Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20190416PWA_01 ,"A crew investigating an outage found that an unknown vehicle had contacted a communications cable above Water St, 
The force of the impact caused the communications cable to contact the overhead LV conductors. 
This resulted in hot debris falling to the g",,7.62,0,Non forest,Non forest,6,6,0,456.7048645,94852,YBLT,BALLARAT,,117.3,25.7,22.1,1
573,574,United 19/95,United,18/02/2020,2/18/20 0:00,43879.0,0.793773148,-38.01425826,145.2629011,"11-13 WESTPOOL DRIVE, HALLAM VIC 3803",639074.0,DN08,22kV AC,Urban, - switch (disconnector/isolator),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,1381450.0,20200331UTD_02,Customer adved switch opposite hit by lightning and exploded. Was on fire for short time. Now out. Switch replaced lis 0639074,330kV AC,7.62,0,Non forest,Non forest,6,6,0,26.16330338,94879,CRAN,CRANBOURNE,,75.8,24.4,17.9,1
301,302,United 19/56,United,21/12/2019,12/21/19 0:00,43820.0,0.999756944,-38.13732767,145.1239161,"377 NEPEAN HIGHWAY, FRANKSTON VIC 3199",3308817.0,FTN22,Low voltage AC (<1kV),Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1364161.0,20200114UTD_05,"TX LV Krone Box has melted (red phase contact failed, however it shorted to white phase.).  Outage to substation to replace krone box. Fire Report #6830 - smal fire started nature strip area 1/2 metre square, crew have sent photos to dispatch. LIS 3308817", - transformer (any other type),7.62,0,Non forest,Non forest,6,6,0,7.575683594,94879,CRAN,CRANBOURNE,,4.4,24.6,24.7,1
79,80,Ausnet 18/160,Ausnet,13/04/2019,4/13/19 20:40,43568.86111,43568.86111,-38.64419299,146.6719,"317 YARRAM-PORT ALBERT ROAD, LANGSBOROUGH VIC 3971",2608590.0,FTR23,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190416SPN_03,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,2.133933067,95830,YRMX,YARRAM CFA,,11.6,22,11.1,0
171,172,United 19/104,United,17/03/2020,3/17/20 0:00,43907.0,0.510451389,-38.37464693,145.0514026,"101 STANLEYS ROAD, RED HILL SOUTH VIC 3937",1318468.0,DMA13,22kV AC,Urban, - fuse (boric acid),two phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,1389174.0,20200409UTD_02,RPh BA at RB0510 was found broken in 1/2 with obvious signs of candling... Replaced barrell... LIS#1318468... 1Ph supply.,single wire earth return (SWER),7.62,44,Eucalypt Medium Open,Native forest,2,2,1,122.9722748,94898,CERB,CERBERUS AWS,,78.2,22.9,14.4,0
441,442,PowerCor 19/273,PowerCor,20/03/2020,3/20/20 0:00,43910.0,0.572916667,-37.923903,141.275299," 28 Ascot St, Dartmoor VIC 3304",30089487.0,PLD003,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200323PWA_02 ,"Vic fire reported smoldering  pole at incident location. ON arrival crew found a crossarm has burnt through. The fire self extinguished. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,32.60289001,95840,DARX,DARTMOOR AWS,,78.2,22.9,14.4,1
990,991,United 17/126,United,15/06/2018,6/15/18 0:00,43266.0,0.399305556,-37.83303921,145.1593257,1A LAGOONA COURT BLACKBURN,7026473.0,BH 11,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5571.0,20180626UTD_02,"burnt out S/L head on lis # 7026473, 150 HPS lantern, isolated at service on lis # 7018257, traffic control required or do early or late in day, refer # 1189087",,7.62,0,Non forest,Non forest,6,6,0,94.02671051,95867,SCOR,SCORESBY AWS,,47.2,14.3,7.2,0
374,375,Ausnet 17/101,Ausnet,14/02/2018,2/14/18 9:38,43145.40139,43145.40139,-38.22119371,145.5921678,"185 OBRIENS ROAD, BAYLES VIC 3981",513344.0,LLG11,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232492.0,20180307SPN_01,Large tree branch fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,13.9859581,95854,ELLI,ELLINBANK,,1.2,27,20.8,1
1503,1504,PowerCor 19/189,PowerCor,14/01/2020,1/14/20 0:00,43844.0,0.479166667,-36.400998,145.399409,"7 Chuck Rd, Sheparton",33095419.0,STN022,22kV AC,Urban, - fuse (powder filled),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200115PWA_05 ,"A Customer who wished to remain anonymous reported that a bird caused an ""explosion"" on the pole opposite 7 Chuck St and fell to the ground causing a small grassfire.  On arrival the crew found that a bird had caused a flashover on the HV fuses of the Sub",,7.62,0,Non forest,Non forest,6,6,0,113.4614029,94875,YSHT,SHEPPARTON AWS,,129.4,26.9,21.8,0
546,547,United 16/54,United,18/12/2016,12/18/16 0:00,42722.0,0.562141204,-37.98743722,145.0704319,,1809060.0,M  35,11kV AC,Urban, - connector / termination,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5113.0,20161222UTD_02,Customer reports of balloons into O/H line and this likely cause a conductor to fail due to wrappon burning  and ampact connector failing at pole LIS 1809060. Conductor down at pole LIS1809059 (hv conductor started small grass fire) ,,7.62,0,Non forest,Non forest,6,6,0,20.00000191,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
694,695,PowerCor 19/190,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.766666667,-37.874369,143.765717,"Geggies Rd, Corindhap Vic. 3352",30005750.0,BAS022,12.7kV AC (SWER),Rural Long, - surge diverter,single wire earth return (SWER),Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200117PWA_03 ,A Powercor crew was called to an All Supply Failure report at the Dereel Sth SWER Isolating Substation. When the crew arrived onsite they discovered that a lightning strike had damage a surge diverter mounted on the pole and part of the damaged surge dive,,7.62,0,Non forest,Non forest,6,6,0,250.3780365,94863,SHEO,SHEOAKS AWS,,129.4,26.9,21.8,1
1419,1420,Powercor 16/20,Powercor,15/07/2016,7/15/16 0:00,42566.0,0.79375,-36.587518,142.38894,,32090075.0,HSM001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12235.0,20160718PWA_02,VicFire reported a pole fire at the incident location.  On arrival the crew found that a high voltage wooden SWER s/s pole had burnt through approximately 4m above ground and had fallen to the ground. There was no ground fire. There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,131.7428589,95835,YLNG,LONGERENONG,,68.6,14.6,7.2,0
1665,1666,Powercor 18/289,Powercor,25/04/2019,4/25/19 0:00,43580.0,0.538888889,-35.121338,142.01991,"139 LOWAN TANK ROAD - WALPEUP, VIC, 3507",32147524.0,OYN001,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,,20190429PWA_02 ,Cross arm fire due to leakage current.,,7.62,0,Non forest,Non forest,6,6,0,102.4548645,95831,WALP,WALPEUP RESEARCH,,11.6,22,11.1,1
912,913,CitiPower 16/25,CitiPower,19/03/2017,3/19/17 0:00,42813.0,0.584027778,-37.868193,145.01453,,30219414.0,EL011,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12964.0,20170331PWA_04,"Customer phoned in to advise that the a pole mounted box has caught fire and dropped to the ground, still smoking, and a possible wire down. Upon arrival the CitiPower faults crew found that the LV FOLCB supplying 590 & 590A Inkerman Rd, Caulfield North h",,7.62,0,Non forest,Non forest,6,6,0,35.89468384,94868,MELB,MELBOURNE,,29.2,26.9,16.8,0
338,339,United 19/76,United,10/01/2020,1/10/20 0:00,43840.0,0.672800926,-38.11963152,145.1540915,"18 LINDSAY STREET, FRANKSTON NORTH VIC 3200",3309505.0,FTN13,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1368166.0,20200204UTD_01,"Per MFB Lis# 3309505. Broken HV inter x-arm, LINDSAY cnr MORETON. LIS 3309505. Dropped onto HV t-off x-arm. (x-arm burnt through). O/S 18 LINDSAY ST FRANKSTON NORTH Po ESV advised (ref #13151279) - pole fire. \", - oil-filled circuit recloser (OCR),7.62,0,Non forest,Non forest,6,6,0,13.74333954,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
393,394,Ausnet 17/104,Ausnet,14/02/2018,2/14/18 20:15,43145.84375,43145.84375,-38.24132198,145.875583,"1729 LARDNERS TRACK, LARDNER VIC 3821",2705277.0,WGL23,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,232421.0,20180215SPN_02,Tree branch fell into overhead HV line.,,7.62,0,Non forest,Non forest,6,6,0,121.9151459,95854,ELLI,ELLINBANK,,1.2,27,20.8,1
204,205,United 18/50,United,21/11/2018,11/21/18 0:00,43425.0,0.890868056,-38.36562048,145.2015613,"COOK ROAD, HMAS CERBERUS VIC 3920",8826921.0,HGS31,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,1238816.0,20181206UTD_06,"large cypress hedge on defense land growing close to HV.  LIS# 8826921 to LIS# 1110586  branch has burnt through & has been removed by fire crew, tree clearers on site assessing any further follow up required.",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,8.371703148,94898,CERB,CERBERUS AWS,,69.6,22,19.8,0
977,978,United 17/33,United,7/11/2017,11/7/17 0:00,43046.0,0.507638889,-37.90182277,145.1746367,26 ENTALLY DRIVE WHEELERS HILL,607733.0,MGE34,22kV AC,Urban, - fuse (powder filled),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5334.0,20171108UTD_02,"Whisper sent for fire start, candling fuse. replaced 15 B ph PFF at lis 0607733 no cause identified at sub. no wires down as reported by mfb. fire report No3008 per W Highmore",,7.62,0,Non forest,Non forest,6,6,0,109.0096893,95867,SCOR,SCORESBY AWS,,46.2,25.9,22.8,0
372,373,Ausnet 18/163,Ausnet,18/04/2019,4/18/19 10:28,43573.43611,43573.43611,-38.27664501,145.569487,"30 WATTLE COURT, LANG LANG VIC 3984",514134.0,LLG12,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190418SPN_02,Candled BA HV fuse. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,14.43743706,94892,RHYL,RHYLL AWS,,11.6,22,11.1,1
929,930,Ausnet 19/46,Ausnet,7/10/2019,10/7/19 22:25,43745.93403,43745.93403,-37.753261,145.212213,"36 HODSON ROAD, WARRANDYTE VIC 3113",1206025.0,RWN31,Low voltage AC (<1kV),RURAL SHORT, - underground service cable (residential),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20191010SPN_02,2 x 4 wire services caught fire in conduit on pole and burnt to FOLCB.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,98.10494232,95867,SCOR,SCORESBY AWS,,27.7,21.3,18.8,0
365,366,United 16/94,United,30/06/2017,6/30/17 0:00,42916.0,0.381122685,-38.1057932,145.1874009,,8814301.0,FTN23,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5259.0,20170721UTD_08,LV chrone box found burnt out at Woodvale-Strathearn S/Stn. S/Stn isolated LV and HV and customers restored via LV //s. krone box has been replaced and 315 amp fuses have been replaced on a all 3 phases lis# 8814301,,7.62,0,Non forest,Non forest,6,6,0,27.37915421,94879,CRAN,CRANBOURNE,,21.4,14.9,7.2,1
1102,1103,PowerCor 19/219,PowerCor,31/01/2020,1/31/20 0:00,43861.0,0.674305556,-37.655204,143.671287,"39 Bandys Road, Smythesdale 3351 ",33002842.0,BAS021,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20200205PWA_01 ,Vic fire reported a grass fire (8ha) at incident location. On arrival crew found a overheated FOLCB with one fuse base on the ground. There was no reported injuries. Damage sustained to pasture and fencing.,,7.62,0,Non forest,Non forest,6,6,0,359.2270508,94852,YBLT,BALLARAT,,129.4,26.9,21.8,0
1348,1349,Ausnet 17/125,Ausnet,7/03/2018,3/7/18 20:15,43166.84375,43166.84375,-37.06326,146.084376,"7 GRIFFIN AVENUE, MANSFIELD VIC 3722",3917722.0,MSD4,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,232770.0,20180313SPN_02,A magpie has caused a flashover between EDO fuses at pole substation.,,7.62,0,Non forest,Non forest,6,6,0,334.7514954,94882,YELW,LAKE EILDON,,24.6,24.9,16.6,0
54,55,Ausnet 19/105,Ausnet,20/01/2020,1/20/20 8:51,43850.36875,43850.36875,-38.49223831,145.9934939,"30 Christoffersens Rd, Nerrena VIC 3953, Australia",2001124.0,LGA14,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200121SPN_03,Suspected lightning/storm impact.,,7.62,0,Non forest,Non forest,6,6,0,58.3680191,95854,ELLI,ELLINBANK,,129.4,26.9,21.8,0
1592,1593,PowerCor 19/39,PowerCor,5/09/2019,9/5/19 0:00,43713.0,0.272222222,-35.885581,144.23991,"Leitchville-Kerang Rd, Horfield VIC 3567, Australia",33021753.0,CHA005,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190906PWA_02 ,"Customer reported wires down and fire at incident location. Upon arrival the fault crew found that a swan had hit conductors nearest pole 17 of the Leitchville line, bringing 2 of the 3 conductors down. A ground fire was initiated due to downed conductors",,7.62,0,Non forest,Non forest,6,6,0,82.3526535,94844,YKER,KERANG,,51.4,17.8,14.5,0
508,509,United 18/98,United,10/03/2019,3/10/19 0:00,43534.0,0.687152778,-37.92671786,144.9942521,"44 NEW STREET, BRIGHTON VIC 3186",1805858.0,MR 32,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1273660.0,20190320UTD_03,"X arm fire at LIS#1805858, req replacement. ASR except sth cct out of NEW N51-WOLSELEY - Fire Ignition Report #: 02525 EAP #47848 issued @ 1745 by DVL. Crew replaced hv inter x-arm and sleaved out damaged lv mains on red phs on south cct of NEW N51 WOLSEL",,7.62,0,Non forest,Non forest,6,6,0,13.89917564,94870,YMMB,MOORABBIN AWS,,14.6,24.8,15.9,0
747,748,Powercor 18/276,Powercor,24/09/2018,24/09/2018,,,-37.84001253,144.8439351,"22 Cooper Avenue, Altona North",,AL002,Low voltage AC (<1kV),Urban, - transformer (pole mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190607PWA_04 ,"MFB reported a transformer was on fire. 
Upon arrival the fault crew found a melted red phase LV bushing a 300kVA pole sub.
 The fire self extinguished according to the MFB. 
The fire was contained to the area immediately surrounding the LV bushing and tr",,7.62,0,Non forest,Non forest,6,6,0,12.56922054,94865,YLVT,LAVERTON AWS,,19,17.2,14.6,0
1059,1060,Ausnet 19/104,Ausnet,19/01/2020,1/19/20 19:45,43849.82292,43849.82292,-37.80859237,147.6478225,"125 GREAT ALPINE ROAD, LUCKNOW VIC 3875",5830050.0,BDL ZSS,22kV AC,RURAL SHORT, - fuse (powder filled),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200121SPN_04,Suspected cause was electrical tracking.,,7.62,0,Non forest,Non forest,6,6,0,16.90596008,94912,YBNS,BAIRNSDALE AIRPORT,,129.4,26.9,21.8,0
1625,1626,PowerCor 19/207,PowerCor,22/01/2020,1/22/20 0:00,43852.0,0.717361111,-35.624518,144.091354,365 Koondrook-Murrabit Road Koondrook 3580,33021888.0,KGT003,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20200206PWA_02 ,"Customer reported wire down, started small grass fire at incident location. There was no conductor damage. CFA on site. There was a small ground fire, no reported injuries or third party property damage.",,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,77.31099701,94844,YKER,KERANG,,129.4,26.9,21.8,0
286,287,PowerCor 19/26,PowerCor,19/07/2019,7/19/19 0:00,43665.0,0.741666667,-38.25939097,144.5348672,"3 Lowe Street, Ocean Grove",33043236.0,DDL011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_02 ,"A customer saw sparks coming from pole with streetlight on it, first pole in Lowe St. Power went off momentarily. A crew was dispatched to investigate. On arrival the crew identified a live HV conductor laying on the ground between P1 (LIS-7141) and P2 (L",,7.62,0,Non forest,Non forest,6,6,0,37.13196945,94857,GROV,GEELONG AP AWS,,52.8,15,7.7,0
574,575,United 19/100,United,2/03/2020,3/2/20 0:00,43892.0,0.500648148,-37.99386348,145.2350193,"15 MATIPO STREET, DOVETON VIC 3177",623092.0,DN11,Low voltage AC (<1kV),Urban, - overhead service conductor (residential),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1384525.0,20200306UTD_01,"replaced service, burning at simpy crimp. sign of fire on service, melting and burn marks. fire report#05245. fire was out when crew arrived. WISPIR sent. ESV #: 13517982.",1500V DC,7.62,0,Non forest,Non forest,6,6,0,36.15388107,94870,YMMB,MOORABBIN AWS,,78.2,22.9,14.4,1
718,719,PowerCor 19/194,PowerCor,15/01/2020,1/15/20 0:00,43845.0,0.757638889,-37.748067,144.772105,"48 PRESIDENT ROAD,ALBANVALE,VIC,3021",32163922.0,SSE031,Low voltage AC (<1kV),Urban, - pole (wood),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,High,0.5,0.1,,20200228PWA_05 ,"Report received from vic fire of pole fire. There was no ground fire, no reported injuries or third party property damage. Possible lightning strike.",,7.62,0,Non forest,Non forest,6,6,0,69.73641205,94866,YMML,MELBOURNE AP,,129.4,26.9,21.8,1
950,951,United 18/39,United,27/09/2018,9/27/18 0:00,43370.0,0.829641204,-37.88936006,145.2203998,"31 WESTBURN GROVE, SCORESBY VIC 3179",617315.0,MGE21,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1222828.0,20181002UTD_03,"Centre phase white HV fuse candelling... to lv// and isolate.  Fuse unit was not properly closed, replaced 16a pff... no interruption.",,7.62,0,Non forest,Non forest,6,6,0,81.63452911,95867,SCOR,SCORESBY AWS,,19,17.2,14.6,0
1287,1288,Ausnet 16/20,Ausnet ,21/07/2016,7/21/16 13:53,42572.57847,42572.57847,-37.48042499,145.011809,,931594.0,KLO14,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,223145.0,20160725SPN_03,Candled WØ  EDO Fuse. NCF Conc pole LIS # 931594.,,7.62,0,Non forest,Non forest,6,6,0,273.8987732,94860,KMG,KILMORE GAP AWS,,68.6,14.6,7.2,0
367,368,Ausnet 19/144,Ausnet,13/03/2020,3/13/20 12:00,43903.5,43903.5,-38.14667201,145.458489,"40 HOBSON ROAD, RYTHDALE VIC 3810",516186.0,PHM22,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,,20200313SPN_01,Caused due to wildlife (bird).,,7.62,0,Non forest,Non forest,6,6,0,6.020102978,94879,CRAN,CRANBOURNE,,78.2,22.9,14.4,0
840,841,Ausnet 19/110,Ausnet,22/01/2020,1/22/20 15:04,43852.62778,43852.62778,-37.72604399,145.133448,"36 KIRWANA GROVE, MONTMORENCY VIC 3094",900363.0,ELM34,Low voltage AC (<1kV),URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,SEVERE,2.0,0.4,,20200123SPN_04,Tree branch falling onto LV conductors.,,7.62,0,Non forest,Non forest,6,6,0,67.30429077,95873,BUND,BUNDOORA,,129.4,26.9,21.8,0
363,364,United 16/65,United,23/01/2017,1/23/17 0:00,42758.0,0.436782407,-38.14706201,145.1443146,,3319689.0,LWN24,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5148.0,20170124UTD_02,"MFB reported fire on pole top LIS 3319689, located in Ashelgh Ave, just north of Beach St burnt ipc on the blue phase to 95mil o/h service. -",,7.62,0,Non forest,Non forest,6,6,0,29.9998703,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4,1
1414,1415,Ausnet 18/170,Ausnet,22/05/2019,5/22/19 18:32,43607.77222,43607.77222,-36.71816301,145.649709,"146 MCKERNANS ROAD, BALMATTUM VIC 3666",3901372.0,BN1,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190524SPN_01,Burnt fuse tube hung-up during storm event resulting in EDO HV fuse candling. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,180.1537933,95843,YSBG,STRATHBOGIE,,63.5,17.8,7.6,0
801,802,United 19/108,United,9/04/2020,4/9/20 0:00,43930.0,0.503298611,-37.8796814,145.0444096,"94 QUEENS AVENUE, CAULFIELD EAST VIC 3145",2327650.0,CFD24,11kV AC,Urban, - capacity balancing units,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1395899.0,20200427UTD_06,"Customer reported box on pole on fire. Structure was ""Queen Derby"" Cap Bank. There was no fire on ground - fire report #08024. LIS 2327650",,7.62,0,Non forest,Non forest,6,6,0,48.82831573,94870,YMMB,MOORABBIN AWS,,145.6,19.3,9.8,0
391,392,Ausnet 18/74,Ausnet,29/12/2018,12/29/18 21:21,43463.88958,43463.88958,-38.164617,145.907319,"27 CAMELOT COURT, WARRAGUL VIC 3820",2720623.0,WGL11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190111SPN_06,"Fault Crew attended and found a magpie had shorted across the BA Unit causing the fuse to candle.
Crew removed the bird and replaced the fuse.",,7.62,0,Non forest,Non forest,6,6,0,132.9438324,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,0
1085,1086,Ausnet 17/105,Ausnet,18/02/2018,2/18/18 15:12,43149.63333,43149.63333,-37.86074702,148.032825,"33 LAKE BUNGA BEACH ROAD, LAKE BUNGA VIC 3909",1902792.0,NLA34,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232467.0,20180219SPN_01,"Suspect lightning strike caused LA to fail with subsequent mal-operation of an EDO fuse which candled, burnt in half with a section falling to ground.",,7.62,0,Non forest,Non forest,6,6,0,54.58394241,95904,LKE,LAKES ENTRANCE,,1.2,27,20.8,0
