,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1099,1100,Powercor 16/71,Powercor,5/12/2016,12/5/16 0:00,42709.0,0.229166667,-37.672583,143.45145,,33001737.0,BAS021,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12622.0,20161212PWA_02,A person driving past a pole noticed the cross arm was on fire at the address below. On arrival the work crew found a cross arm had burnt off and the conductor was still alive in the air. There was no ground fire. No third party damage or injury was repor,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,333.7320862,94852,YBLT,BALLARAT,,47.7,25.5,24,0
58,59,Ausnet 17/24,Ausnet,2/08/2017,8/2/17 18:35,42949.77431,42949.77431,-38.476527,145.946517,"2 BAIR STREET, LEONGATHA VIC 3953",2003702.0,LGA22,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,229563.0,20170803SPN_02,There were no visible causes for krone box failing.  Probable high customer volts or/and poor connection.,,7.62,0,Non forest,Non forest,6,6,0,90.37631226,95854,ELLI,ELLINBANK,,0,14.8,10.1,0
56,57,Ausnet 18/66,Ausnet,17/12/2018,12/17/18 10:35,43451.44097,43451.44097,-38.51547981,145.9827497,"275 NERRENA HALL ROAD, NERRENA VIC 3953",2001171.0,LGA14,12.7kV AC (SWER),RURAL LONG, - fuse (EDO fuse),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20181218SPN_01,Animal induced - Possum on line,,7.62,0,Non forest,Non forest,6,6,0,88.4680481,95854,ELLI,ELLINBANK,,117.3,25.7,22.1,0
1091,1092,Ausnet 17/155,Ausnet,14/04/2018,4/14/18 17:00,43204.70833,43204.70833,-37.75414605,148.3241642,"MEKKENVILLE, 4301 PRINCES HIGHWAY, WAYGARA VIC 3888",1905903.0,NLA34,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,VERY HIGH,1.0,1.0,233218.0,20180416SPN_01,Tree branch into conductors.,,7.62,0,Non forest,Non forest,6,6,0,58.74684143,94917,YORB,ORBOST,,19,21.8,10.9,0
1071,1072,Ausnet 19/111,Ausnet,23/01/2020,1/23/20 8:36,43853.35833,43853.35833,-37.813506,147.70864,"160 LANES ROAD, NICHOLSON VIC 3882",596312.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20200123SPN_03,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,40.05690384,94912,YBNS,BAIRNSDALE AIRPORT,,129.4,26.9,21.8,1
984,985,United 17/82,United,1/03/2018,3/1/18 0:00,43160.0,0.296712963,-37.83597647,145.1951044,678 MITCHAM ROAD VERMONT,639555.0,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5461.0,20180309UTD_01,"@0637 hrs mfb advised are on site - insulator has burnt off - HV is stiing on it and about to drop - xarm is on fire and mfb request attendance asap as they require to put water on fire, lis # 0639555 ",,7.62,0,Non forest,Non forest,6,6,0,147.0236664,95867,SCOR,SCORESBY AWS,,24.6,24.9,16.6,1
12,13,Ausnet 19/22,Ausnet,6/07/2019,7/6/19 19:40,43652.81944,43652.81944,-38.67224601,146.692631,"15 VICTORIA STREET, PORT ALBERT VIC 3971",2624442.0,FTR23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20190708SPN_02,Candled EDO HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,0.176311001,95830,YRMX,YARRAM CFA,,52.8,15,7.7,0
1093,1094,PowerCor 19/236,PowerCor,11/02/2020,2/11/20 0:00,43872.0,0.650694444,-37.647258,141.023289,1491 Old Lindsay Road Strathdownie,32131144.0,HTN002,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200212PWA_01,Fire brigade advised of a pole fire possibly caused by a ground fire. The attending crew identified that a pole fire had occurred and spread into grassland. An area estimated to be several acres (1.5 Ha) of private pasture was burnt. No damage to fencing ,,7.62,0,Non forest,Non forest,6,6,0,67.83834839,95825,CASX,CASTERTON AWS,,75.8,24.4,17.9,0
3,4,Ausnet 17/107,Ausnet,20/02/2018,2/20/18 16:39,43151.69375,43151.69375,-38.66914062,145.61589,"18 SPEAR STREET, CAPE PATERSON VIC 3995",2810983.0,WGI33,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),two phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,232491.0,20180221SPN_02,Customer's tree branch rubbed through overhead service cable.,,7.62,0,Non forest,Non forest,6,6,0,25.97776413,95881,YWON,WONTHAGGI,,1.2,27,20.8,0
199,200,United 19/89,United,31/01/2020,1/31/20 0:00,43861.0,0.995833333,-38.37692325,145.1488222,"307 SANDY POINT ROAD, SOMERS VIC 3927",1108966.0,HGS23,22kV AC,Rural Short, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,Severe,2.0,2.0,1375847.0,20200204UTD_04,"MT7722 opened auto reclosed and held, cause was the Blue phase BA fuse unit at MT512 which failed and burnt the bottom contact off; which started a 1m2 ground fire. Fire report 9607. ",Low voltage AC (<1kV),7.62,0,Non forest,Non forest,6,6,0,17.0,94898,CERB,CERBERUS AWS,,129.4,26.9,21.8,0
160,161,United 17/124,United,9/06/2018,6/9/18 0:00,43260.0,0.716238426,-38.33889793,144.730568,38 NORMANBY ROAD SORRENTO,1306940.0,STO13,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5562.0,20180612UTD_02,There was a fire at the fmb up the pole. no fire on the ground. crew replaced the FMB LIS # 1306940. Fire Report #  05305 ,,7.62,0,Non forest,Non forest,6,6,0,10.72908974,94857,GROV,GEELONG AP AWS,,47.2,14.3,7.2,1
1324,1325,Ausnet 17/161,Ausnet,1/05/2018,5/1/18 11:12,43221.46667,43221.46667,-37.32489102,147.777485,"5870 GREAT ALPINE ROAD, ENSAY VIC 3895",1602484.0,BDL8,Low voltage AC (<1kV),RURAL LONG, - overhead service conductor (residential),single phase,Started by any other thing forming part of or coming into contact with a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,233408.0,20180502SPN_01,A truck contacted a POEL.,,7.62,0,Non forest,Non forest,6,6,0,379.8188782,94911,OMEO,OMEO,,72.2,17.6,7.3,0
1087,1088,Ausnet 16/26,Ausnet ,18/08/2016,8/18/16 20:21,42600.84792,42600.84792,-37.87498499,148.004977,,1902429.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,223771.0,20160819SPN_01,Field crew reports on arrival @ LIS #1902429 fuse tube burnt in half. Suspect candled. no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,2.117707491,95904,LKE,LAKES ENTRANCE,,69.4,15.9,10.1,0
1715,1716,Powercor 18/207,Powercor,24/03/2019,24/03/2019,,,-34.311306,142.16585,CNR BOOBOOK AVE AND WESTCLIFFS AVE - redcliffs,,RCT023,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20190401PWA_01 ,"Report received of a pole fire at the incident location.
On arrival crew found that the top of the pole and crossarm had been  burnt.
There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,66.62825775,94693,YMIA,MILDURA,,14.6,24.8,15.9,0
1652,1653,PowerCor 19/27,PowerCor,24/07/2019,7/24/19 0:00,43670.0,0.479166667,-35.23167353,143.4510234,"White Road 284 meters west of N S Rd Worrien North, 3585.",32161264.0,SHL004,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190724PWA_03 ,"Vic Fire reported wires down and pole on fire reported at Intersection of White Rd and Nth Sth Rd Beverford. On arrival found that pole top had burnt thru and toppled over all insulators and phases still connected.
There was no ground fire, no reported in",,7.62,0,Non forest,Non forest,6,6,0,65.32073212,94843,YSWH,SWAN HILL AWS,,52.8,15,7.7,0
833,834,CitiPower 19/37,CitiPower,21/01/2020,1/21/20 0:00,43851.0,0.7125,-37.856231,144.990293,"135 Albert St, Windsor VIC 3181",30217885.0,BC020,Low voltage AC (<1kV),Urban, - connector / termination,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200122PWA_08 ,"MFB reported pole fire at the above incident location. On arrival, the crew found an Low Voltage (LV) cable head pole conductor tie (red phase) had broken due to faulty Insulation Piercing Connector (IPC) overheating, caught on fire.
There was a minor fir",,7.62,0,Non forest,Non forest,6,6,0,16.03239632,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
753,754,Jamena 18/33,Jamena,29/03/2019,3/29/19 0:00,43553.0,0.895833333,-37.80396,144.869925,3A INDWE ST WEST FOOTSCRAY,,TH11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,178847.0,20190402JEM_01,Pole top fire,,7.62,0,Non forest,Non forest,6,6,0,25.39953613,94868,MELB,MELBOURNE,,14.6,24.8,15.9,1
946,947,Ausnet 19/175,Ausnet,21/06/2020,6/21/20 0:35,44003.02431,44003.02431,-37.75498898,145.272619,"295-297 YARRA ROAD, WONGA PARK VIC 3115",1203571.0,CPK11,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200622SPN_05,Fuses had to be cut away due to fuse failing to eject and replaced all faulty components with new ones.,,7.62,0,Non forest,Non forest,6,6,0,159.5406799,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6,1
1318,1319,Ausnet 18/71,Ausnet,22/12/2018,12/22/18 18:04,43456.75316,43456.75316,-37.20937999,145.236835,"775 KING PARROT CREEK ROAD, STRATH CREEK VIC 3658",4704598.0,SMR14,22kV AC,RURAL LONG, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190110SPN_03,Animal/bird - magpie caused grass fire,,7.62,0,Non forest,Non forest,6,6,0,185.5220032,94860,KMG,KILMORE GAP AWS,,117.3,25.7,22.1,0
1721,1722,Powercor 16/166,Powercor,19/03/2017,3/19/17 0:00,42813.0,0.684722222,-34.270523,142.17199,,32148440.0,RCT021,22kV AC,Rural Short,Other ,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,12925.0,20170321PWA_06,"Customer reported pole on fire at base of pole. On arrival, crew found 2 separate spot fires (5-10 square meters) at bottom of 2 pole substations within 200m of each other. Customer had extinguished the fire, no CFA attendance. One section fuse operated, ",,7.62,0,Non forest,Non forest,6,6,0,48.62236786,94693,YMIA,MILDURA,,29.2,26.9,16.8,1
938,939,Ausnet 19/106,Ausnet,20/01/2020,1/20/20 20:35,43850.85764,43850.85764,-37.83639608,145.360287,"32 Hume Ln, Mount Dandenong VIC 3767, Australia",1304263.0,MDG1,6.6kV AC,RURAL SHORT, - overhead conductor (ABC),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within electric line construction area,19.8,LOW-MODERATE,0.2,3.96,,20200121SPN_01,Fallen tree due to strong winds and heavy rain.,,7.62,0,Non forest,Non forest,6,6,0,472.3889465,94872,DUNN,DUNNS HILL AWS,,129.4,26.9,21.8,0
786,787,United 19/34,United,4/11/2019,11/4/19 0:00,43773.0,0.960451389,-37.84666966,145.1041635,"45 PARER STREET, BURWOOD VIC 3125",7048034.0,BW22,11kV AC,Urban, - switch (disconnector/isolator),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1348043.0,20191203UTD_02,Gas switch bh7267 needs replacement. the leads and bushing are b/out. LIS # 7048034 Crew have isolated supply and issued permits and crew are replacing gas switch. Refer TE 1348055 A smaill amount of debris caused a 100X 100mm ground fire, - underground cable,7.62,0,Non forest,Non forest,6,6,0,86.70583344,94868,MELB,MELBOURNE,,60.8,21.8,20.4,0
1403,1404,Powercor 16/125,Powercor,26/01/2017,1/26/17 0:00,42761.0,0.731944444,-36.755971,144.26065,,33021007.0,BET002,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12785.0,20170116PWA_01,"CFA reported a grass fire caused by Powercor assets at the incident location. Fault crew had just attended bird flashover @ Wood street when this report was received, after investigation crew found evidence of arcing on a PG clamp at P46 Happy Valley beli",,7.62,0,Non forest,Non forest,6,6,0,262.9660034,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
1349,1350,Ausnet 19/80,Ausnet,23/12/2019,12/23/19 1:56,43822.08056,43822.08056,-37.084593,148.260325,"250 SNOWY RIVER ROAD, WULGULMERANG EAST VIC 3885",1904373.0,BDL41,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200107SPN_04,12K BA fuse candled,,7.62,0,Non forest,Non forest,6,6,0,903.559021,94913,GELA,GELANTIPY AWS,,4.4,24.6,24.7,1
1669,1670,PowerCor 19/246,PowerCor,21/02/2020,2/21/20 0:00,43882.0,0.440972222,-35.108161,142.487225,"1255 COCAMBA ROAD, OUYEN VIC 3490",32147058.0,OYN005,12.7kV AC (SWER),Rural Long, - fuse (EDO fuse),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200520PWA_03 ,Customer reported fuse down. One arrival crew found EDO tube had  burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,56.65896225,94831,OUYE,OUYEN,,75.8,24.4,17.9,0
596,597,Ausnet 18/171,Ausnet,31/05/2019,5/31/19 23:52,43616.99444,43616.99444,-37.91174709,145.2461598,"96 KELLETTS ROAD, ROWVILLE VIC 3178",5806314.0,FGY31,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20190605SPN_01,"Street light found burnt but fire had been extinguished prior to fault crew arrival. Supply isolated and disconnect at pit and P/L luminaire replaced. No evidence of ground fire. Investigation conducted but inconclusive, suspected internal fault but unabl",,7.62,0,Non forest,Non forest,6,6,0,72.94056702,95867,SCOR,SCORESBY AWS,,63.5,17.8,7.6,0
499,500,United 18/36,United,15/09/2018,9/15/18 0:00,43358.0,0.404768519,-37.96260395,145.0601739,"26 WILSON STREET, CHELTENHAM VIC 3192",1814983.0,HT 11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1219025.0,20181001UTD_03,"LIS - 1814983. operator found HV strain xarm burned through at the xarm strap, the LV xarm was also damaged. Both x-arms replaced",,7.62,0,Non forest,Non forest,6,6,0,40.99967957,94870,YMMB,MOORABBIN AWS,,19,17.2,14.6,1
1413,1414,Ausnet 17/113,Ausnet,26/02/2018,2/26/18 13:37,43157.56736,43157.56736,-36.63647611,145.5195058,"59 MOGLONEMBY HALL ROAD, MOGLONEMBY VIC 3666",3901466.0,BN1,12.7kV AC (SWER),RURAL LONG, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232571.0,20180227SPN_01,Tip truck driver caused the rear trailer to make contact with a SWER line.,,7.62,0,Non forest,Non forest,6,6,0,141.8110962,94875,YSHT,SHEPPARTON AWS,,1.2,27,20.8,1
935,936,Ausnet 19/91,Ausnet,4/01/2020,1/4/20 0:33,43834.02292,43834.02292,-37.73508099,145.221138,"246 RESEARCH-WARRANDYTE ROAD, NORTH WARRANDYTE VIC 3113",1206694.0,RWN34,22kV AC,RURAL SHORT, - pole (concrete),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within electric line construction area,19.8,HIGH,0.5,9.9,,20200109SPN_02,Wildlife (possum) came into contact with exposed earth flag bolt on pole top switch and fell onto garden bed covered in wood chips/leaves starting a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,45.46253586,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
1189,1190,Ausnet 18/123,Ausnet,1/03/2019,3/1/19 1:44,43525.07222,43525.07222,-37.66245012,145.0457539,"194 CHILDS ROAD, MILL PARK VIC 3082",5813564.0,EPG34,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190304SPN_03,Fault crew attended and found a 150W HPS street light head burnt out. No external fire damage and fault contained within light head. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,122.8338928,95873,BUND,BUNDOORA,,14.6,24.8,15.9,1
1543,1544,PowerCor 19/256,PowerCor,4/03/2020,3/4/20 0:00,43894.0,0.564583333,-36.128179,144.762019,"133 GOULBURN ROAD, ECHUCA VIC 3564",30123584.0,ECA003,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200520PWA_06 ,Powercor crew responding to a report of a pole fire found  cross-arm had burnt,,7.62,0,Non forest,Non forest,6,6,0,95.78699493,94861,YECH,ECHUCA,,78.2,22.9,14.4,1
853,854,United 18/60,United,29/12/2018,12/29/18 0:00,43463.0,0.676388889,-37.7667678,145.136208,"16 BAMFIELD CLOSE, TEMPLESTOWE VIC 3106",7060057.0,BU 09,Low voltage AC (<1kV),Urban, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1250886.0,20181231UTD_01,UG  pillar has melted upillar had caught fire due to failed connection inside wall next to pillar was blackened. no burn marks on ground. fire report# 3010. Lis 7060057 - street light pole next to Pillar,,7.62,0,Non forest,Non forest,6,6,0,65.98451996,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
1021,1022,Ausnet 16/88,Ausnet ,5/02/2017,2/5/17 18:54,42771.7875,42771.7875,-37.77025098,145.203775,,1205491.0,RWN26,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,226466.0,20170206SPN_02,Strong wind conditions caused a neutral screen service cable connection to come away at the POA end causing the cable to fall to the ground resulting in sparking and a small grass fire.,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,102.0721436,95867,SCOR,SCORESBY AWS,,47,25.9,20.5,0
1668,1669,PowerCor 19/312,PowerCor,14/06/2020,6/14/20 0:00,43996.0,0.647222222,-34.978769,142.365388,196 Vallance Road OUYEN,32151770.0,OYN003,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20200616PWA_01 ,"Report received of pole fire at incident location. On arrival crew found top burnt off SWER pole. Fire extinguished. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,56.01174164,94831,OUYE,OUYEN,,30.8,14.9,7.6,0
962,963,Ausnet 18/30,Ausnet,5/08/2018,8/5/18 20:12,43317.84167,43317.84167,-37.766094,145.239649,"34 CROYDON ROAD, CROYDON VIC 3136",1203025.0,RWN31,22kV AC,RURAL SHORT, - earth / earthing,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,234762.0,20180806SPN_01,A possum short circuited the 22kV overhead conductor to earth on a steel X-arm on a concrete Substation pole. The short circuit caused the LV earth to be damaged at ground level where it was in contact with the earthed concrete pole. There was a small gra,,7.62,0,Non forest,Non forest,6,6,0,130.4500275,95867,SCOR,SCORESBY AWS,,49.4,15.1,10.1,0
1018,1019,Ausnet 16/74,Ausnet ,8/01/2017,1/8/17 6:59,42743.2913,42743.2913,-37.809565,145.238653,,1212124.0,RWT14,Low voltage AC (<1kV),URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,Very high,1.0,0.2,225987.0,20170109SPN_03,IPC connector on 4x150 sq.mm LV ABC mains conductor failed with hot molten plastic from the connector igniting a small grass fire at base of pole.,,7.62,0,Non forest,Non forest,6,6,0,125.9964447,95867,SCOR,SCORESBY AWS,,33.2,26.5,23.4,0
408,409,Ausnet 19/64,Ausnet,22/11/2019,11/22/19 23:33,43791.98125,43791.98125,-38.128674,146.485899,"125 TROVATELLO PLACE, TYERS VIC 3844",2626341.0,TGN31,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20191205SPN_02,Candled HV Fuse,,7.62,0,Non forest,Non forest,6,6,0,210.5819397,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,0
773,774,Powercor 16/191,Powercor,18/04/2017,4/18/17 0:00,42843.0,0.292361111,-37.805845,144.83166,,33105773.0,SSE033,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13018.0,20170418PWA_06,"A customer reported a pole fire at the incident location. Upon arrival, the Powercor crew found that an overheated termination ignited the Krone box on concrete pole. There were no injuries, third party damages or ground fire. The repairs arranged.",,7.62,0,Non forest,Non forest,6,6,0,27.39299965,94865,YLVT,LAVERTON AWS,,142.7,20.8,10.8,0
849,850,United 18/41,United,15/10/2018,10/15/18 0:00,43388.0,0.442523148,-37.89761326,145.036058,"196 BOORAN ROAD, ORMOND VIC 3204",2322822.0,CFD25,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1227219.0,20181016UTD_01,"Cap Bank ""Booran-Beaty"" lis2322822, red phase lead burnt off a caller reported a fire at the top of the pole but there was no fire damage",,7.62,0,Non forest,Non forest,6,6,0,38.63806152,94870,YMMB,MOORABBIN AWS,,24.9,21.4,19.2,0
1240,1241,Ausnet 18/144,Ausnet,17/03/2019,3/17/19 7:30,43541.3125,43541.3125,-37.62468999,145.409632,"1691 MELBA HIGHWAY, DIXONS CREEK VIC 3775",1007398.0,LDL14,Low voltage AC (<1kV),RURAL SHORT, - dropper / bridge,single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190325SPN_01,The fire appears to have been caused by worn exposed non-covered LV leads from the LV bushings of the s/stn to the LV fuses. Cause of failire unknown. LV leads were replaced and a new LV Krone/Isolator box installed.,,7.62,0,Non forest,Non forest,6,6,0,95.48975372,94864,YCEM,COLDSTREAM AWS,,14.6,24.8,15.9,0
402,403,Ausnet 18/120,Ausnet,25/02/2019,2/25/19 19:29,43521.81181,43521.81181,-38.21097101,146.278029,"220 TWO MILE ROAD, HERNES OAK VIC 3825",2206528.0,MOE31,66kV AC,RURAL LONG, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20190226SPN_02,"Semi-Mature Eucalyptus on embankment has failed 2m from ground level and fallen onto 66kv conductors on opposite side of road. White Rot present at site of tree failure, along with 2 x small Fungal Fruiting Bodies on back side of trunk. These would not ha",,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,86.26306915,94891,YLTV,LATROBE VALLEY,,20.3,26,21.4,0
1102,1103,PowerCor 19/219,PowerCor,31/01/2020,1/31/20 0:00,43861.0,0.674305556,-37.655204,143.671287,"39 Bandys Road, Smythesdale 3351 ",33002842.0,BAS021,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Severe,2.0,9.2,,20200205PWA_01 ,Vic fire reported a grass fire (8ha) at incident location. On arrival crew found a overheated FOLCB with one fuse base on the ground. There was no reported injuries. Damage sustained to pasture and fencing.,,7.62,0,Non forest,Non forest,6,6,0,359.2270508,94852,YBLT,BALLARAT,,129.4,26.9,21.8,1
1674,1675,Powercor 18/217,Powercor,31/03/2019,31/03/2019,,,-35.07023094,143.3354232,28 HANKINSON LANE PIANGIL 3597,,SHL002,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190527PWA_03 ,Report of pole fire at incident location,,7.62,0,Non forest,Non forest,6,6,0,62.54721451,94843,YSWH,SWAN HILL AWS,,14.6,24.8,15.9,1
158,159,United 17/59,United,27/01/2018,1/27/18 0:00,43127.0,0.672453704,-38.3677738,144.8929704,221 EASTBOURNE ROAD ROSEBUD,1309970.0,RBD24,22kV AC,Urban, - surge diverter,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5412.0,20180129UTD_03,"Refer TE1141571, Crow at RDB24 fdr exit CHP RB0184 caused a small grass fire. Fire report#01687",,7.62,0,Non forest,Non forest,6,6,0,9.544910431,94898,CERB,CERBERUS AWS,,73.6,27.2,23.9,0
378,379,Ausnet 18/95,Ausnet,31/01/2019,1/31/19 5:32,43496.23056,43496.23056,-38.172697,145.780522,"130 LYE AND DIXON ROAD, RIPPLEBROOK VIC 3818",2703396.0,WGL11,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,HIGH,0.5,0.5,,20190131SPN_02,Tree impact - Caused by hazardous tree branch failure which was outside the clearance space. Eucalyptus ovata on western side of conductors located approximately 18m from the nearest conductor and approximately 80m from pole 2703397. Tree has evidence of ,,7.62,0,Non forest,Non forest,6,6,0,83.95908356,95854,ELLI,ELLINBANK,,12.6,28.4,25.6,0
1374,1375,PowerCor 19/78,PowerCor,25/11/2019,11/25/19 0:00,43794.0,0.7,-36.647688,141.262266,"75 Barry Bulls Road, Minimay",30086961.0,HSM004,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20191127PWA_01 ,"Vic Fire reported that powerlines that started a grass fire at the incident location. On arrival the fault crew found that approx. 40cm had burned off the top of a SWER pole, allowing the conductor to drop into the scrub in the span below, igniting a fire",,7.62,0,Non forest,Non forest,6,6,0,139.890213,95828,GORX,GOROKE AWS,,60.8,21.8,20.4,0
1009,1010,United 16/57,United,24/12/2016,12/24/16 0:00,42728.0,0.137858796,-37.88635606,145.1418188,,602729.0,GW 03,22kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5122.0,20161229UTD_01,"Possum CAUSED FLASHOVER AT Pole tee to Coolarn Waverley S/S, Fire brigade attended, pole badly damaged, section had to be interrupted- pole lis # 0602729 pole HV & LV T-off /inter requires to be replaced 2",,7.62,0,Non forest,Non forest,6,6,0,99.84217834,94870,YMMB,MOORABBIN AWS,,47.7,25.5,24,0
1526,1527,Ausnet 18/68,Ausnet,18/12/2018,12/18/18 6:00,43452.25,43452.25,-36.3902114,146.5240914,"32 DICKENS ROAD, EVERTON UPPER VIC 3678",4501721.0,WN5,12.7kV AC (SWER),RURAL LONG, - fuse (boric acid),single wire earth return (SWER),Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181218SPN_03,HV fuse candled. It appears the striker pin may not have operated to drop the Boric Acid fuse out. There was no evidence of ground fire.,,7.62,0,Non forest,Non forest,6,6,0,196.4770966,94895,BCH,BEECHWORTH,,117.3,25.7,22.1,0
425,426,Ausnet 18/155,Ausnet,29/03/2019,3/29/19 23:57,43553.99792,43553.99792,-38.18946698,146.555706,"27 STRATHCOLE DRIVE, TRARALGON VIC 3844",2613976.0,LLG12,22kV AC,RURAL SHORT, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190403SPN_01,Light rain in the area at the time of the incident resulting in possible tracking causing the wooden HV x-arm to smoulder around where x-arm brace attached to the x-arm.  There was no damage to the HV conductors. Wood HV crossarm replaced with steel,,7.62,0,Non forest,Non forest,6,6,0,38.99628067,94891,YLTV,LATROBE VALLEY,,14.6,24.8,15.9,0
143,144,United 19/128,United,23/06/2020,6/23/20 0:00,44005.0,0.900694444,-38.32909305,144.7169452,"55 FRIMMELL WAY, PORTSEA VIC 3944",1307407.0,STO22,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1417207.0,20200629UTD_06,"3PH fmjb to UG supply (53 & 55 Frimmell Way) caught fire due to corrosion, caused 2 x 250amp din LV fuses to FRANKLIN PARKVILLE s/s on white/blue phase.  Damaged 2 wire service to 60 Frimmell Way repl.  Repaired 2 wire service to 58 Frimmell Way.  Service",4,7.62,0,Non forest,Non forest,6,6,0,8.975372314,94857,GROV,GEELONG AP AWS,,30.8,14.9,7.6,1
410,411,Ausnet 19/85,Ausnet,27/12/2019,12/27/19 14:30,43826.60417,43826.60417,-38.25434801,146.423493,"240 MONASH WAY, MORWELL VIC 3840",2626406.0,MWL24,22kV AC,RURAL SHORT, - underground cable,three phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,,20200113SPN_01,dead bird found on adjacent pole. Under investigation.,,7.62,0,Non forest,Non forest,6,6,0,71.82776642,94891,YLTV,LATROBE VALLEY,,4.4,24.6,24.7,0
1184,1185,Ausnet 18/61,Ausnet,12/12/2018,12/12/18 16:43,43446.69653,43446.69653,-37.66962802,145.136478,"49 HILLMARTIN LANE, DIAMOND CREEK VIC 3089",926857.0,ELM12,Low voltage AC (<1kV),URBAN, - underground service cable (residential),two phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181214SPN_04,Cause of fire was poor connection of tape on the active. Due to the dry nature of the area this resulted in a fire starting.,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,63.14677811,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
348,349,United 18/109,United,4/04/2019,4/4/19 0:00,43559.0,0.390277778,-38.21888366,145.2414561,"Opposite 71 East Rd, Somerville",3300039.0,HGS33,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,Low-moderate,0.2,0.2,1281179.0,20190429UTD_02,"Leaking oil from tx, and small grass fire started at base of pole, mfb have extinguished. 1m2 fire start. 5-6m2 of oil on ground. Fire repor# 02046  photo's taken and emailed. ",,7.62,0,Non forest,Non forest,6,6,0,7.000207424,94879,CRAN,CRANBOURNE,,11.6,22,11.1,0
1031,1032,Ausnet 19/170,Ausnet,5/06/2020,6/5/20 12:07,43987.50486,43987.50486,-37.81175801,145.442727,"25 HEAD ROAD, WANDIN EAST VIC 3139",1011429.0,LDL23,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,,20200605SPN_02,Fuse operated as required but did not drop.,,7.62,0,Non forest,Non forest,6,6,0,249.3535614,94864,YCEM,COLDSTREAM AWS,,30.8,14.9,7.6,0
264,265,PowerCor 19/215,PowerCor,29/01/2020,1/29/20 0:00,43859.0,0.65625,-38.171272,144.14168,"1781 Barrabool Rd, Gnarwarre 3221",33041740.0,WPD011,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20200207PWA_07 ,Powercor received customer reports of no supply. Additional reports were also received of a fire at the incident location. When crews arrived they found a vehicle accident with a HV pole had occurred resulting in pole failure and coming to ground together,,7.62,0,Non forest,Non forest,6,6,0,178.5497589,94857,GROV,GEELONG AP AWS,,129.4,26.9,21.8,0
1288,1289,Ausnet 16/71,Ausnet ,6/01/2017,1/6/17 17:18,42741.72127,42741.72127,-37.51108299,145.02584,,914158.0,KLO14,22kV AC,RURAL LONG, - switch (disconnector/isolator),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225981.0,20170109SPN_01,A loose conductor connection on a pole mounted HV isolator failed resulting in hot particles falling to the ground resulting in a medium size grass fire.,,7.62,0,Non forest,Non forest,6,6,0,288.3399658,94860,KMG,KILMORE GAP AWS,,33.2,26.5,23.4,0
1627,1628,PowerCor 19/86,PowerCor,30/11/2019,11/30/19 0:00,43799.0,0.125,-35.384452,142.187687,"88 CUMMINGS ROAD, PATCHEWOLLOCK VIC 3491",32151395.0,OYN005,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20200515PWA_07 ,Report Received of cross-arm fire at incident location. On arrival crew found strain cross-arm had been burnt.,,7.62,0,Non forest,Non forest,6,6,0,70.20898438,95831,WALP,WALPEUP RESEARCH,,60.8,21.8,20.4,0
1419,1420,Powercor 16/20,Powercor,15/07/2016,7/15/16 0:00,42566.0,0.79375,-36.587518,142.38894,,32090075.0,HSM001,12.7kV AC (SWER),Rural Long, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,12235.0,20160718PWA_02,VicFire reported a pole fire at the incident location.  On arrival the crew found that a high voltage wooden SWER s/s pole had burnt through approximately 4m above ground and had fallen to the ground. There was no ground fire. There were no reported injur,,7.62,0,Non forest,Non forest,6,6,0,131.7428589,95835,YLNG,LONGERENONG,,68.6,14.6,7.2,1
797,798,United 19/79,United,11/01/2020,1/11/20 0:00,43841.0,0.800173611,-37.88099982,144.9856426,"2 SHELLEY STREET, ELWOOD VIC 3184",2306140.0,EW12,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1368580.0,20200304UTD_01,broken hv anchor x-arm being replaced today .  x arm failed due to fire damage. suspect from yesterday. damage looked old. lis 2306140. fire report2528, - lamps (major road),7.62,0,Non forest,Non forest,6,6,0,2.0,94868,MELB,MELBOURNE,,129.4,26.9,21.8,0
497,498,United 18/28,United,24/08/2018,8/24/18 0:00,43336.0,0.162303241,-37.9466977,145.0063314,"22 QUEENS SQUARE, SANDRINGHAM VIC 3191",1817885.0,SR 13,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1211952.0,20180828UTD_03,"LIS - 1817885, FMJB on lis#1817885 burnt out and start a small pole fire, damaged to property #22 Queens Sq - Fire report #01542",,7.62,0,Non forest,Non forest,6,6,0,19.47115326,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,0
415,416,Ausnet 17/66,Ausnet,18/12/2017,12/18/17 18:26,43087.76806,43087.76806,-38.20017799,146.316759,"3-7 HAUNTED HILLS ROAD, NEWBOROUGH VIC 3825",596942.0,MOE13,Low voltage AC (<1kV),RURAL SHORT, - fuse (any other type),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,231769.0,20171219SPN_03,Loose LV fuse hinge at pole.,,7.62,0,Non forest,Non forest,6,6,0,140.0003052,94891,YLTV,LATROBE VALLEY,,119.2,25,22.4,0
1488,1489,Powercor 16/17,Powercor,12/07/2016,7/12/16 0:00,42563.0,0.551388889,-36.30807,145.03192,,33088654.0,KYM004,66kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,12225.0,20160713PWA_02,Customers report a tree over the lines at the above address. Reports of smoke/fire. CFA attended site. A Powercor crew attended and found a tree from outside clearance space had fallen across 66kV/22kV/LV conductors between P309 and 310 SHTS KYM 2 line. N,,7.62,0,Non forest,Non forest,6,6,0,106.0955963,95833,KYAB,KYABRAM,,68.6,14.6,7.2,0
1426,1427,Powercor 16/135,Powercor,4/02/2017,2/4/17 0:00,42770.0,0.467361111,-36.53271,144.66537,,33079146.0,KYM001,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,Very High,1.0,1.0,12794.0,20170206PWA_06,Susan Jordan VIC Fire reported pole down Nhill Road near the corner of McKenzies Road RUNNYMEDE. Crew attended and speaking with attending Police were informed that a local farming contractor was shifting large hay bales and made contact with the HV condu,,7.62,0,Non forest,Non forest,6,6,0,142.1524963,94855,YBDG,BENDIGO AWS,,47,25.9,20.5,0
631,632,Ausnet 16/46,Ausnet ,2/11/2016,11/2/16 17:57,42676.74792,42676.74792,-38.06113746,145.3218219,,5639730.0,HPK14,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,No forecast,0.1,0.02,225023.0,20161104SPN_02,VicPol reported that a car had run into an electrical pillar. The driver lost control of his Holden Commodore ute and hit the LV paralleling pillar 5664082 and the car caught fire as a result. The car caught fire because one of the phases came in contact ,,7.62,0,Non forest,Non forest,6,6,0,21.8192997,94879,CRAN,CRANBOURNE,,36.4,20.8,19.5,0
1708,1709,PowerCor 19/233,PowerCor,9/02/2020,2/9/20 0:00,43870.0,0.293055556,-34.242841,142.20151,"207 Belar Ave, Irymple VIC 3498",32141632.0,RCT011,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200211PWA_11 ,Vic Fire reported pole fire at above location. When crew arrived they were able to isolate before HV cross arm collapsed. HV cross arm burnt through at king bolt. No injuries or third party damage.  No ground fire.,,7.62,0,Non forest,Non forest,6,6,0,57.66262054,94693,YMIA,MILDURA,,75.8,24.4,17.9,1
38,39,Ausnet 16/53,Ausnet ,21/11/2016,11/21/16 10:18,42695.42917,42695.42917,-38.48215628,145.2052301,,2807007.0,PHI12,22kV AC,RURAL SHORT, - overhead conductor (bare; copper),single phase,Otherwise started by a distribution system,HBRA only,1.0,Very high,1.0,1.0,225339.0,20161121SPN_01,HV overhead conductor broke and fell to the ground. A 5m x 10m shrub fire occurred. The CFA was called to extinguish the fire. HV fuse operated.,,7.62,0,Non forest,Non forest,6,6,0,31.00113869,94892,RHYL,RHYLL AWS,,36.4,20.8,19.5,0
921,922,United 19/102,United,11/03/2020,3/11/20 0:00,43901.0,0.199328704,-37.79083992,145.1740037,"5 MITCHAM ROAD, DONVALE VIC 3111",7066918.0,NW13,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1387113.0,20200325UTD_01,Street light fire Disconected light and made safe Light head requires replacement LIS 7066918,,7.62,0,Non forest,Non forest,6,6,0,128.9967651,95867,SCOR,SCORESBY AWS,,78.2,22.9,14.4,0
1339,1340,Ausnet 16/54,Ausnet ,23/11/2016,11/23/16 17:25,42697.72569,42697.72569,-37.12512302,145.027419,,4701254.0,SMR4,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,225404.0,20161124SPN_02,"On arrival to SMR BFD 205 substation, one HV fuse had candled and there was a tail hanging on the lightning arrestor but unable to determine if this had caused the fault. There were no deceased bird life or animals in vicinity.",,7.62,0,Non forest,Non forest,6,6,0,188.3912048,94860,KMG,KILMORE GAP AWS,,36.4,20.8,19.5,1
1726,1727,Powercor 18/229,Powercor,4/11/2019,4/11/2019,,,-34.20548561,142.1482046,359 San Mateo Avenue Mildura,,MDA034,22kV AC,Urban, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,,20190412PWA_03 ,"A Sparking Transformer was  reported by customers.
Sparks reaching ground and started a grass fire.
Three magpies flashed over at the top of the substation pole.
CFA Attended small scorched area where magpies fell. 
There was no reported injuries or third",,7.62,0,Non forest,Non forest,6,6,0,56.00012207,94693,YMIA,MILDURA,,60.8,21.8,20.4,1
897,898,United 16/45,United,7/11/2016,11/7/16 0:00,42681.0,0.937893519,-37.89541982,145.0582947,,2321820.0,OR 25,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5079.0,20161116UTD_02,Fuse base for unit 1 had melted/on fire when crews arrived - fire report created by crew - replaced 2 x 100a fuse bases at meterpanle for unit 1 and 2 - tested ande cofiremd supply restored to both units. LIS 2321820,,7.62,0,Non forest,Non forest,6,6,0,42.02970123,94870,YMMB,MOORABBIN AWS,,36.4,20.8,19.5,0
449,450,PowerCor 19/313,PowerCor,17/06/2020,6/17/20 0:00,43999.0,0.363194444,-37.983446,143.490822,3538 Foxhow-Berrybank Road Berrybank 3323,30049762.0,CDN004,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,,20200618PWA_01 ,"GRAINCORP OPERATIONS reported pole on fire and wire down. Crew found a damaged pole due to a pole fire, needs to be replaced, There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,163.6835327,94845,YOLA,COLAC AP,,30.8,14.9,7.6,0
647,648,Ausnet 17/37,Ausnet,12/10/2017,10/12/17 17:40,43020.73611,43020.73611,-37.94798799,145.4872858,"8 FERN GULLY ROAD, COCKATOO VIC 3781",417489.0,BGE22,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,230730.0,20171129SPN_03,"candled fuse
no photo available",,7.62,0,Non forest,Non forest,6,6,0,252.2442169,94872,DUNN,DUNNS HILL AWS,,43.4,20.7,18.3,0
609,610,United 17/94,United,18/03/2018,3/18/18 0:00,43177.0,0.546099537,-38.02272135,145.2046588,54 ELLIOTT ROAD DANDENONG SOUTH,635717.0,DSH14,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5486.0,20180320UTD_04, Crew found 66/22 KV pole broken due to a pole fire at the king bolt of the tee off xarm LIS#0635717. ,,7.62,0,Non forest,Non forest,6,6,0,11.887146,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1414,1415,Ausnet 18/170,Ausnet,22/05/2019,5/22/19 18:32,43607.77222,43607.77222,-36.71816301,145.649709,"146 MCKERNANS ROAD, BALMATTUM VIC 3666",3901372.0,BN1,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190524SPN_01,Burnt fuse tube hung-up during storm event resulting in EDO HV fuse candling. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,180.1537933,95843,YSBG,STRATHBOGIE,,63.5,17.8,7.6,1
1181,1182,Ausnet 18/40,Ausnet,19/10/2018,10/19/18 21:13,43392.88444,43392.88444,-37.68280401,145.019626,"48 HEYINGTON AVENUE, THOMASTOWN VIC 3074",910335.0,TT5,22kV AC,URBAN, - switch (any other type),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20181112SPN_02,"Investigation conducted but inconclusive, cause of fire unknown and no failed assets involved.
Feeder re-close occurred and VicFire reported a pole fire spreading to trees. Fault crew dispatched and, upon arrival, identified scorch marks on the ground nea",,7.62,0,Non forest,Non forest,6,6,0,108.0005798,95873,BUND,BUNDOORA,,24.9,21.4,19.2,0
8,9,Ausnet 18/109,Ausnet,9/02/2019,2/9/19 17:08,43505.71389,43505.71389,-38.83242899,146.132582,"11 TRELAWNY AVENUE, SANDY POINT VIC 3959",2021646.0,FTR22,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,HBRA only,1.0,VERY HIGH,1.0,1.0,,20190211SPN_03,Pole mounted Fused Mains Box has failed and melted resulting in pole fire. Cause of failure unknown. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,9.870897293,94893,YWLP,WILSONS PROM,,20.3,26,21.4,0
248,249,PowerCor 19/276,PowerCor,3/04/2020,4/3/20 0:00,43924.0,0.3125,-38.123617,141.637191,14 Bell St Heywood,3026900.0,PLD003,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200406PWA_01 ,"A powercor crew attending a fault located a pole fire at the incident location. The pole was half burnt through at the crossarm brace position. There was no ground fire, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,28.45306969,94824,HEY,HEYWOOD,,145.6,19.3,9.8,0
129,130,PowerCor 19/289,PowerCor,29/04/2020,4/29/20 0:00,43950.0,0.458333333,-38.30722,144.3298,"240 Fischer Street, Torquay, 3228. (rear of property).",30346842.0,WPD022,Low voltage AC (<1kV),Rural Short, - LV pillar,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200430PWA_01 ,Report received of pillar fire at incident  location. On arrival crew found an lv pillar had been destroyed and small patch of burnt ground. There was no reported injuries or third party property damage.,,7.62,0,Non forest,Non forest,6,6,0,36.1173439,94857,GROV,GEELONG AP AWS,,145.6,19.3,9.8,0
1722,1723,PowerCor 19/25,PowerCor,19/07/2019,7/19/19 0:00,43665.0,0.5,-34.21343244,142.1484196,1 SPRINGFIELD DRIVE MILDURA 3500,30333970.0,MDA034,22kV AC,Urban, - overhead conductor (bare; steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,,20190722PWA_01 ,"Call received from Vic Fire of pole fire at incident location. On arrival crew found a small burnt area of nature reserve adjacent to a concrete pole. CFA had extinguished the fire.
There were no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,50.54231262,94693,YMIA,MILDURA,,52.8,15,7.7,0
192,193,United 17/111,United,14/04/2018,4/14/18 0:00,43204.0,0.455960648,-38.33859004,145.1220067,230 MYERS ROAD BALNARRING,3440979.0,HGS23,22kV AC,Rural Short, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5557.0,20180608UTD_03,"Cust reporting that tree branch on lines is currently on fire - Private tree branch has been taken off overhead conductors, no damage to UE assets/no follow up required, lis 3440979,",,7.62,0,Non forest,Non forest,6,6,0,95.57994843,94898,CERB,CERBERUS AWS,,19,21.8,10.9,0
424,425,Ausnet 18/73,Ausnet,29/12/2018,12/29/18 20:16,43463.84501,43463.84501,-38.19449798,146.544842,"14 PETERKIN STREET, TRARALGON VIC 3844",2604877.0,TGN42,22kV AC,URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190111SPN_07,Suspected drizzle rain after the hot and dry days caused possum proofing to catch fire.,,7.62,0,Non forest,Non forest,6,6,0,38.02057648,94891,YLTV,LATROBE VALLEY,,117.3,25.7,22.1,1
420,421,Ausnet 16/87,Ausnet ,5/02/2017,2/5/17 17:51,42771.74375,42771.74375,-38.248958,146.497107,,2623408.0,TGN23,22kV AC,RURAL SHORT, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,226292.0,20170206SPN_01,A large bird caused a flashover between a HV conductor and steel crossarm on a concrete pole resulting in electrocution and burning of the bird which fell to the ground starting a large  grass fire.,,7.62,0,Non forest,Non forest,6,6,0,90.00016785,94891,YLTV,LATROBE VALLEY,,47,25.9,20.5,0
