,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
229,230,Ausnet 18/33,Ausnet,15/08/2018,8/15/18 9:00,43327.375,43327.375,-38.28181198,146.198839,"206 SAVIGES ROAD, THORPDALE VIC 3835",2203664.0,MOE21,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,235039.0,20180827SPN_01,Tree fell into and brought down overhead conductors starting a small ground fire.,,7.62,0,Non forest,Non forest,6,6,0,250.6929321,95854,ELLI,ELLINBANK,,49.4,15.1,10.1,0
373,374,Ausnet 17/44,Ausnet,16/11/2017,11/16/17 18:33,43055.77292,43055.77292,-38.15196596,145.574133,"165 BUNYIP RIVER ROAD, NAR NAR GOON VIC 3812",512440.0,PHM33,Low voltage AC (<1kV),RURAL LONG, - connection box,single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231255.0,20171117SPN_01,Burnt out pole junction box.,,7.62,0,Non forest,Non forest,6,6,0,11.98345184,94879,CRAN,CRANBOURNE,,46.2,25.9,22.8,0
1349,1350,Ausnet 19/80,Ausnet,23/12/2019,12/23/19 1:56,43822.08056,43822.08056,-37.084593,148.260325,"250 SNOWY RIVER ROAD, WULGULMERANG EAST VIC 3885",1904373.0,BDL41,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20200107SPN_04,12K BA fuse candled,,7.62,0,Non forest,Non forest,6,6,0,903.559021,94913,GELA,GELANTIPY AWS,,4.4,24.6,24.7,0
191,192,United 17/110,United,14/04/2018,4/14/18 0:00,43204.0,0.433842593,-38.3740642,145.1253735,3045 FRANKSTON-FLINDERS ROAD BALNARRING,1105857.0,MTN32,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,5556.0,20180608UTD_02,"Reported as tree on fire by CFA,  Tree removed from the overhead. Tree out side 3045 Frankston Flind Rd Balnarring",,7.62,0,Non forest,Non forest,6,6,0,26.99831009,94898,CERB,CERBERUS AWS,,19,21.8,10.9,0
793,794,United 19/63,United,31/12/2019,12/31/19 0:00,43830.0,0.229652778,-37.84060298,145.1113877,"2 NEVILLE STREET, BOX HILL SOUTH VIC 3128",7029573.0,BH31,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1365634.0,20200114UTD_10,"Broken x-arm reported by MFB, Road side Rph HV resting in Rph LV. Possible HVI - Fire Ignition report #8081 filled out by D Glen, Confirmed HVI  HVI#BWD1915, Polynumeric insulator tracked and burnt x-arm. PM Notification 1000739728. ESV ref 13086073.", - circuit breaker,7.62,0,Non forest,Non forest,6,6,0,76.65799713,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7,1
396,397,Ausnet 19/65,Ausnet,25/11/2019,11/25/19 5:16,43794.21944,43794.21944,-38.21643101,146.257607,"2 DAPHNE DRIVE, MOE SOUTH VIC 3825",2202289.0,MOE31,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20191125SPN_05,Candled HV Fuse,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,295.5033875,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,0
1436,1437,Powercor 16/48,Powercor,31/10/2016,10/31/16 0:00,42674.0,0.728472222,-36.585008,145.23661,,33095223.0,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,12531.0,20161102PWA_04,"Vic Fire reported a fire on a pole at the incident location.  On arrival the crew found that a LV FOLCB had failed and caught on fire, no ground fire occurred as a result. There were no reported injuries, no third party damage. Failure of FOLCB suspected ",,7.62,0,Non forest,Non forest,6,6,0,120.9574966,95836,TISA,TATURA INSTITUTE,,70.2,19.3,17.5,0
1196,1197,Jamena 17/22,Jamena,7/08/2017,8/7/17 0:00,42954.0,0.765277778,-37.566647,144.915781,"330 MT RIDLEY ROAD, MICKLEHAM VIC 3064",,KLO22,22kV AC,Urban, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,152676.0,20170808JEM_01,Bird nest caught fire at top of transformer,,7.62,0,Non forest,Non forest,6,6,0,240.4424133,94866,YMML,MELBOURNE AP,,0,14.8,10.1,0
1584,1585,Powercor 18/291,Powercor,1/02/2019,2/1/19 0:00,43497.0,0.370138889,-36.050453,143.170863,"308 Denneys Rd, Wycheproof VIC 3527",32027183.0,CTN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190730PWA_05,Report received of HV crossarm burnt off. There was no ground fire.,,7.62,0,Non forest,Non forest,6,6,0,104.4209976,95842,YDOD,DONALD,,20.3,26,21.4,0
1398,1399,Powercor 16/46,Powercor,30/10/2016,10/30/16 0:00,42673.0,0.701388889,-36.794115,144.26542,,32053336.0,BET007,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12528.0,20161102PWA_01,"VicFire reported a tree over HV conductors ( as conductors smoking ) at the incident location. On arrival the crew found that a HV conductors had been brought down by a large tree from across the road, resulting in a small ground fire, 3m square in total.",,7.62,0,Non forest,Non forest,6,6,0,264.6112976,94855,YBDG,BENDIGO AWS,,70.2,19.3,17.5,0
482,483,United 19/50,United,10/12/2019,12/10/19 0:00,43809.0,0.503472222,-37.95633934,145.007653,"153-155 BEACH ROAD, SANDRINGHAM VIC 3191",1817434.0,SR11,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1360185.0,20191217UTD_02,"construction crew required, crew returning to depot get, new HV anchor arm.  X-arm is boken and conductor hanging low but not dangerous. ", - traction lines,7.62,0,Non forest,Non forest,6,6,0,17.99882698,94870,YMMB,MOORABBIN AWS,,4.4,24.6,24.7,0
405,406,Ausnet 17/123,Ausnet,2/03/2018,3/2/18 20:03,43161.83542,43161.83542,-38.158266,146.235745,"L1 WALSHES ROAD, WESTBURY VIC 3825",2201653.0,MOE22,22kV AC,RURAL LONG, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,232689.0,20180308SPN_03,Appears a bird caused a flashover between a HV conductor to a LA and a steel crossarm/concrete pole causing the bird to catch fire and resulting in a ground fire.,,7.62,0,Non forest,Non forest,6,6,0,78.99491882,94891,YLTV,LATROBE VALLEY,,24.6,24.9,16.6,0
1114,1115,Powercor 16/90,Powercor,28/12/2016,12/28/16 0:00,42732.0,0.552083333,-37.563884,143.83606,,30014532.0,BAS014,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,12666.0,20161229PWA_09,VicFire reported a pole fire at the incident location.  On arrival the crew found that a tree branch had broken in the windy weather conditions and had fallen across high voltage and low voltage conductors which resulted in the branch burning through. The,,7.62,0,Non forest,Non forest,6,6,0,446.4768677,94852,YBLT,BALLARAT,,47.7,25.5,24,1
700,701,PowerCor 19/249,PowerCor,25/02/2020,2/25/20 0:00,43886.0,0.01875,-37.769545,144.609335,"1753-1769 MOUNT COTTRELL ROAD, MOUNT COTTRELL VIC 3024",30106376.0,MLN011,22kV AC,Rural Short, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200520PWA_04 ,Crew responding to a report of power outage found an EDO fuse had burnt in half.,,7.62,0,Non forest,Non forest,6,6,0,134.0967255,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,0
791,792,United 19/60,United,30/12/2019,12/30/19 0:00,43829.0,0.606840278,-37.82433381,145.1228355,"500 STATION STREET, BOX HILL VIC 3128",7027380.0,BH23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Extreme,3.5,0.7,1365273.0,20200114UTD_09,"P/M #1000739715 to replace x/arm and insulator. Feeder BH23 lis  7027380. Fire on x.arm only, fire report #9401. replaced burnt out hv angle type 1 intermediate cross arm", - fuse (boric acid),7.62,0,Non forest,Non forest,6,6,0,84.00193787,95867,SCOR,SCORESBY AWS,,4.4,24.6,24.7,0
86,87,Powercor 18/222,Powercor,4/05/2019,4/05/2019,,,-38.28763344,141.5173133,"359 Foleys Rd, Gorae West.",,PLD003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,,20190408PWA_03 ,"Vicfire advised of grass fire caused by a large plantation gum tree falling across conductors.
On arrival crew found that  a large gum tree had fallen across SWER  conductors causing a grass fire
There was no reported injuries",,7.62,91,Hardwood plantation,Commercial plantation,4,4,1,61.29428864,94828,YPOD,PORTLAND AP AWS,,63.5,17.8,7.6,0
981,982,United 17/62,United,30/01/2018,1/30/18 0:00,43130.0,0.361724537,-37.83057134,145.1871289,125 ROOKS RD NUNAWADING,7031360.0,RWT24,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5424.0,20180205UTD_04,"Construction crew on site replacing x-arm, on pole #7031360. xarm replaced. no interuption.",,7.62,0,Non forest,Non forest,6,6,0,124.9854736,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
1310,1311,PowerCor 19/100,PowerCor,10/12/2019,12/10/19 0:00,43809.0,0.467361111,-37.346025,144.702773,1686 Romsey Road Romsey 3434,32042999.0,WND012,22kV AC,Rural Long, - earth / earthing,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20191212PWA_03 ,During a fault patrol a crew found a small ground fire (2 x 2 mtrs) at the incident location. The fault and fire was caused by a dislodged earth wire contacting an EDO fuse unit. There was no injuries or third party property damage. Fire was extinguished ,,7.62,0,Non forest,Non forest,6,6,0,560.9916992,94860,KMG,KILMORE GAP AWS,,4.4,24.6,24.7,0
1008,1009,United 16/41,United,4/11/2016,11/4/16 0:00,42678.0,0.693009259,-37.79694046,145.1698199,,7066298.0,NW 23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5070.0,20161108UTD_02,Blue phase tee off conductor contacted the red phase through line because of sloose hardware.Burnt grass 5cm x1.5 mtrs long on naturestrip o/s cnr Clems Rd & Tunstall Rd Donvale. LIS# 7066298,,7.62,0,Non forest,Non forest,6,6,0,110.001236,95867,SCOR,SCORESBY AWS,,36.4,20.8,19.5,0
1572,1573,Ausnet 16/102,Ausnet ,23/02/2017,2/23/17 15:04,42789.62778,42789.62778,-36.11743399,147.0030547,,5235747.0,WOTS-HPS,66kV AC,UNCLASSIFIED, - crossarm (wood),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226579.0,20170223SPN_01,A broken crossarm on a parallel vertical 66kV circuit caused the middle and lower conductors to clash resulting in a large grass fire. Active termites were found in the broken crossarm and in the pole. ,,7.62,0,Non forest,Non forest,6,6,0,175.4871063,94895,BCH,BEECHWORTH,,47,25.9,20.5,0
1140,1141,Jamena 19/23,Jamena,20/11/2019,11/20/19 0:00,43789.0,0.508333333,-37.673758,144.866838,"VACANT LAND, 206-300 WESTERN AVENUE, MELBOURNE AIRPORT VIC 3045",,AW14,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20191206JEM_02,Bird Strike resulting in small grass fire,,7.62,0,Non forest,Non forest,6,6,0,113.1672592,94866,YMML,MELBOURNE AP,,60.8,21.8,20.4,0
665,666,Ausnet 18/105,Ausnet,6/02/2019,2/6/19 13:15,43502.55208,43502.55208,-38.01730402,145.973597,"18 MACKINTOSH ROAD, NEERIM SOUTH VIC 3831",2700235.0,WGL24,22kV AC,RURAL LONG, - transformer (pole mounted),single phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20190828SPN_01,"Crew arrived and found the grass beneath the transformer was burnt, but no fire was present when crew arrived. Transformer had a slow oil leak from the HV bushing and had failed but attending crew advised the fire did not start from the transformer. Inves",,7.62,0,Non forest,Non forest,6,6,0,260.0016479,94880,NJE,NOOJEE,,20.3,26,21.4,0
1211,1212,Ausnet 17/156,Ausnet,17/04/2018,4/17/18 12:56,43207.53889,43207.53889,-37.64918,145.025265,"763 HIGH STREET, EPPING VIC 3076",915175.0,EPG32,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,233230.0,20180517SPN_01,Burnt out LV Fuse Switch Disconnector on the load side.,,7.62,0,Non forest,Non forest,6,6,0,134.6530457,95873,BUND,BUNDOORA,,19,21.8,10.9,0
71,72,Ausnet 17/60,Ausnet,8/12/2017,12/8/17 9:09,43077.38125,43077.38125,-38.63074174,146.3491461,"465 SILCOCKS HILL ROAD, TOORA NORTH VIC 3962",2014437.0,FTR12,12.7kV AC (SWER),RURAL LONG, - pole (wood),single wire earth return (SWER),Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,231603.0,20180117SPN_02,Broken pole stay wire.,,7.62,0,Non forest,Non forest,6,6,0,216.2416992,95830,YRMX,YARRAM CFA,,119.2,25,22.4,1
456,457,PowerCor 19/184,PowerCor,11/01/2020,1/11/20 0:00,43841.0,0.6875,-38.038311,144.419604,"Outside 110 and 100 Coonawarra Drive, Avalon 3212",32085621.0,FNS032,22kV AC,Rural Short, - transformer (pole mounted),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200114PWA_01 ,The crew were dispatched to a ground fire and blown transformer at the incident location. On arrival the crew found a 10kva transformer had failed causing debris to fall to the ground igniting grass below. Oil had also fallen to ground below. There was so,,7.62,0,Non forest,Non forest,6,6,0,14.0297184,94854,YMAV,AVALON AWS,,129.4,26.9,21.8,1
520,521,United 17/47,United,7/01/2018,1/7/18 0:00,43107.0,0.854780093,-38.03641615,145.1061832,"2A-2B DUDLEY GROVE, EDITHVALE",3302798.0,MC 01,Low voltage AC (<1kV),Urban, - connection box,two phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5385.0,20180108UTD_03,two phase fmb box on the pole had b/out and on fire. some grass (small) fire. It fed an u/ground service which fed 2a and 2 b Denman. crew replaced box. NST and on supply. Fire ignition report num is 00349. Whispir sent,,7.62,0,Non forest,Non forest,6,6,0,4.000003338,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9,0
1007,1008,United 16/29,United,22/09/2016,9/22/16 0:00,42635.0,0.814050926,-37.79734301,145.1826827,,9279455.0,NW 13,Low voltage AC (<1kV),Urban, - lamps (minor road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5031.0,20161006UTD_02,Crew pulled fuse at base of street light. head to be replaced. (special Head) its o/s number 12 Woodhal Wynd. LIS # 9279455.,,7.62,0,Non forest,Non forest,6,6,0,119.2174835,95867,SCOR,SCORESBY AWS,,104.6,16.7,12.6,1
844,845,United 18/24,United,31/07/2018,7/31/18 0:00,43312.0,0.891886574,-37.89938411,145.095349,"UNIT 8 105 ATHERTON ROAD, OAKLEIGH VIC 3166",8803853.0,OAK32,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1204647.0,20180828UTD_05,"Closest LIS 8803853 - repl burnt out 501 mtr - old mtr 0962856 - no display,  new 1362954 - 0 - internal fire - faulty mtr - fire out on arrival",,7.62,0,Non forest,Non forest,6,6,0,69.3013916,94870,YMMB,MOORABBIN AWS,,22,14.8,8,1
341,342,United 19/127,United,22/06/2020,6/22/20 0:00,44004.0,0.706469907,-38.25880952,145.1818063,"4 CANNERY COURT, TYABB VIC 3913",9923466.0,HGS33,Low voltage AC (<1kV),Rural Short, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1416801.0,20200629UTD_04,"LV pillar box caught fire after 160amp cct breakers failed, replacement of pillar box and breakers R & W 250 amp LV  fuses blew at dist cabinet that feeds 5 Cannery ct Tyabb . ESV notified # 14201906  Small amount <0.5m of grass burnt.",3,7.62,0,Non forest,Non forest,6,6,0,22.37207985,94898,CERB,CERBERUS AWS,,30.8,14.9,7.6,0
844,845,United 18/24,United,31/07/2018,7/31/18 0:00,43312.0,0.891886574,-37.89938411,145.095349,"UNIT 8 105 ATHERTON ROAD, OAKLEIGH VIC 3166",8803853.0,OAK32,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1204647.0,20180828UTD_05,"Closest LIS 8803853 - repl burnt out 501 mtr - old mtr 0962856 - no display,  new 1362954 - 0 - internal fire - faulty mtr - fire out on arrival",,7.62,0,Non forest,Non forest,6,6,0,69.3013916,94870,YMMB,MOORABBIN AWS,,22,14.8,8,0
1073,1074,Ausnet 17/42,Ausnet,27/10/2017,10/27/17 20:30,43035.85417,43035.85417,-37.798773,147.877212,"197 CUNNINGHAM ROAD, SWAN REACH VIC 3903",1911236.0,BDL41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,230961.0,20171128SPN_01,Burnt EDO fuse tube.,,7.62,0,Non forest,Non forest,6,6,0,90.85405731,95904,LKE,LAKES ENTRANCE,,43.4,20.7,18.3,0
440,441,PowerCor 19/261,PowerCor,10/03/2020,3/10/20 0:00,43900.0,0.545833333,-37.947753,141.368619,Cnr of Johnsons Rd and Balds Rd Winnap 3304,30095338.0,PLD003,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,High,0.5,0.5,,20200311PWA_01 ,"A tree harvester cut down a tree branch on to SWER line. On arrival, a Powercor fault crew found that the tree branch on the conductors and small ground fire about 10 Sqm.  The crew made the place safe.",,7.62,0,Non forest,Non forest,6,6,0,61.43246841,95840,DARX,DARTMOOR AWS,,78.2,22.9,14.4,0
1186,1187,Ausnet 18/104,Ausnet,6/02/2019,2/6/19 13:00,43502.54167,43502.54167,-37.68930269,145.1007679,"17 COROWA CRESCENT, GREENSBOROUGH VIC 3088",5720978.0,WT13,Low voltage AC (<1kV),URBAN, - LV pillar,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190213SPN_03,"LV supply pillar in customer's front yard has failed internally resulting in  a small shrub, adjacent to the pillar,  being burnt, No damage to customer property. Pillar appears to have failed due to age (approx. 40 years old)",,7.62,0,Non forest,Non forest,6,6,0,50.15745544,95873,BUND,BUNDOORA,,20.3,26,21.4,0
1568,1569,Ausnet 18/63,Ausnet,13/12/2018,12/13/18 20:44,43447.86389,43447.86389,-36.13422898,147.008678,"BONEGILLA MIGRANT CENTRE, 82 BONEGILLA ROAD, BONEGILLA VIC 3691",5209671.0,WOTS25,22kV AC,RURAL SHORT, - fuse (boric acid),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20181214SPN_03,SUSPECTED LIGHTNING STRIKE,,7.62,0,Non forest,Non forest,6,6,0,191.0623016,94895,BCH,BEECHWORTH,,117.3,25.7,22.1,0
866,867,Jamena 18/24,Jamena,6/12/2018,12/6/18 0:00,43440.0,0.739756944,-37.783272,144.927772,2 DOVER STREET FLEMINGTON,,FT11,11kV AC,Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,173522.0,20181206JEM_01,Fire at pole top due to cable termintaion failure,,7.62,0,Non forest,Non forest,6,6,0,20.92886353,94868,MELB,MELBOURNE,,117.3,25.7,22.1,0
1634,1635,PowerCor 19/158,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.745138889,-35.462469,143.632445,"2 Lalbert Rd, Lake Boga VIC 3584",30101817.0,KGT004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200109PWA_07 ,CFA reported pole fire in Lalbert Rd near Station Street. When crew arrived they found that cross arm had burnt through at the cross arm strap. No ground fire confirmed by crew.  No injuries or third party damage.  CFA extinguished fire.,,7.62,0,Non forest,Non forest,6,6,0,69.63530731,94843,YSWH,SWAN HILL AWS,,129.4,26.9,21.8,0
202,203,United 18/34,United,11/09/2018,9/11/18 0:00,43354.0,0.845706019,-38.28407165,145.1886625,"FRANKSTON-FLINDERS ROAD, HASTINGS VIC 3915",1105560.0,HGS33,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,No forecast,0.1,0.1,1217573.0,20180929UTD_04,"LIS#= 1105560 - due to an earlier animal fault on ACR 7521, HV conductors clashed started small grass fire, 6mtrs sq approx. Fire report filled out #05633.",,7.62,0,Non forest,Non forest,6,6,0,6.072034836,94898,CERB,CERBERUS AWS,,19,17.2,14.6,1
1723,1724,PowerCor 19/61,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.097916667,-34.200848,142.153773,276 San Mateo Avenue Mildura 3500,32147322.0,MDA022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191104PWA_08 ,"Vic Fire reported a Pole fire at intersection of Burrows Street and San Mateo Avenue, fire on HV cross arm. Crew found small fire on pole had started at king bolt.",,7.62,0,Non forest,Non forest,6,6,0,52.29061127,94693,YMIA,MILDURA,,60.8,21.8,20.4,1
979,980,United 17/53,United,19/01/2018,1/19/18 0:00,43119.0,0.622650463,-37.82378685,145.1574335,45 WELLINGTON AVENUE BLACKBURN,7037553.0,NW 21,22kV AC,Urban, - overhead conductor (bare; copper),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20180122UTD_04,"Original Fault was private tree branch across w/b HV phases at #6 Lake Rd north east of LIS#7029960. This causes many secondary faults, onne of which resulted in HV clashing which ignited a small grass fire",,7.62,0,Non forest,Non forest,6,6,0,106.936264,95867,SCOR,SCORESBY AWS,,73.6,27.2,23.9,0
1369,1370,Ausnet 18/84,Ausnet,17/01/2019,1/17/19 10:46,43482.44861,43482.44861,-36.96896901,147.604514,"895 OMEO VALLEY ROAD, OMEO VIC 3898",1605874.0,BDL8,22kV AC,RURAL LONG, - fuse (EDO fuse),three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20190117SPN_03,Most probable cause is lightning strike (as indicated by evidence found on site i.e. black patches on concrete pole and exit marks etc.).,,7.62,0,Non forest,Non forest,6,6,0,553.8349609,94911,OMEO,OMEO,,12.6,28.4,25.6,1
1455,1456,Ausnet 19/83,Ausnet,26/12/2019,12/26/19 22:59,43825.95789,43825.95789,-36.58976899,146.697949,"453 BUFFALO RIVER ROAD, BUFFALO RIVER VIC 3737",4505857.0,MYT22,22kV AC,RURAL SHORT, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20200205SPN_05,Eucalyptus Camaldulensis has failed with a combination of bifurcation and drought conditions. Tree was 11 meters from the conductors and wind was around 20-30 km hr gusting,,7.62,41,Eucalypt Medium Woodland,Native forest,1,2,1,221.5755005,95838,EDIU,EDI UPPER,,4.4,24.6,24.7,0
1615,1616,PowerCor 19/248,PowerCor,24/02/2020,2/24/20 0:00,43885.0,0.238888889,-35.806131,144.20827,"44 Western Road, Cohuna VIC 3568",33022821.0,CHA006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200225PWA_03 ,"CFA reported pole fire at the incident location. Upon arrival fault crew found that a FOLCB had faulted and burnt the box. No ground fire or damage to concrete pole, CFA attended.",,7.62,0,Non forest,Non forest,6,6,0,79.57295227,94844,YKER,KERANG,,75.8,24.4,17.9,1
430,431,Ausnet 19/58,Ausnet,21/11/2019,11/21/19 14:30,43790.60417,43790.60417,-38.13797402,146.793418,"ROSEDALE-HEYFIELD ROAD, ROSEDALE VIC 3847",2600780.0,TGN41,22kV AC,RURAL LONG, - surge diverter,three phase,Started by lightning striking a distribution system or a part of a distribution system ,HBRA only,1.0,VERY HIGH,1.0,1.0,,20191122SPN_04,Blown surge arrester on pole 2600780 and started a grass fire.,,7.62,0,Non forest,Non forest,6,6,0,41.15493774,94891,YLTV,LATROBE VALLEY,,60.8,21.8,20.4,1
1469,1470,PowerCor 19/71,PowerCor,21/11/2019,11/21/19 0:00,43790.0,0.559027778,-36.263628,143.495202,"379 Barrakee-Buckrabanyule Rd, Buckrabanyule VIC 3525",32027791.0,CTN001,Low voltage AC (<1kV),Rural Long, - dropper / bridge,single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Code Red,5.0,23.0,,20191122PWA_01 ,"A crew attended a fault on a SWER ACR BORUNG P81, no cause for the outage was located. The crew departed to site , but a short time later a grass fire was observed emanating from near the incident location. CFA extinguished fire, police attended. There wa",,7.62,0,Non forest,Non forest,6,6,0,148.2826843,95842,YDOD,DONALD,,60.8,21.8,20.4,0
1603,1604,PowerCor 19/36,PowerCor,31/08/2019,8/31/19 0:00,43708.0,0.007638889,-36.055349,145.69772,"Bourke Rd, Katamatite VIC 3649, Australia",32185775.0,NKA001,22kV AC,Rural Long, - fuse (boric acid),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190903PWA_03 ,Passer by reported sparking and hot debris being emitted from pole top at incident location. Upon arrival crew found that a Boric Acid fuse tube had candled and burnt through. No resultant ground fire.,,7.62,0,Non forest,Non forest,6,6,0,117.0920029,94862,81124,YARRAWONGA,,64.3,14.5,10,0
69,70,Ausnet 17/127,Ausnet,10/03/2018,3/10/18 9:34,43169.39861,43169.39861,-38.50689698,146.11756,"1315 MEENIYAN-MIRBOO NORTH ROAD, DUMBALK VIC 3956",2002195.0,LGA13,Low voltage AC (<1kV),RURAL LONG, - overhead conductor (insulated),single phase,Otherwise started by a distribution system,HBRA only,1.0,HIGH,0.5,0.5,232793.0,20180313SPN_03,Damaged LV transformer leads cable.,,7.62,0,Non forest,Non forest,6,6,0,130.8997803,95854,ELLI,ELLINBANK,,24.6,24.9,16.6,0
132,133,Powercor 16/147,Powercor,2/03/2017,3/2/17 0:00,42796.0,0.026388889,-38.308851,144.26737,,32084185.0,WPD014,22kV AC,Rural Short, - fuse (powder filled),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very High,1.0,4.6,12853.0,20170302PWA_06,Mike from CFA reported that a small grassfire had started around the base of a pole. He stated that a fuse had dropped down and started the fire. The CFA were onsite at the time of the report. Mike from CFA reported that a small grassfire had started arou,,7.62,0,Non forest,Non forest,6,6,0,61.5592804,94857,GROV,GEELONG AP AWS,,29.2,26.9,16.8,0
224,225,Ausnet 17/130,Ausnet,17/03/2018,3/17/18 13:40,43176.56944,43176.56944,-38.461774,145.643854,"1415 LOCH-WONTHAGGI ROAD, GLEN ALVIE VIC 3979",2008155.0,LGA23,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,SEVERE,2.0,2.0,232874.0,20180417SPN_01,Faulty substation transformer resulted in EDO fuse operation with one EDO fuse hung-up and candled.,,7.62,0,Non forest,Non forest,6,6,0,233.4846649,95881,YWON,WONTHAGGI,,24.6,24.9,16.6,0
604,605,United 17/54,United,22/01/2018,1/22/18 0:00,43122.0,0.643865741,-38.00951419,145.216069,90A DANDENONG-FRANKSTON RD DANDENONG SOUTH,635472.0,DSH32,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,5405.0,20180123UTD_01,W phase lv had clashed with the electrolis cable - crew installed some stinger insualtion onto the conductors & filled out fire report# 05629  less than 1 square meter of grass burnt.,,7.62,0,Non forest,Non forest,6,6,0,19.03012276,94870,YMMB,MOORABBIN AWS,,73.6,27.2,23.9,0
587,588,United 18/79,United,6/02/2019,2/6/19 0:00,43502.0,0.896736111,-37.98418183,145.2446281,"MARIE STREET, DOVETON VIC 3177",621692.0,DN 10,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,1263336.0,20190214UTD_01,"Pole fire in Marie St, 1 north of Louis St. Centre phase insulator breaking down and pole burning. Pole was burning down to the Telstra box. Replaced HV and LV x-arms on pole LIS 0621692. Asset only fire.",,7.62,0,Non forest,Non forest,6,6,0,42.67654419,94870,YMMB,MOORABBIN AWS,,20.3,26,21.4,0
922,923,United 19/106,United,3/04/2020,4/3/20 0:00,43924.0,0.497407407,-37.89248827,145.2320034,"8 BARRY COURT, SCORESBY VIC 3179",619620.0,BRA21,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,1394037.0,20200427UTD_03,Customer reported fronds from Palm tree were intermittently sparking/burning when touching wires.Tree trimmed. LIS 0619620,two phase,7.62,0,Non forest,Non forest,6,6,0,70.01073456,95867,SCOR,SCORESBY AWS,,145.6,19.3,9.8,0
1025,1026,Ausnet 16/116,Ausnet ,24/04/2017,4/24/17 2:30,42849.10417,42849.10417,-37.850995,145.260161,,1219519.0,BWR34,Low voltage AC (<1kV),URBAN, - lamps (minor road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,227611.0,20170426SPN_01,Street light lantern caught fire. Internal fault in street light lantern.,,7.62,0,Non forest,Non forest,6,6,0,85.17868042,95867,SCOR,SCORESBY AWS,,142.7,20.8,10.8,0
141,142,United 19/118,United,20/05/2020,5/20/20 0:00,43971.0,0.421944444,-38.42320731,144.8761306,"112 MAXWELL ROAD, FINGAL VIC 3939",1318609.0,STO14,22kV AC,Urban, - fuse (boric acid),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1406965.0,20200521UTD_01,"Punshon Maxwell S/S 2 HV fuses candled, R and W phase , single phase S/S ,P/P ,conc pole, 6K BA fuses, fire report and ESV to be notified. ESV Ref 14001255 - LIS = 1318609","Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",7.62,68,Melaleuca,Native forest,2,2,1,15.71781254,94898,CERB,CERBERUS AWS,,82.8,16.4,8.3,0
1028,1029,Ausnet 19/63,Ausnet,21/11/2019,11/21/19 20:23,43790.84931,43790.84931,-37.88459719,145.4199996,Gerber Rd Monbulk VIC 3793,1320862.0,BGE11,Low voltage AC (<1kV),RURAL SHORT, - overhead service conductor (residential),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,,20191122SPN_02,"Ground fire started by lightning, not caused by network asset.",,7.62,0,Non forest,Non forest,6,6,0,224.4388733,94872,DUNN,DUNNS HILL AWS,,60.8,21.8,20.4,0
1504,1505,Powercor 18/197,Powercor,16/03/2019,16/03/2019,,,-36.387897,145.4267,"130-160 Benalla Rd, Shepparton VIC 3630",,STN021,22kV AC,Rural Short, - dropper / bridge,three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190702PWA_05 ,"Customer from ""good guys warehouse"" reported transformer fire at the incident location. 
Upon arrival crew found that a frond from an adjacent palm tree was making contact with the HV transformer dropper of ""Zurcas 2E"" substation, this caused the frond to",,7.62,0,Non forest,Non forest,6,6,0,116.1324005,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9,0
1404,1405,Powercor 16/126,Powercor,26/01/2017,1/26/17 0:00,42761.0,0.719444444,-36.739808,144.2665,,30031270.0,BET002,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,12784.0,20170127PWA_02,CFA reported a grass fire caused by Powercor assets at the incident location. On arrival the crew found that a bird had  made contact with the surge diverter on HV cable head structure. The bird apparently fell to the ground and ignited a small area of gr,,7.62,0,Non forest,Non forest,6,6,0,225.5142059,94855,YBDG,BENDIGO AWS,,33.2,26.5,23.4,0
880,881,United 17/65,United,13/02/2018,2/13/18 0:00,43144.0,0.734016204,-37.88528011,145.0252432,37 MASTERS STREET CAULFIELD,2301975.0,CFD13,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5439.0,20180223UTD_03,"Customer indicated pole on fire - A HV bridge in master 1n pine lis 2301978, indicated a bird had caused a flashover which showed burn marks on crossarm",,7.62,0,Non forest,Non forest,6,6,0,27.99918938,94868,MELB,MELBOURNE,,1.2,27,20.8,0
1735,1736,Powercor 18/242,Powercor,12/04/2018,4/12/18 0:00,,,-34.21127387,142.1806121,396-402 SANDILONG AVENUE IRYMPLE 3498,,MDA024,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20190424PWA_02 ,"pole fire reported at the incident location. Upon arrival, that the crew found HV cross arm bunt through. 
There were no injuries or ground fire.
 HVI reported.",,7.62,0,Non forest,Non forest,6,6,0,54.04536438,94693,YMIA,MILDURA,,19,21.8,10.9,0
81,82,Ausnet 16/111,Ausnet ,15/03/2017,3/15/17 6:52,42809.28611,42809.28611,-38.58633501,146.559605,,2622133.0,FTR12,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,High,0.5,0.5,226904.0,20170510SPN_02,Candled/burnt Boric Acid fuse tube. Boric Acid fuse failed to operate correctly.,,7.62,0,Non forest,Non forest,6,6,0,33.70253754,95830,YRMX,YARRAM CFA,,29.2,26.9,16.8,0
1608,1609,Ausnet 17/26,Ausnet,14/08/2017,8/14/17 10:53,42961.45347,42961.45347,-35.99987399,146.494784,"445 UP RIVER ROAD, CARLYLE VIC 3685",5209079.0,BWA23,22kV AC,RURAL SHORT, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,NO FORECAST,0.1,0.46,229737.0,20170911SPN_01,EDO fuse hung up - moisture ingress and incorrect type (fixed fire chokes) previously fitted.,,7.62,0,Non forest,Non forest,6,6,0,145.8079987,95837,RGLN,RUTHERGLEN RESEARCH,,0,14.8,10.1,0
1389,1390,PowerCor 19/119,PowerCor,25/12/2019,12/25/19 0:00,43824.0,0.61875,-36.722512,144.26543,"23 Bright St, California Gully VIC 3556, Australia",32032597.0,EHK023,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191230PWA_06 ,Vic fire reported an umbrella has blown onto HV line and wire down which started small grass fire. Crew found that an outdoor table umbrella had been caught by a gust of wind and had been thrown into the HV. The centre phase of the three phase line has as,,7.62,0,Non forest,Non forest,6,6,0,218.6356964,94855,YBDG,BENDIGO AWS,,4.4,24.6,24.7,0
755,756,Powercor 17/249,Powercor,8/04/2018,4/8/18 0:00,43198.0,0.704861111,-37.7916424,144.7840118,"159 Studley Court, Derrimut",,SU013,22kV AC,Urban, - transformer (kiosk mounted),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,14266.0,20180723PWA_05,Fire at kiosk substation due to bird induced fault at HV SW# 23203 (HV isolators at pole LIS-726276) (refer incident #13957). Secondary faults occurred and caused fire. Kiosk substation ignited during re-energisation. ,,7.62,0,Non forest,Non forest,6,6,0,42.62436676,94865,YLVT,LAVERTON AWS,,19,21.8,10.9,1
257,258,PowerCor 19/237,PowerCor,11/02/2020,2/11/20 0:00,43872.0,0.541666667,-38.152608,143.237087,"1260 Camperdown-Lismore Rd, Camperdown (Kariah)",32059880.0,CDN004,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,,20200212PWA_06 ,A customer called to report a pole fire and a wire down at the incident location. On arrival the crew found a HV wooden termination cross arm on the substation pole had burnt off. There was a small 5 sq m grass fire. There was no reported injuries or thir,,7.62,0,Non forest,Non forest,6,6,0,169.5518188,94845,YOLA,COLAC AP,,75.8,24.4,17.9,0
716,717,PowerCor 19/143,PowerCor,1/01/2020,1/1/20 0:00,43831.0,0.467361111,-37.783936,144.813865,"94 Forrest Street, Ardeer, 3022",31034122.0,SSE033,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103PWA_06,Customer reported HV lines on ground and has started a small fire at incident location. Crew attended site and found the incident was caused by balloons released by unknown persons coming in contact with the over head conductors. The resultant contact cau,,7.62,0,Non forest,Non forest,6,6,0,37.93027115,94865,YLVT,LAVERTON AWS,,129.4,26.9,21.8,0
829,830,CitiPower 19/33,CitiPower,31/12/2019,12/31/19 0:00,43830.0,0.209722222,-37.831945,144.951085,"146-148 Montegue South Melbourne, 3205.",30167035.0,MG009,11kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20191231PWA_11 ,"Report received of conductors down at incident location. On arrival crew advised of pole fire, road side the high voltage isolator has burnt of at its securing bolt and half the cross-arm has broken off. 
There was no ground fire, no reported injuries or ",,7.62,0,Non forest,Non forest,6,6,0,2.649358034,94868,MELB,MELBOURNE,,4.4,24.6,24.7,1
860,861,United 18/91,United,1/03/2019,3/1/19 0:00,43525.0,0.786828704,-37.8587537,145.0710718,Brownell Rd between Ashburton Rd and Rosedale Rd,2336334.0,RD 04,Low voltage AC (<1kV),Urban, - connector / termination,three phase,Started in or originated from a distribution system,LBRA only,0.2,Very High,1.0,0.2,1270887.0,20190423UTD_01,Crew replaced burnt out Transformer LV Isol blade on White phase. Cause was combination of heat and elec overload.,,7.62,0,Non forest,Non forest,6,6,0,45.98781204,94868,MELB,MELBOURNE,,14.6,24.8,15.9,0
915,916,CitiPower 16/28,CitiPower,30/06/2017,6/30/17 0:00,42916.0,0.529166667,-37.83059263,145.0528933,,30202208.0,CL023,Low voltage AC (<1kV),Urban, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,13222.0,20170713PWA_07 ,"MFB reported a pole fire at the incident location. Upon arrival, the Powercor crew found that an overheated termination ignited the junction box on the pole. There were no injuries, third party damages or ground fire.",,7.62,0,Non forest,Non forest,6,6,0,42.99830246,94868,MELB,MELBOURNE,,21.4,14.9,7.2,1
585,586,United 18/71,United,30/01/2019,1/30/19 0:00,43495.0,0.561365741,-37.93400132,145.2173445,"ILLAWARRA AVENUE, ROWVILLE VIC 3178",9339466.0,LD 06,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1.0,0.2,1260132.0,20190131UTD_02,"Boom from excavator into HV, started small fire,  photos obtained, LIS 9339466",,7.62,0,Non forest,Non forest,6,6,0,37.08640289,95867,SCOR,SCORESBY AWS,,12.6,28.4,25.6,0
530,531,United 17/92,United,18/03/2018,3/18/18 0:00,43177.0,0.53337963,-37.9924082,145.0723565,29 THE CORSO  PARKDALE,1808896.0,M  35,11kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Severe,2.0,0.4,5482.0,20180319UTD_05,Crew found HV int xarm broken with HV conductor hanging close to LV. LIS#1808896 Antibes St Nth of Corso. ,,7.62,0,Non forest,Non forest,6,6,0,16.48497963,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
629,630,Ausnet 16/25,Ausnet ,17/08/2016,8/17/16 6:39,42599.27719,42599.27719,-38.07954102,145.274349,,505476.0,CRE23,22kV AC,URBAN, - fuse (EDO fuse),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,223700.0,20160817SPN_01,3 blown fuses found at Sth Gipp Thompson S/S. Transformer found unserviceable with large oil leak.  The substation had exploded. There had been a previous fault when a tree had fallen through the conductors causing a jolt on the transformer which may have,,7.62,0,Non forest,Non forest,6,6,0,35.29196167,94879,CRAN,CRANBOURNE,,69.4,15.9,10.1,0
89,90,Powercor 16/146,Powercor,28/02/2017,2/28/17 0:00,42794.0,0.856944444,-38.354854,141.61412,,32135103.0,PLD005,22kV AC,Urban, - overhead conductor (bare; copper),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Very High,1.0,0.2,12848.0,20170302PWA_02,"A call was made to Powercor advising of a crane making contact with overhead High Voltage wires at the incident location. No contact details were provided. No injuries were reported.



When crews arrived on site they found that an ISO Marshalling timber ",,7.62,0,Non forest,Non forest,6,6,0,2.688355923,94826,CPNE,CAPE NELSON AWS,,47,25.9,20.5,0
918,919,United 19/74,United,5/01/2020,1/5/20 0:00,43835.0,0.652141204,-37.80971137,145.1452732,"32 SPRINGFIELD ROAD, BLACKBURN VIC 3130",639430.0,BH12,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366612.0,20200203UTD_01,"Customer  rang to say pole 0639430 had a burning piece of wood on the ground. Looks like part of cross arm. Was still smoldering. Wires still up.Tee-off cross-arm in Springfield Rd corner of Beverley, broken LIS#0639430 Fire report 3030", - master station assets,7.62,0,Non forest,Non forest,6,6,0,106.2120209,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
611,612,United 17/119,United,26/05/2018,5/26/18 0:00,43246.0,0.879618056,-37.96495762,145.173547,99A LIGHTWOOD ROAD NOBLE PARK,620877.0,NP 25,Low voltage AC (<1kV),Urban, - luminaries (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5552.0,20180531UTD_01,Crew replaced 1x150HPS street light after being burnt out. Pole is ok. Lis#0620877.,,7.62,0,Non forest,Non forest,6,6,0,34.65118408,94870,YMMB,MOORABBIN AWS,,72.2,17.6,7.3,0
734,735,Jamena 19/37,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.280555556,-37.733131,144.880891,"561 KEILOR ROAD, NIDDRIE VIC 3042",,AW7,22kV AC,Urban, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_05,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,65.03205872,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
852,853,United 18/59,United,27/12/2018,12/27/18 0:00,43461.0,0.9153125,-37.89688303,145.1043181,"FERNTREE GULLY ROAD, OAKLEIGH VIC 3166",2324619.0,OAK35,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1250584.0,20190111UTD_01,A possum flashed over HV at anchor pole PO-2324619 breaking wrap on and dropping conductor into the LV dropping the OHC to the ground causing a small grass fire. ,,7.62,0,Non forest,Non forest,6,6,0,84.25245667,94870,YMMB,MOORABBIN AWS,,117.3,25.7,22.1,1
876,877,United 17/36,United,2/12/2017,12/2/17 0:00,43071.0,0.976435185,-37.8984635,144.9949536,60 NORTH ROAD BRIGHTON,2304847.0,NB 22,11kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5358.0,20171211UTD_02,Truck hit pole and broke HV Tie which fell onto crossarm causing a fire - LIS 2304847,,7.62,0,Non forest,Non forest,6,6,0,10.25370407,94868,MELB,MELBOURNE,,119.2,25,22.4,0
779,780,Jamena 16/29,Jamena,5/02/2017,2/5/17 0:00,42771.0,0.832638889,-37.79582,144.903494,,,FE6,22kV AC,Urban, - crossarm (wood),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,145006.0,20170205JEM_01,Pole top fire due to tracking. New steel crossarm installed.,,7.62,0,Non forest,Non forest,6,6,0,21.93499756,94868,MELB,MELBOURNE,,47,25.9,20.5,0
649,650,Ausnet 17/83,Ausnet,20/01/2018,1/20/18 21:20,43120.88889,43120.88889,-37.93724598,145.48891,"10 NEVILLE STREET, COCKATOO VIC 3781",417268.0,BGE22,22kV AC,RURAL SHORT, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,HIGH,0.5,0.1,232090.0,20180122SPN_01,Tree branch fell onto overhead HV line.,,7.62,102,Other forest ? unallocated type,Other forest,5,5,1,173.808136,94872,DUNN,DUNNS HILL AWS,,73.6,27.2,23.9,1
846,847,United 18/31,United,4/09/2018,9/4/18 0:00,43347.0,0.79193287,-37.85133897,145.1249583,"344 BURWOOD HIGHWAY, BURWOOD VIC 3125",7050956.0,EB 11,Low voltage AC (<1kV),Urban, - lamps (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1215353.0,20180909UTD_06,LIS# 7050956 Public lighting pole in centre mediam strip (tramways pole)250a HPS lantern will need to be replaced.,,7.62,0,Non forest,Non forest,6,6,0,101.9462509,95867,SCOR,SCORESBY AWS,,19,17.2,14.6,0
597,598,United 17/24,United,24/08/2017,8/24/17 0:00,42971.0,0.255347222,-38.02374192,145.1924694,80 ORDISH ROAD DANDENONG SOUTH,3425946.0,DSH33,22kV AC,Urban, - transformer (pole mounted),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5306.0,20170912UTD_02,Removed large bird nest from top of tx. cleaned HV transformer bushings. Installed new centre phs bushing covers. LIS# 3425946.,,7.62,0,Non forest,Non forest,6,6,0,8.0,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1,0
759,760,Jamena 17/27,Jamena,28/02/2018,2/28/18 0:00,43159.0,0.621527778,-37.77303,144.8563,"57 BARBARA CRESCENT, AVONDALE HEIGHTS VIC, 3034",,BY14,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,159551.0,20180816JEM_01,Small grass fire due to failure of the LV ABC switch,,7.62,0,Non forest,Non forest,6,6,0,34.55085754,94868,MELB,MELBOURNE,,1.2,27,20.8,0
498,499,United 18/29,United,26/08/2018,8/26/18 0:00,43338.0,0.921527778,-38.06141522,145.1179087,"10 NEWBERRY AVENUE, BONBEACH VIC 3196",3303088.0,CRM22,Low voltage AC (<1kV),Urban, - connection box,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1212546.0,20180828UTD_04,"replaced 3 phase FMB on lis # 3303088, replaced 2w service to #10 Newberry Ave, height comp, issued 5 day defect on FMB left on, CIA and getting REC tomorrow to do repairs, NST tested and passed, also replaced 2 x 250a din phase white and blue phases",,7.62,0,Non forest,Non forest,6,6,0,4.983896732,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,0
