,OBJECTID1,File_tag,Provider,DateOnly,Date,Date_1,Time_2,Latitude_3,Longitude_3,Address_of_incident_4,ID_of__nearest__asset_5,ID_of_nearest__polyphase__line_,Voltage_of_line_in_which__fire_,Network_categorisation_8,Type_of_primary_asset__involved,Phase_s__of__line_or__transform,Kind_of_fire_start_as_per_Claus,Location__area_12,Location_multiplier,Fire__danger__rating_13,Danger_multiplier,Product_of_multipliers,DNSP_record_number_14,OSIRIS___ESV__reference__number,Fault__description_16,Overhead_conductors,BUFF_DIST,FOR_CODE,FOR_TYPE,FOR_CAT,COVER,HEIGHT,FOREST,Elevation,STATION_ID,CODE,NAME,WeatherStation,Monthly Avg Rainfall,Monthly Mean Max Temperature,Monthly Mean Solar Exposure,Is_Fire
1590,1591,Powercor 18/223,Powercor,14/12/2018,14/12/2018,,,-35.92384742,144.2065061,Peaces Road corner Mansfield Bridge Road Leitchville,,CHA005,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20190408PWA_02 ,"Report of pole fire and ground fire at incident location. 
Crew found a pole fire had started a 1 acre grass fire, no property damage, no injuries.",,7.62,0,Non forest,Non forest,6,6,0,81.7213974,94844,YKER,KERANG,,117.3,25.7,22.1,0
55,56,Ausnet 18/31,Ausnet,7/08/2018,8/7/18 22:54,43319.95417,43319.95417,-38.47221202,145.949044,"43 TURNER STREET, LEONGATHA VIC 3953",2005194.0,LGA22,Low voltage AC (<1kV),RURAL SHORT, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,234792.0,20180808SPN_01,Attending Fault crew found that the Active was disconnected and the it caught fire in head of light as a result of arching from moisture believed to be in the ballast.,,7.62,0,Non forest,Non forest,6,6,0,73.11489868,95854,ELLI,ELLINBANK,,49.4,15.1,10.1,0
1343,1344,Ausnet 17/114,Ausnet,28/02/2018,2/28/18 12:11,43159.50764,43159.50764,-37.10144198,145.974392,"185 BANUMUM ROAD, MANSFIELD VIC 3722",3918933.0,MSD2,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,VERY HIGH,1.0,4.6,232621.0,20180307SPN_02,Tree fell into overhead HV conductor.,,7.62,0,Non forest,Non forest,6,6,0,310.8204956,94882,YELW,LAKE EILDON,,1.2,27,20.8,0
1243,1244,Ausnet 19/41,Ausnet,11/09/2019,9/11/19 6:35,43719.27431,43719.27431,-37.56345701,145.503936,"1059 MYERS CREEK ROAD, TOOLANGI VIC 3777",1400989.0,WYK24,22kV AC,RURAL SHORT, - fuse (boric acid),single phase,Otherwise started by a distribution system,within electric line construction area,19.8,NO FORECAST,0.1,1.98,,20190918SPN_01,6k BA HV fuse has candled,,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,531.9859619,94864,YCEM,COLDSTREAM AWS,,51.4,17.8,14.5,0
1157,1158,Jamena 19/33,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.508333333,-37.657906,144.956199,"48 JESICA ROAD, CAMPBELLFIELD VIC 3061",,ST23,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_04,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,144.0648346,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
102,103,Powercor 16/82,Powercor,22/12/2016,12/22/16 0:00,42726.0,0.397916667,-38.372994,142.49273,,33099041.0,WBL002,Low voltage AC (<1kV),Rural Short,Public lighting,single phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12655.0,20161223PWA_04,"VicFire reported a streetlight pole on fire at the incident location. On arrival the crew found that a streetlight lantern mounted on a steel pole and bracket, had caught fire. There was no ground fire, no reported third party damage or any injuries. The ",,7.62,0,Non forest,Non forest,6,6,0,11.51406002,94832,90172,WARRNAMBOOL AP,,47.7,25.5,24,0
1691,1692,Powercor 18/262,Powercor,5/02/2019,5/02/2019,,,-34.284649,141.66121, HARDS LANE - WERRIMULL VIC 3496,30283808.0,MBN031,12.7kV AC (SWER),Rural Short, - pole (wood),single wire earth return (SWER),Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,,20190510PWA_07 ,"Vicfire reported a pole fire in Hards lane, the attending crew found the top of the pole had burnt and signs of burning on the ground.",,7.62,0,Non forest,Non forest,6,6,0,56.57172394,94693,YMIA,MILDURA,,20.3,26,21.4,0
1302,1303,PowerCor 19/222,PowerCor,1/02/2020,2/1/20 0:00,43862.0,0.100694444,-37.283468,142.918652,3 Spalding st Ararat 3377,32113387.0,ART034,22kV AC,Rural Short, - dropper / bridge,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200204PWA_04 ,"Report revived of smoke and sparks coming from top of pole at incident location. There was no ground fire, no reported injuries but report of third party damage due to HVI.",,7.62,0,Non forest,Non forest,6,6,0,351.3370056,94834,YARA,ARARAT,,75.8,24.4,17.9,0
580,581,United 18/26,United,17/08/2018,8/17/18 0:00,43329.0,0.818263889,-37.98205716,145.2151471,"CLEELAND STREET, DANDENONG VIC 3175",637203.0,LD 07,22kV AC,Urban, - dropper / bridge,single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,1210051.0,20180828UTD_01,lis: 37203 out front of #56 - issues possible from fuse on pole.Crew found the centre phase HV dropper from the bottom of the fuse unit to the vaccum switch. Cap bank has old stile vaccum switches and requires a load buster to isolate. will require operat,,7.62,0,Non forest,Non forest,6,6,0,33.69615936,94870,YMMB,MOORABBIN AWS,,49.4,15.1,10.1,0
1457,1458,Ausnet 18/150,Ausnet,22/03/2019,3/22/19 12:49,43546.53403,43546.53403,-36.456955,147.292273,"283 MITTA NORTH ROAD, ESKDALE VIC 3701",5210351.0,WOTS13,22kV AC,RURAL LONG, - insulators,single phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190325SPN_04,Burnt HV bushing cover on pole type transformer after lightning strike. A storm had passed through the area prior to the crews arrival. Lots of Lightning in the area. No fuses down on substation and customer still on supply. Follow up raised to replace th,,7.62,0,Non forest,Non forest,6,6,0,248.0013428,94888,DART,LAKE DARTMOUTH,,14.6,24.8,15.9,0
1066,1067,Ausnet 16/51,Ausnet ,15/11/2016,11/15/16 1:14,42689.05139,42689.05139,-37.8256126,147.6361106,,1614740.0,BDL43,Low voltage AC (<1kV),RURAL SHORT, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225215.0,20161115SPN_02,"A street light caught fire per cfa. The street light had a black plastic cover on the back of the light and there was a fault in the wiring that caused this plastic to combust, melting the plastic and causing smoke.",,7.62,0,Non forest,Non forest,6,6,0,9.233501434,94912,YBNS,BAIRNSDALE AIRPORT,,36.4,20.8,19.5,0
287,288,PowerCor 19/245,PowerCor,21/02/2020,2/21/20 0:00,43882.0,0.408333333,-38.266671,144.660387,14 Hobson Street Queenscliff 3225,30288947.0,DDL012,22kV AC,Rural Short, - underground cable,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20200225PWA_05 ,"MFB reported sparking wire. Crew found HV centre phase cable head termination failed at LA bracket, made safe, minimal fire damage on ground. No reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,11.67236423,94857,GROV,GEELONG AP AWS,,75.8,24.4,17.9,0
70,71,Ausnet 18/32,Ausnet,15/08/2018,8/15/18 2:00,43327.08333,43327.08333,-38.64354998,146.492387,"50 CLARK ROAD, HEDLEY VIC 3967",573608.0,FTR12,22kV AC,RURAL LONG, - overhead conductor (bare; steel),single phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,NO FORECAST,0.1,0.1,234867.0,20180820SPN_06,"Tree fell over line causing conductor to break and fall to ground igniting fire in span between poles LIS573608 and LIS2608426.
Fire at t/off pole LIS2608424 from suspected conductor clashing as a result of tree twisting crossarm.",,7.62,0,Non forest,Non forest,6,6,0,21.29720879,95830,YRMX,YARRAM CFA,,49.4,15.1,10.1,0
27,28,Powercor 16/183,Powercor,10/04/2017,4/10/17 0:00,42835.0,0.28125,-38.538977,143.97409,,30064045.0,CLC005,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Low-moderate,0.2,0.04,12997.0,20170412PWA_02,"The Crew were dispatched to investigate a wires down and possible HVI incident in Grove Rd, Lorne. Attending crew found that a tree had fallen onto a span of 3-7/2.5 AAC HV conductor between Pole 488 (LIS-30400) and Pole 1 (LIS-29595). The HV then hit the",,7.62,0,Non forest,Non forest,6,6,0,20.15497589,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,0
514,515,United 17/21,United,11/08/2017,8/11/17 0:00,42958.0,0.133333333,-37.92426833,145.0439398,29B LONDON STREET BENTLEIGH,1802621.0,BT 04,Low voltage AC (<1kV),Urban, - connection box,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,5281.0,20170811UTD_02,"sparking pole, cause possum as per MFB, - fire report completed out by crew- fire @ pole lis # 1802621 and crew reported when plastic came down caused approx 6 inch diameter circle burnt mark on the grass",,7.62,0,Non forest,Non forest,6,6,0,34.95580292,94870,YMMB,MOORABBIN AWS,,0,14.8,10.1,0
526,527,United 17/79,United,1/03/2018,3/1/18 0:00,43160.0,0.222916667,-38.00183755,145.0875011,32 BARKLY STREET MORDIALLOC,1807136.0,MC 02,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5460.0,20180308UTD_05,Hv termination xarm needs to be replaced - & hv pff fuse units & hv droppers  needs to be replaced  lis# 1807136  - ,,7.62,0,Non forest,Non forest,6,6,0,5.820933342,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1176,1177,Jamena 18/30,Jamena,19/03/2019,3/19/19 0:00,43543.0,0.829861111,-37.6483078,144.942322,25 FODEN AVENUE CAMPBELLFIELD,,ST12,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,178234.0,20190319JEM_01,Small grass fire due to vehicle impact,,7.62,0,Non forest,Non forest,6,6,0,151.7158356,94867,TRNX,BMTC ANNEXE,,14.6,24.8,15.9,0
1481,1482,PowerCor 19/79,PowerCor,26/11/2019,11/26/19 0:00,43795.0,0.325694444,-36.427976,145.113672,"Springvale Rd, Cooma VIC 3616, Australia ( cnr midland hwy and springvale rd)",30566780.0,SHP014,22kV AC,Rural Long, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20200515PWA_06 ,"Customer advised Pole on Fire corner of  Midland Highway and Springvale rd, Shepparton.  Wires across the road. Emergency services have been called. On arrival crew found the top had been burnt off the pole. There was no ground fire, no reported injuries ",,7.62,0,Non forest,Non forest,6,6,0,110.6171036,95833,KYAB,KYABRAM,,60.8,21.8,20.4,0
331,332,United 16/68,United,29/01/2017,1/29/17 0:00,42764.0,0.147847222,-38.21468573,145.1130176,,8831026.0,MTN22,22kV AC,Rural Short, - crossarm (steel),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,5159.0,20170208UTD_02,A Possum seems to have bridhes between the steel crossarm and to bridging bar on the HV ABC interface igniting a fire on the Raychem coverfuseon the fuse unit at MT0102 LIS#8831026. ,,7.62,0,Non forest,Non forest,6,6,0,57.99993896,94879,CRAN,CRANBOURNE,,33.2,26.5,23.4,0
1135,1136,Powercor 16/205,Powercor,23/05/2017,5/23/17 0:00,42878.0,0.498611111,-37.594813,144.46345,,32167656.0,BMH006,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,No forecast,0.1,0.1,13111.0,20170524PWA_01,"Emergency Services reported a cable on the ground and sparking at the incident location. Upon arrival, the crew found that a HV conductor down and the live cable caused a small ground fire.  The crew believed a vehicle brought down the cable but no vehicl",,7.62,0,Non forest,Non forest,6,6,0,278.1016846,94866,YMML,MELBOURNE AP,,29.6,17.2,8.3,0
1054,1055,Ausnet 16/40,Ausnet ,12/10/2016,10/12/16 3:25,42655.14236,42655.14236,-37.74621099,145.653564,,1407535.0,WYK23,Low voltage AC (<1kV),RURAL SHORT, - connection box,three phase,Otherwise started by a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,224695.0,20161012SPN_01,"Small fire in vicinity at base of pole, LV Krone fuse box melted on substation pole caused by a loose LV connection on LV leads to Krone fuse box.",,7.62,0,Non forest,Non forest,6,6,0,168.5622101,94864,YCEM,COLDSTREAM AWS,,70.2,19.3,17.5,0
1396,1397,Powercor 18/203,Powercor,#VALUE!,23/03/2019,,,-36.717221,144.34961,"GOLF COURSE ROAD, WELLSFORD VIC 3551",,EHK022,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20190416PWA_07 ,"Report received of a pole fire at incident location.
On arrival crew found a crossarm with the end burnt off .
There was no ground fire, no reported injuries or third party property damage.",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,200.852005,94855,YBDG,BENDIGO AWS,,#VALUE!,#VALUE!,#VALUE!,0
893,894,Ausnet 17/87,Ausnet,28/01/2018,1/28/18 5:18,43128.22083,43128.22083,-37.72604302,145.140419,"32 ELY STREET, ELTHAM VIC 3095",900437.0,ELM34,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (covered uninsulated),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,232161.0,20180129SPN_02,LV transformer lead burned through IPC which dripped hot metal which started a small fire.,,7.62,0,Non forest,Non forest,6,6,0,30.98933411,95873,BUND,BUNDOORA,,73.6,27.2,23.9,0
1258,1259,Powercor 16/153,Powercor,7/03/2017,3/7/17 0:00,42801.0,0.879166667,-37.452322,142.96902,,33048290.0,ART033,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),Started by any other thing forming part of or coming into contact with a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12878.0,20170308PWA_08,A farmer reported that a B-Double tip truck working on his property had hit the overhead power lines and bought them down. On arrival the crew found that a B-Double tip truck had contacted the SWER conductor between king Pole 35 and King Pole 36 and pulle,,7.62,0,Non forest,Non forest,6,6,0,334.4440918,94834,YARA,ARARAT,,29.2,26.9,16.8,1
824,825,CitiPower 19/28,CitiPower,30/12/2019,12/30/19 0:00,43829.0,0.825694444,-37.784097,145.079144,opposite 5 Highview Rd Balwyn North 3104,30180008.0,WD011,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Extreme,3.5,0.7,,20191231PWA_10 ,"Customer reported hearing 2 loud bangs at the time the power flickered then went out. Crew reported a tree branch made contact with the HV conductor causing the phases to make contact causing sparks to fall resulting in a 1x1m ground fire.
There was no re",,7.62,0,Non forest,Non forest,6,6,0,39.14947891,95873,BUND,BUNDOORA,,4.4,24.6,24.7,0
528,529,United 17/83,United,1/03/2018,3/1/18 0:00,43160.0,0.29681713,-37.95074466,145.0870927,47 GOLF VIEW ROAD HEATHERTON,1814372.0,HT 10,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,5462.0,20180309UTD_02,X-arm fire damaged at T-off Golf View Cnr Henry. LIS 1814372. X-arm replaced under access permit.,,7.62,0,Non forest,Non forest,6,6,0,38.90325928,94870,YMMB,MOORABBIN AWS,,24.6,24.9,16.6,0
1158,1159,Jamena 19/41,Jamena,31/12/2019,12/31/19 0:00,43830.0,0.215972222,-37.702852,144.958814,"13 SAGES ROAD, GLENROY VIC 3046",,CN4,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200103JEM_06,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,77.90518951,94867,TRNX,BMTC ANNEXE,,4.4,24.6,24.7,0
424,425,Ausnet 18/73,Ausnet,29/12/2018,12/29/18 20:16,43463.84501,43463.84501,-38.19449798,146.544842,"14 PETERKIN STREET, TRARALGON VIC 3844",2604877.0,TGN42,22kV AC,URBAN, - connector / termination,three phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190111SPN_07,Suspected drizzle rain after the hot and dry days caused possum proofing to catch fire.,,7.62,0,Non forest,Non forest,6,6,0,38.02057648,94891,YLTV,LATROBE VALLEY,,117.3,25.7,22.1,0
562,563,United 16/91,United,28/05/2017,5/28/17 0:00,42883.0,0.567476852,-37.94597891,145.0674997,,1816401.0,HT 06,22kV AC,Urban, - fuse (powder filled),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5238.0,20170601UTD_01,Rph 31.5 PFF fuse candled and exploded with porcilan over the ground causes scorching of the grass below. No other damage to assets. Crew suspect fuse was already cracked and has finally failed. lis 1816401. Fire reprot 02522.,,7.62,0,Non forest,Non forest,6,6,0,37.86582184,94870,YMMB,MOORABBIN AWS,,29.6,17.2,8.3,0
342,343,United 19/129,United,27/06/2020,6/27/20 0:00,44009.0,0.792361111,-38.17602927,145.1901885,"262 WARRANDYTE ROAD, LANGWARRIN VIC 3910",3301774.0,FSH21,Low voltage AC (<1kV),Rural Short, - connection box,three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,1418250.0,20200629UTD_05,"Customer reported that the Service fuse box on pole in front of property (enter off Anthoney's Lane) has caught fire. Crew arrived (no fire on arrival) and replaced a melted transformer FMB  at ""WARRANDYTE T44 NTH 2"" substation. ",5,7.62,0,Non forest,Non forest,6,6,0,78.52262115,94879,CRAN,CRANBOURNE,,30.8,14.9,7.6,1
1366,1367,Ausnet 18/56,Ausnet,3/12/2018,12/3/18 14:48,43437.61667,43437.61667,-36.87490701,145.613563,"1589 EUROA-MANSFIELD ROAD, GOORAM VIC 3666",3904896.0,BN1,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,HIGH,0.5,2.3,,20181205SPN_04,Candling BA fuse on s/stn.,,7.62,0,Non forest,Non forest,6,6,0,229.6699066,95843,YSBG,STRATHBOGIE,,117.3,25.7,22.1,0
125,126,Powercor 16/180,Powercor,9/04/2017,4/9/17 0:00,42834.0,0.93125,-38.402314,144.18583,,30065718.0,WPD014,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,13000.0,20170412PWA_05,"On Sunday evening, WPD014 tripped at the CB at the WBD Zone Substation. The Powercor control room notified the A/H Operator to investigate the cause. 
The operator patrolled and conducted some switching to isolated the problem, but could not locate the ex",,7.62,0,Non forest,Non forest,6,6,0,1.740084052,94846,AIRE,AIREYS INLET AWS,,142.7,20.8,10.8,0
1193,1194,Ausnet 18/154,Ausnet,29/03/2019,3/29/19 10:11,43553.42431,43553.42431,-37.71692802,145.080897,"7 WATTLE DRIVE, WATSONIA VIC 3087",906803.0,WT9,22kV AC,URBAN, - crossarm (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190403SPN_02,Old brown pin type fog insulator has failed resulting in tracking causing the cross arm to burn and fail,,7.62,0,Non forest,Non forest,6,6,0,91.53063202,95873,BUND,BUNDOORA,,14.6,24.8,15.9,0
721,722,PowerCor 19/240,PowerCor,13/02/2020,2/13/20 0:00,43874.0,0.854861111,-37.856226,144.816667,"19 Deavey Ct, Altona VIC 3018, Australia",33073532.0,AL006,11kV AC,Urban, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,,20200217PWA_01 ,"MFB reported Sparking wires at end of Jordan Close, Altona. Fire is out in a paddock. On arrival the crew found that metallic balloons had caused a flashover at the incident location. There was a 5 sq metre fire in the paddock. MFB attended. There was no ",,7.62,0,Non forest,Non forest,6,6,0,5.084988117,94865,YLVT,LAVERTON AWS,,75.8,24.4,17.9,1
1642,1643,Powercor 18/221,Powercor,4/05/2019,4/05/2019,,,-35.28677347,141.081056,"1047 NGALLO ROAD,CARINA,VIC,3512 ",,OYN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,Very high,1.0,1.0,,20190408PWA_06 ,"Customer reported wire down in the paddock, wire is only 8 foot off the ground at 1047 Ngallo Road, wire is resting on top of a poly tank and goes over the gateway. 
Crew found Carina P26 Burnt and broken cross arm
There was no ground fire, no property da",,7.62,0,Non forest,Non forest,6,6,0,92.23880768,95831,WALP,WALPEUP RESEARCH,,63.5,17.8,7.6,0
110,111,Powercor 18/163,Powercor,2/07/2019,2/07/2019,,,-38.3133657,143.3244522,2317 PRINCES HIGHWAY (near Craigs Lane) STONYFORD VIC 3260,31009370.0,CDN002,22kV AC,Rural Long, - fuse (EDO fuse),three phase,Started in or originated from a distribution system,within electric line construction area,19.8,High,0.5,9.9,,20190208PWA_01 ,"Customer reported Transformer on pole has blown, making a ""cooking noise"" before it went off and is now quite dark and damaged at incident location. 
On arrival crew found one fuse blown and one hung up.
There was a small fire at the base of the pole (1 s",,7.62,0,Non forest,Non forest,6,6,0,155.3338165,94845,YOLA,COLAC AP,,52.8,15,7.7,0
1161,1162,Jamena 19/49,Jamena,7/01/2020,1/7/20 2:25,43837.10069,43837.10069,-37.610706,144.927917,"127 BRIDGEWATER ROAD, CRAIGIEBURN VIC 3064",,ST32,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,High,0.5,0.1,,20200107JEM_02,Pole top / crossarm fire,,7.62,0,Non forest,Non forest,6,6,0,193.532074,94867,TRNX,BMTC ANNEXE,,129.4,26.9,21.8,0
957,958,United 18/104,United,29/03/2019,3/29/19 0:00,43553.0,0.673657407,-37.89105005,145.1884114,"71 Madigan Dve, Glen Waverley",612985.0,MGE23,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Very High,1.0,0.2,1279282.0,20190429UTD_01,Private Tree branch over HV in Madigan Cnr Waverly Rd & conductor damaged requiring repair. LIS 0612985,,7.62,0,Non forest,Non forest,6,6,0,71.9945755,95867,SCOR,SCORESBY AWS,,14.6,24.8,15.9,0
932,933,Ausnet 19/69,Ausnet,30/11/2019,11/30/19 1:09,43799.04792,43799.04792,-37.86394601,145.252508,"67 LEWIS ROAD, WANTIRNA SOUTH VIC 3152",1218894.0,BRA11,22kV AC,URBAN, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20191205SPN_04,Bird has contacted switch bushings resulting in pole top fire. No evidence of ground fire,,7.62,0,Non forest,Non forest,6,6,0,81.99275208,95867,SCOR,SCORESBY AWS,,60.8,21.8,20.4,0
899,900,United 16/60,United,4/01/2017,1/4/17 0:00,42739.0,0.925,-37.88732976,145.0003921,,2308669.0,EW 03,11kV AC,Urban, - dropper / bridge,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,5161.0,20170206UTD_01,"Possum at CHP to Nepean-McMillan s/s possum damaged cable head, blew R Ph bridge at HV Tee off in Nepean Hwy cnr of Glendora Ave, Very small patch of grass (approx 3cm sq) had burn mark due to fallout from fuse bridge blowing. ",,7.62,0,Non forest,Non forest,6,6,0,12.98729801,94868,MELB,MELBOURNE,,33.2,26.5,23.4,0
697,698,Powercor 18/283,Powercor,30/12/2018,30/12/2018,,,-37.76820904,144.4398931,"3573 Geelong - Bacchus Marsh Rd, Parwan Vic",,BMH006,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,No forecast,0.1,0.1,,20190624PWA_04 ,"An employee reported a fire on a pole at the incident location.  
On arrival the crew found that a cross arm fire had occurred on a 22kV pole which burnt the cross arm only.  
There was no ground fire.  There were no reported injuries or third party prope",,7.62,0,Non forest,Non forest,6,6,0,154.9996796,94865,YLVT,LAVERTON AWS,,117.3,25.7,22.1,0
357,358,United 17/123,United,8/06/2018,6/8/18 0:00,43259.0,0.506041667,-38.25666394,145.1895883,1506 FRANKSTON-FLINDERS ROAD TYABB,1108046.0,HGS33,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5561.0,20180612UTD_01,"FRANKSTON-FLINDERS RD, LIS #1108046, 3 . Pole burning at the x-arm strap. Tracking down the pole from the top 22kV x-arm to the lighting bracket (below the LV) fire report # 00710",,7.62,0,Non forest,Non forest,6,6,0,26.18620872,94898,CERB,CERBERUS AWS,,47.2,14.3,7.2,0
1013,1014,Ausnet 16/18,Ausnet ,6/07/2016,7/6/16 23:43,42557.98819,42557.98819,-37.81087674,145.2544462,,1221996.0,RWT32,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,No forecast,0.1,0.02,222834.0,20160707SPN_01,Reported street light fire at LIS 1221996. Isolated s/l. 150 Watt HPS; Crew isolated the S/L.,,7.62,0,Non forest,Non forest,6,6,0,137.437088,95867,SCOR,SCORESBY AWS,,68.6,14.6,7.2,0
1229,1230,Ausnet 18/72,Ausnet,27/12/2018,12/27/18 20:34,43461.85694,43461.85694,-37.70299838,145.1641111,"1320 MAIN ROAD, ELTHAM VIC 3095",928838.0,ELM13,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20190111SPN_03,"FOLCB on Pole LIS928838 had caught fire and subsequently melted. There was no structural damage to the pole, only slight cosmetic damage where the fire had scorched it. As a result of the fire the remains of the FOLCB had melted and fell onto the ground i",,7.62,0,Non forest,Non forest,6,6,0,48.99721909,95873,BUND,BUNDOORA,,117.3,25.7,22.1,0
1437,1438,Powercor 16/56,Powercor,19/11/2016,11/19/16 0:00,42693.0,0.8125,-36.53683,145.30506,,31035936.0,MNA034,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,12562.0,20161121PWA_06,A customer called to advise that they had lost supply to their pump and a grass fire had started that they attended to extinguish. A crew attended and found a fire had started at the base of a wood pole 11 Elliott Spur at 1375 River Road TOOLAMBA.  Area b,,7.62,0,Non forest,Non forest,6,6,0,119.6807022,95836,TISA,TATURA INSTITUTE,,36.4,20.8,19.5,0
1493,1494,Powercor 18/249,Powercor,4/03/2019,4/03/2019,,,-36.25743,145.35096,CNR MEDLAND RD AND ALDINGA DVE - BUNBARTHA ,33097110.0,SHN011,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20190429PWA_03 ,"Customer advised that tree fell across bare overhead mains and reported smoking from wire/tree. 
Attending crew found A tree had fallen directly across all three phases and  tree had caught fire.  There were small fires where the conductors had been broug",,7.62,0,Non forest,Non forest,6,6,0,108.0939026,94875,YSHT,SHEPPARTON AWS,,14.6,24.8,15.9,0
1444,1445,Ausnet 19/55,Ausnet,1/11/2019,11/1/19 15:42,43770.65417,43770.65417,-36.56003098,145.966089,"126 WALLER STREET, BENALLA VIC 3672",3903114.0,BN4,22kV AC,URBAN, - insulators,three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,VERY HIGH,1.0,0.2,,20191107SPN_01,"Fault crew dispatched following feeder CB trip and, upon investigation, found a bird had contacted O/H HV conductors at the centre phase insulator on the pole, causing a flash over and starting a ground fire as it fell to ground. Fire self extinguished bu",,7.62,0,Non forest,Non forest,6,6,0,171.6649933,94884,YBLA,BENALLA,,60.8,21.8,20.4,1
1046,1047,Ausnet 16/37,Ausnet ,2/10/2016,10/2/16 15:32,42645.64725,42645.64725,-37.88313664,145.5060391,,408364.0,BGE22,12.7kV AC (SWER),RURAL SHORT, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,224591.0,20161003SPN_03,Storm winds and rains caused an approx. 25 metre tall skinny stringy bark tree to fall on onto 3/12 steel 12.7 kV S.W.E.R overhead conductor  to break and fault current suspected to have caused sparks and hot molten metal to ignite and start a small grass,,7.62,0,Non forest,Non forest,6,6,0,187.5693512,94872,DUNN,DUNNS HILL AWS,,70.2,19.3,17.5,1
1078,1079,Ausnet 19/95,Ausnet,5/01/2020,1/5/20 19:45,43835.82292,43835.82292,-37.86892199,147.996367,"1 ONEILLS ROAD, LAKES ENTRANCE VIC 3909",1902142.0,BDL41,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_03,Candled fuse.,,7.62,0,Non forest,Non forest,6,6,0,43.00830078,95904,LKE,LAKES ENTRANCE,,129.4,26.9,21.8,0
433,434,Ausnet 16/48,Ausnet ,6/11/2016,11/6/16 22:59,42680.95813,42680.95813,-38.15077261,146.7823565,,5643747.0,TGN41,Low voltage AC (<1kV),RURAL LONG, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,225046.0,20161107SPN_02,Streetlight head was reported on fire out the front of 93 Princes st Rosedale. Exact cause uncertain but it is common for such older street lights to fail due to either faulty ignitors with repetitive striking or failed plastic clad capacitors.,,7.62,0,Non forest,Non forest,6,6,0,17.67699814,94891,YLTV,LATROBE VALLEY,,36.4,20.8,19.5,1
1427,1428,PowerCor 19/57,PowerCor,1/11/2019,11/1/19 0:00,43770.0,0.504166667,-36.533146,145.058553,5 Waranga Drive Waranga Shores 3612,33089098.0,SHP014,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",HBRA only,1.0,Very high,1.0,1.0,,20191104PWA_04,"Customer reported wire down hanging from pole and down onto grass, has caused fire, Fire brigade has just arrived to put fire out, at incident location. Crew found a customers tree had damaged an O/H HV conductor, starting a 800m2 ground fire, no property",,7.62,0,Non forest,Non forest,6,6,0,130.0018005,95836,TISA,TATURA INSTITUTE,,60.8,21.8,20.4,1
750,751,Jamena 18/19,Jamena,18/08/2018,8/18/18 0:00,43330.0,0.659351852,-37.778079,144.860445,31 LACY STREET BRAYBROOK,,BY15,22kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,No forecast,0.1,0.02,168375.0,20180905JEM_01,"Small branch, from a council responsible tree, broke during high winds and failed onto 2 phasaes of HV conductor",,7.62,0,Non forest,Non forest,6,6,0,34.10825729,94868,MELB,MELBOURNE,,49.4,15.1,10.1,1
1043,1044,Ausnet 16/97,Ausnet ,15/02/2017,2/15/17 12:03,42781.50208,42781.50208,-37.798582,145.407879,,1010839.0,LDL13,Low voltage AC (<1kV),RURAL SHORT, - overhead conductor (ABC),three phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,226450.0,20170216SPN_03,Burnt out active conductors at LV ABC IPC connections at pole top caused sparks and molten plastic to fall to the ground resulting in a very small grass fire.,,7.62,0,Non forest,Non forest,6,6,0,226.9650879,94864,YCEM,COLDSTREAM AWS,,47,25.9,20.5,0
392,393,Ausnet 17/32,Ausnet,7/09/2017,9/7/17 17:00,42985.70833,42985.70833,-38.10023199,146.032458,"1965 OLD SALE ROAD, SHADY CREEK VIC 3821",2706751.0,WGL24,22kV AC,RURAL LONG, - fuse (boric acid),single phase,Otherwise started by a distribution system,HBRA only,1.0,NO FORECAST,0.1,0.1,230207.0,20170912SPN_01,BA fuse candling,,7.62,0,Non forest,Non forest,6,6,0,183.3489075,95854,ELLI,ELLINBANK,,46.7,17.8,12.6,0
794,795,United 19/67,United,5/01/2020,1/5/20 0:00,43835.0,0.364699074,-37.85224679,145.132898,"10 BURWOOD HIGHWAY, BURWOOD VIC 3125",7037580.0,EB11,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1366531.0,20200122UTD_04,"X-arm broken at switch pole BH7256 Burwood Rd LIS#7037580.  HV has hit the neutral wire, LV OK. No HV injection, Chemist shop OK and power on, all other shops are closed.  ASR AT 13:24HRS  - ESV 13116347","SCADA, network control and protection systems",7.62,0,Non forest,Non forest,6,6,0,115.9893799,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,1
756,757,Jamena 17/23,Jamena,29/10/2017,10/29/17 0:00,43037.0,0.694444444,-37.795364,144.887438,"30A ADELAIDE STREET, FOOTSCRAY VIC 3011",,FE09,Low voltage AC (<1kV),Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started by any other thing forming part of or coming into contact with a distribution system,LBRA only,0.2,High,0.5,0.1,155833.0,20171101JEM_01,Small grass fire due to optus cable hitting LV conductors and causing sparks.,,7.62,0,Non forest,Non forest,6,6,0,26.75095749,94868,MELB,MELBOURNE,,43.4,20.7,18.3,0
1301,1302,Powercor 16/134,Powercor,3/02/2017,2/3/17 0:00,42769.0,0.838888889,-37.303924,142.7668,,32090686.0,ART033,22kV AC,Rural Long, - underground service cable (residential),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12791.0,20170201PWA_02,The CFA reported a pole fire at the incident location. On arrival the crew found that the HV dropper connected to the HV bushing had failed which caused arching at the joint resulting with sparks falling to the ground causing a small ground fire. The crew,,7.62,0,Non forest,Non forest,6,6,0,266.6939392,94834,YARA,ARARAT,,47,25.9,20.5,0
1105,1106,Powercor 16/42,Powercor,18/10/2016,10/18/16 0:00,42661.0,0.872916667,-37.633869,143.57362,,30000848.0,BAS011,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within electric line construction area,19.8,No forecast,0.1,1.98,12499.0,20161019PWA_01,"Vic fire reported a pole fire at the incident location.  On arrival the crew found that the connections in a 3 phase fused mains box (FOLCB) had overheated, resulting in the box catching fire. Crew made the site safe and performed repairs. There was a sma",,7.62,44,Eucalypt Medium Open,Native forest,2,2,1,432.276886,94852,YBLT,BALLARAT,,70.2,19.3,17.5,0
945,946,Ausnet 19/163,Ausnet,13/05/2020,5/13/20 21:33,43964.89792,43964.89792,-37.79600602,145.257056,"436-440 MAROONDAH HIGHWAY, CROYDON VIC 3136",1220282.0,CYN32,Low voltage AC (<1kV),URBAN, - lamps (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,NO FORECAST,0.1,0.02,,20200514SPN_01,Dedregation of grey twisted service supplying the pole has made contact with the pole or conductors on the pole.,,7.62,0,Non forest,Non forest,6,6,0,131.9060516,95867,SCOR,SCORESBY AWS,,82.8,16.4,8.3,0
1465,1466,Powercor 16/100,Powercor,5/01/2017,1/5/17 0:00,42740.0,0.554861111,-36.391675,142.3915,,32106745.0,HSM005,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started by any other thing forming part of or coming into contact with a distribution system,HBRA only,1.0,High,0.5,0.5,12685.0,20170106PWA_02,Customer reports of no supply were received beyond the incident location.  On arrival the crew found that a farmer driving a tractor and towing a grain chaser bin with an auger which was not stowed had contacted an overhead high voltage line. There was ,,7.62,0,Non forest,Non forest,6,6,0,122.4334335,94841,YWKB,WARRACKNABEAL,,33.2,26.5,23.4,0
1491,1492,PowerCor 19/144,PowerCor,2/01/2020,1/2/20 0:00,43832.0,0.745138889,-36.363155,145.326052,"130 CORNISH ROAD, ARDMONA, VIC, 3629",33092737.0,MNA014,22kV AC,Rural Long, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any person, bird, reptile or other animal coming into contact with a distribution system",LBRA only,0.2,Very high,1.0,0.2,,20200107PWA_03 ,CFA reported grass fire around our assets in road reserve.  On arrival crew found a fire approx. 80m x 15m along road reserve. Crew identified possible bird flashover and a bridge burnt through. Crew found bird at base of pole. There was a small grass fir,,7.62,0,Non forest,Non forest,6,6,0,109.6275024,95836,TISA,TATURA INSTITUTE,,129.4,26.9,21.8,0
365,366,United 16/94,United,30/06/2017,6/30/17 0:00,42916.0,0.381122685,-38.1057932,145.1874009,,8814301.0,FTN23,Low voltage AC (<1kV),Urban, - switch (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5259.0,20170721UTD_08,LV chrone box found burnt out at Woodvale-Strathearn S/Stn. S/Stn isolated LV and HV and customers restored via LV //s. krone box has been replaced and 315 amp fuses have been replaced on a all 3 phases lis# 8814301,,7.62,0,Non forest,Non forest,6,6,0,27.37915421,94879,CRAN,CRANBOURNE,,21.4,14.9,7.2,0
1631,1632,PowerCor 19/49,PowerCor,2/10/2019,10/2/19 0:00,43740.0,0.085416667,-35.500257,143.679192,"320 Ridge Rd, Tresco VIC 3583",33068355.0,KGT004,22kV AC,Rural Long, - overhead conductor (bare; steel),three phase,Started in or originated from a distribution system,LBRA only,0.2,Very high,1.0,0.2,,20191002PWA_04 ,"Report received of fallen conductor resulting in 100 x 200 square metres of stubble being burnt. On arrival crew found that HV conductor had parted about one metre from the pole. Protection operated. There was a ground fire, no reported injuries.",,7.62,0,Non forest,Non forest,6,6,0,77.75937653,94843,YSWH,SWAN HILL AWS,,27.7,21.3,18.8,0
1679,1680,PowerCor 19/163,PowerCor,5/01/2020,1/5/20 0:00,43835.0,0.967361111,-34.636937,142.744405,"289 Happy Valley Rd, Robinvale Irrigation District Section C VIC 3549",32145857.0,RVL001,22kV AC,Rural Short, - crossarm (wood),three phase,Started in or originated from a distribution system,HBRA only,1.0,High,0.5,0.5,,20200110PWA_04 ,"Report from Vic FIre of pole fire at 201 Shaggy Ridge Rd Robinvale. Crew attended and found cross arm had burnt and broke at the cross-arm strap bolt and the outer phase was being held up by the stays off the strain.  No ground fire, no injury, no third p",,7.62,0,Non forest,Non forest,6,6,0,65.4161911,94831,OUYE,OUYEN,,129.4,26.9,21.8,0
1723,1724,PowerCor 19/61,PowerCor,2/11/2019,11/2/19 0:00,43771.0,0.097916667,-34.200848,142.153773,276 San Mateo Avenue Mildura 3500,32147322.0,MDA022,22kV AC,Urban, - crossarm (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,,20191104PWA_08 ,"Vic Fire reported a Pole fire at intersection of Burrows Street and San Mateo Avenue, fire on HV cross arm. Crew found small fire on pole had started at king bolt.",,7.62,0,Non forest,Non forest,6,6,0,52.29061127,94693,YMIA,MILDURA,,60.8,21.8,20.4,0
974,975,Ausnet 18/166,Ausnet,21/04/2019,4/21/19 19:30,43576.8125,43576.8125,-37.88084657,145.2718381,"781 BURWOOD HIGHWAY, FERNTREE GULLY VIC 3156",1312340.0,BRA33,Low voltage AC (<1kV),URBAN, - luminaires (major road),single phase,Otherwise started by a distribution system,LBRA only,0.2,HIGH,0.5,0.1,,20190422SPN_01,Fault crew dispatched and found street light lantern had failed and burnt out. Cause of failure unkown at this time. Area immediately surrounding the PE cell holder was burnt and PE Cell fragments were found on ground but no evidence of ground fire. Lante,,7.62,0,Non forest,Non forest,6,6,0,100.3687744,95867,SCOR,SCORESBY AWS,,11.6,22,11.1,1
1602,1603,PowerCor 19/188,PowerCor,14/01/2020,1/14/20 0:00,43844.0,0.541666667,-35.883845,145.494694,"468 Mywee Rd, Strathmerton 3641",30256137.0,NKA003,22kV AC,Rural Short, - overhead conductor (bare; steel),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200115PWA_02 ,"A customer called to say that wires were down and a fire had started, and he had called the CFA. On arrival the crew found that a tall gum tree located approx. 15m from the line had fallen over the HV conductors, causing one of the conductors to break and",,7.62,0,Non forest,Non forest,6,6,0,110.0,94862,81124,YARRAWONGA,,129.4,26.9,21.8,0
1275,1276,Powercor 16/40,Powercor,15/10/2016,10/15/16 0:00,42658.0,0.422916667,-37.415792,144.58794,,32043265.0,GSB014,22kV AC,Rural Short, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,No forecast,0.1,0.46,12530.0,20161102PWA_03 ,"SCADA alarm indicated supply had been lost beyond Mt Macedon P130 ACR. On arrival and subsequent line patrol the crew found that a branch from a cypress tree had fallen over conductors outside #9 Clarke Street, Macedon caused the ACR to trip to L/O, the",,7.62,0,Non forest,Non forest,6,6,0,468.4845276,94860,KMG,KILMORE GAP AWS,,70.2,19.3,17.5,0
1304,1305,Powercor 16/178,Powercor,8/04/2017,4/8/17 0:00,42833.0,0.606944444,-37.185371,143.39134,,33013577.0,MRO008,22kV AC,Rural Long, - guy wire,three phase,Started by lightning striking a distribution system or a part of a distribution system ,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,13005.0,20170413PWA_03,"Customer reported a lightning strike and small grass fire around stay which was extinguished by heavy rain at the incident location. On arrival the crew found no asset or property damage, a ground fire had ignited resulting in approximately 1m x 1m of gra",,7.62,0,Non forest,Non forest,6,6,0,282.5458679,94835,LOOK,LOOKOUT HILL AWS,,142.7,20.8,10.8,0
817,818,CitiPower 19/21,CitiPower,12/08/2019,8/12/19 0:00,43689.0,0.76875,-37.841577,144.97613,26 QUEENS ROAD  MELBOURNE 3004 ,30213189.0,SK019,Low voltage AC (<1kV),CBD, - luminaires (major road),single phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190912PWA_01 ,"Report of lantern fire at incident location. MFB attended and extinguished pole fire. There was no ground fir, no reported injuries or third party property damage.",,7.62,0,Non forest,Non forest,6,6,0,5.630476952,94868,MELB,MELBOURNE,,64.3,14.5,10,0
936,937,Ausnet 19/93,Ausnet,5/01/2020,1/5/20 13:19,43835.55486,43835.55486,-37.76927102,145.288702,"1 LYONS ROAD, CROYDON NORTH VIC 3136",1217188.0,CPK11,22kV AC,URBAN, - pole (wood),three phase,Otherwise started by a distribution system,LBRA only,0.2,LOW-MODERATE,0.2,0.04,,20200108SPN_05,Pole burnt 75% through at kingbolt due to dirt and water tracking and leaking electrical current over insulator through damp pole to ground.,,7.62,0,Non forest,Non forest,6,6,0,89.15501404,94864,YCEM,COLDSTREAM AWS,,129.4,26.9,21.8,0
1498,1499,PowerCor 19/33,PowerCor,13/08/2019,8/13/19 0:00,43690.0,0.853472222,-36.3533363,145.4314,"133 GRAHAMVALE ROAD, GRAHAMVALE VIC 3631",30128968.0,SHN024,Low voltage AC (<1kV),Rural Short, - fuse (any other type),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,,20190816PWA_03 ,Report received of a house fire at incident location. On arrival crew found fire extinguished and observed that the meter board had sustained fire damage. Crew was advised that customers gas heating had failed and they were running 4 x electric heaters in,,7.62,0,Non forest,Non forest,6,6,0,115.028801,94875,YSHT,SHEPPARTON AWS,,64.3,14.5,10,1
1533,1534,Ausnet 18/152,Ausnet,27/03/2019,3/27/19 9:30,43551.39583,43551.39583,-36.426217,147.036825,"3613 KIEWA VALLEY HIGHWAY, KERGUNYAH SOUTH VIC 3691",5200685.0,WOTS11,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,within area delineated on plan LEGL./16-354,4.6,LOW-MODERATE,0.2,0.92,,20190327SPN_02,EDO fuse failed to operate,,7.62,0,Non forest,Non forest,6,6,0,207.5171967,94895,BCH,BEECHWORTH,,14.6,24.8,15.9,0
1485,1486,PowerCor 19/269,PowerCor,17/03/2020,3/17/20 0:00,43907.0,0.530555556,-36.323054,145.068042,"276 Bolitho Rd, Kyabram 3620",30130988.0,SHTS-KYM1,66kV AC,Unknown, - overhead conductor (bare; all aluminium conductor),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,High,0.5,0.1,,20200318PWA_02 ,Vicfire reported a wire down and a grassfire at the incident location. On arrival the crew found that a large branch from a tree had fallen onto the 66kV OH HV conductors resulting in a ground fire of approx. 30m x 10m= 300m2 of road reserve. The HV condu,,7.62,0,Non forest,Non forest,6,6,0,103.9701996,95833,KYAB,KYABRAM,,78.2,22.9,14.4,0
1583,1584,PowerCor 19/220,PowerCor,1/02/2020,2/1/20 0:00,43862.0,0.471527778,-36.035654,142.8997,SUNRAYSIA HWY -BIRCHIP VIC 3483,32016825.0,CTN001,22kV AC,Rural Long, - crossarm (wood),three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,Very high,1.0,4.6,,20200205PWA_04 ,Vicfire attended to extinguish pole fire at the incident location. On arrival crew found crossarm burnt in half at king bolt position.  The railway side conductor was approx. 1m from the ground but was over rail reserve and as such not a threat to the gen,,7.62,0,Non forest,Non forest,6,6,0,107.2840195,95842,YDOD,DONALD,,75.8,24.4,17.9,1
1475,1476,PowerCor 19/99,PowerCor,9/12/2019,12/9/19 0:00,43808.0,0.565972222,-36.350879,144.712975,"25 SULLIVAN ROAD, ROCHESTER VIC 3561",33083749.0,KYM001,Low voltage AC (<1kV),Rural Long, - overhead service conductor (residential),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",LBRA only,0.2,Severe,2.0,0.4,,20200515PWA_12 ,Branch fell breaking service line and causing a small fire.,,7.62,0,Non forest,Non forest,6,6,0,113.5951996,94861,YECH,ECHUCA,,4.4,24.6,24.7,0
303,304,United 19/85,United,20/01/2020,1/20/20 0:00,43850.0,0.911655093,-38.19949679,145.1041934,"13 BELLBIRD ROAD, MOUNT ELIZA VIC 3930",3311834.0,FSH12,22kV AC,Rural Short, - pole (wood),three phase,Started in or originated from a distribution system,LBRA only,0.2,Low-moderate,0.2,0.04,1371880.0,20200205UTD_04,"crew replaced HV/LV strain arms, . Lower LV x-arm and lowered/ replaced HV x-arm. New #5 HV Stay. Cut burnt pole top off. No ground fire damage observed. LIS=3311834", - earth / earthing,7.62,0,Non forest,Non forest,6,6,0,128.975174,94879,CRAN,CRANBOURNE,,129.4,26.9,21.8,0
939,940,Ausnet 19/117,Ausnet,30/01/2020,1/30/20 5:22,43860.22361,43860.22361,-37.83420498,145.2406,"84 CUTHBERT STREET, HEATHMONT VIC 3135",1220505.0,RWT15,Low voltage AC (<1kV),URBAN, - connection box,three phase,Otherwise started by a distribution system,LBRA only,0.2,VERY HIGH,1.0,0.2,,20200130SPN_02,FOLCB failed from possible loose connection causing box to melt and hot plastic falling on the ground.,,7.62,0,Non forest,Non forest,6,6,0,121.9387589,95867,SCOR,SCORESBY AWS,,129.4,26.9,21.8,0
1424,1425,Powercor 16/61,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.702083333,-36.573577,143.9373,,32033600.0,EHK024,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,"Started by any tree, or part of a tree, falling upon or coming into contact with a distribution system",within area delineated on plan LEGL./16-354,4.6,Low-moderate,0.2,0.92,12571.0,20161122PWA_04,CFA reported a broken tree branch has fallen across the HV cables at 222 Bridgewater  Serpentine Road BRIDGEWATER and is burning. When crew arrived on site the 3/2.27 steel cable had burnt through and a small grass fire approximately 12 metres X 10 metre,,7.62,0,Non forest,Non forest,6,6,0,134.0753021,94855,YBDG,BENDIGO AWS,,36.4,20.8,19.5,0
1619,1620,Powercor 16/87,Powercor,24/12/2016,12/24/16 0:00,42728.0,0.499305556,-35.812211,144.21297,,30028343.0,CHA006,22kV AC,Rural Long, - overhead conductor (bare; aluminium core steel reinforced),three phase,Started by lightning striking a distribution system or a part of a distribution system ,LBRA only,0.2,Very High,1.0,0.2,12657.0,20161229PWA_01,"Powercor fault crew reported ground fire(s) associated with lightning strike to 22kV overhead conductors at the incident location. On arrival the crew found that lightning had struck overhead conductors between SW/P 46534 & SW/P 10220, both air-break swit",,7.62,0,Non forest,Non forest,6,6,0,80.71681976,94844,YKER,KERANG,,47.7,25.5,24,1
431,432,Ausnet 19/140,Ausnet,26/02/2020,2/26/20 22:02,43887.91806,43887.91806,-38.24199999,146.792034,"42 FEELYS ROAD, WILLUNG VIC 3847",2611076.0,TGN41,22kV AC,RURAL LONG, - fuse (EDO fuse),single phase,Otherwise started by a distribution system,HBRA only,1.0,LOW-MODERATE,0.2,0.2,,20200227SPN_04,CANDLED FUSE,,7.62,0,Non forest,Non forest,6,6,0,109.0109558,94891,YLTV,LATROBE VALLEY,,75.8,24.4,17.9,1
111,112,Powercor 16/161,Powercor,14/03/2017,3/14/17 0:00,42808.0,0.526388889,-38.35248,143.351852,,32065090.0,CLC006,Low voltage AC (<1kV),Rural Long, - connection box,three phase,Started in or originated from a distribution system,within area delineated on plan LEGL./16-354,4.6,High,0.5,2.3,12922.0,20170321PWA_04,"A customer reported that the pole out front of their house was on fire at the incident location. On arrival the crew found that a fuse box on the substation pole had overheated, resulting in the box catching fire and dropping melted plastic and debris to ",,7.62,0,Non forest,Non forest,6,6,0,135.759903,94845,YOLA,COLAC AP,,29.2,26.9,16.8,0
516,517,United 17/30,United,19/10/2017,10/19/17 0:00,43027.0,0.117581019,-37.9770973,145.0666258,"56 NEPEAN HIGHWAY, MENTONE",1822129.0,M  23,11kV AC,Urban, - overhead conductor (bare; all aluminium conductor),three phase,Started in or originated from a distribution system,LBRA only,0.2,No forecast,0.1,0.02,5322.0,20171012UTD_02,"HV O/Head Wph down onto LV X-Arm Corner of Nepean Hwy and Flinders St. Maybe a HV sleeve has failed and let go.  Sparks from cond started small fire in garden bed at BP petrol station, Fire Start report - 00344. ",,7.62,0,Non forest,Non forest,6,6,0,21.08421707,94870,YMMB,MOORABBIN AWS,,43.4,20.7,18.3,0
1443,1444,Powercor 16/62,Powercor,21/11/2016,11/21/16 0:00,42695.0,0.604166667,-36.470166,145.62113,,30130885.0,STN011,12.7kV AC (SWER),Rural Long, - overhead conductor (bare; steel),single wire earth return (SWER),"Started by any person, bird, reptile or other animal coming into contact with a distribution system",HBRA only,1.0,Low-moderate,0.2,0.2,12565.0,20161123PWA_01,"Customers reported loss of supply near the incident location. On arrival the fault crew found that an old disused crane had been left under a SWER line. 
Due to hot weather the line had sagged, a bird (pigeon) perched on top of this crane has caused a fla",,7.62,0,Non forest,Non forest,6,6,0,129.028595,94875,YSHT,SHEPPARTON AWS,,36.4,20.8,19.5,0
